config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.4;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.8077194746931436e-18;`gtol` termination condition is satisfied.;4;2.3561193871267933e-07;2.3696917414267805e-09;1;True;;True;0;zulässig;feasible;True;True;True;90.59812796811082;106.01231447976107;140.92027922165153;42.38747780543076;0.10208829841652747;0.2683591301876119;0.22958923302035086;0.27361229497469264;95.02832186177938;93.23175846130482;95.14026677278578;93.10308992976488;31.676307614428975;0.5048163373538682;10.66742875475924;40.683512073072905;0.0023988296552674747;0.014324790353897547;9.502832162969645;9.323175845246109;3.805610671085851;6.206872661303001;2.8796643313639607;87.49738241152113;0.013722499675735071;2663.870883904438;241.85488033929576;208.15633828331198;0.006003556845220637;0.4314937641302339;0.597807958343517;0.23565993305253324;-5.243663281362387e-10;-3.057459352362457e-08;2.2664636389890802e-08;-2.5327218100557047e-10;-4.3605012933767284e-09;8.843727528073941e-09;1.0219849855275243e-08;2.3208292532217456e-07;-5.2436632813623875e-12;-3.057459352362457e-10;2.2664636389890802e-10;-2.5327218100557047e-10;-4.360501293376728e-11;8.843727528073942e-11;1.0219849855275242e-10;2.3208292532217456e-09;140.6835120730729;100.0;94.30979265713006;100.0;94.4316333774064;35.576062108929705;13.20949703829126;6.564389482784691;51.921320302591425;12.387477805430763;1.848518700303714;6.81241024560893;9.401872031889184;52.04220676174475;0.6441102611331644;7.841183846646231;4.0;0.4;71791.23513586157;8378.186406056211;8.568827626461848;0.6441102611331644;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.59812796811082;2660.5034512825896;0.037497320975454496;71791.23513586157;0.0;0.0;135.0;4.0;140.6835120730729;4.0;100.0;4.0;94.30979265713006;4.0;100.0;4.0;94.4316333774064;4.0;30.0;4.0;35.576062108929705;4.0;90.59812796811082;2660.5034512825896;0.0038280376935625137;71791.23513586157;0.0;0.0;87.49738241152113;241.8548803392952;0.4374973209754545;8378.186406056211;0.5896045388289962;0.22958923302035086;153.89300911136417;353.9582048574986;0.4038280376935625;71791.23513586157;0.6387629940189227;0.2683591301876119;90.59812796811082;2660.5034512825896;0.03366928328189198;71791.23513586157;0.0;0.0;106.01231447976107;241.8548803392952;0.4374973209754545;71791.23513586157;0.5896045388289962;0.22958923302035086;141.5643894827847;314.2583125335832;0.4374973209754545;71791.23513586157;0.5896045388289962;0.22958923302035086;140.92027922165153;331.88434955110347;0.4;71791.23513586157;0.6448760154316354;0.27361229497469264;98.17113063311484;252.69358051372012;0.4;71791.23513586157;0.6448760154316354;0.27361229497469264;98.15148129969629;252.65776853783538;0.4;8378.186406056211;0.6448760154316354;0.27361229497469264;87.49738241152113;2663.870883904438;0.037497320975454496;8378.186406056211;0.0;0.0;42.38747780543076;177.5130312372107;0.037497320975454496;8378.186406056211;0.0;0.0;42.38942661566165;177.57700459831662;0.037497320975454496;71791.23513586157;0.0;0.0;"Zustand 3: Temperatur 414.714 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.070 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6449 <= w_crit=0.6949, T=371.32 K >= T_crit=313.83 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6449 <= w_crit=0.6949, T=371.30 K >= T_crit=313.83 K).;"Zustand 20: Temperatur 427.043 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.41000000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.189435534861887e-18;`gtol` termination condition is satisfied.;4;2.0707442374774993e-07;2.0925752243883073e-09;1;True;;True;0;zulässig;feasible;True;True;True;90.57382642008315;105.89171495381237;140.974076131664;42.421121790834434;0.10290693064693474;0.2679959294648616;0.23005055872463712;0.27316445612894896;95.20607315508363;93.48497287363689;95.33023161547298;93.34373872792963;32.59889556907682;0.5046062950909471;10.905134343004239;40.69414313128493;0.0024021736657608398;0.014673511199583308;9.520607295088723;9.348497286565873;3.8132092647666447;6.222915914586633;2.9635359630469997;87.64872619335165;0.013500999063294336;2664.15657173531;241.82454117226948;208.67306058833952;0.006043006261883033;0.4415539629366688;0.5983128667689251;0.23603848042728415;-4.525730901150382e-10;-2.4440183210572286e-08;2.0624753460651846e-08;-3.01493718879442e-10;-3.693131134241412e-09;7.978158578225703e-09;9.130147304858838e-09;2.0419639668034506e-07;-4.5257309011503825e-12;-2.4440183210572286e-10;2.0624753460651845e-10;-3.01493718879442e-10;-3.693131134241412e-11;7.978158578225703e-11;9.130147304858838e-11;2.0419639668034506e-09;140.69414313128493;100.0;94.29843112347652;100.0;94.4172405067028;35.59120651158116;13.058207165918077;6.688117712152291;52.057519681770486;12.421121790834434;1.9273749336772994;6.649704930124869;9.42617357991685;51.994170949065904;0.7140415804882991;7.799470658782866;4.0;0.41000000000000003;71725.24925195197;8392.96749184339;8.545874784056693;0.7140415804882991;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.57382642008315;2660.4639344030743;0.03759696919855182;71725.24925195197;0.0;0.0;135.0;4.0;140.69414313128493;4.0;100.0;4.0;94.29843112347652;4.0;100.0;4.0;94.4172405067028;4.0;30.0;4.0;35.59120651158116;4.0;90.57382642008315;2660.4639344030743;0.003868988701850314;71725.24925195197;0.0;0.0;87.64872619335165;241.82454117226902;0.44759696919855185;8392.96749184339;0.5902350453151209;0.23005055872463712;153.752350297203;353.5244937710284;0.41386898870185035;71725.24925195197;0.6383358620996641;0.2679959294648616;90.57382642008315;2660.4639344030743;0.03372798049670151;71725.24925195197;0.0;0.0;105.89171495381237;241.82454117226902;0.44759696919855185;71725.24925195197;0.5902350453151209;0.23005055872463712;141.6881177121523;314.65545338207914;0.44759696919855185;71725.24925195197;0.5902350453151209;0.23005055872463712;140.974076131664;331.75492642704415;0.41000000000000003;71725.24925195197;0.6443595546288244;0.27316445612894896;98.0922442950295;252.24542503794808;0.41000000000000003;71725.24925195197;0.6443595546288244;0.27316445612894896;98.0726250663227;252.20963598624178;0.41000000000000003;8392.96749184339;0.6443595546288244;0.27316445612894896;87.64872619335165;2664.15657173531;0.03759696919855182;8392.96749184339;0.0;0.0;42.421121790834434;177.65367359112182;0.03759696919855182;8392.96749184339;0.0;0.0;42.42306955763689;177.7175663387812;0.03759696919855182;71725.24925195197;0.0;0.0;"Zustand 3: Temperatur 414.838 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.124 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6444 <= w_crit=0.6948, T=371.24 K >= T_crit=313.48 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6444 <= w_crit=0.6948, T=371.22 K >= T_crit=313.48 K).;"Zustand 20: Temperatur 426.902 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.42000000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6380980984685055e-18;`gtol` termination condition is satisfied.;4;1.7771819950137128e-07;1.8100265735444359e-09;1;True;;True;0;zulässig;feasible;True;True;True;90.55100033064286;105.77765812140177;141.02040163918645;42.45275186718459;0.10376034332578672;0.26764238736711293;0.23049250476861224;0.27273151257692363;95.36355335791438;93.72303002097128;95.49937883594713;93.56977663219338;33.520072686189536;0.5043845101110838;11.143367222347688;40.703561803702996;0.00240530143476182;0.015022608941443838;9.536355318257803;9.372303001400484;3.8199751535729827;6.23798510829049;3.047279336891677;87.79307419538014;0.013290966849801219;2664.4290895184786;241.80028534064473;209.1674847439974;0.00608315035753948;0.4516074319969308;0.5987965416153442;0.23640164902061378;-3.689777372528624e-10;-1.9618909163909848e-08;1.828726681196713e-08;-3.4326685938168566e-10;-3.3774369967431994e-09;6.966445198486326e-09;7.836035820218967e-09;1.7533635343625065e-07;-3.689777372528624e-12;-1.9618909163909848e-10;1.828726681196713e-10;-3.4326685938168566e-10;-3.377436996743199e-11;6.966445198486326e-11;7.836035820218967e-11;1.7533635343625065e-09;140.703561803703;100.0;94.28831466292183;100.0;94.40372149328988;35.605444379244716;12.912811749964533;6.807039910828621;52.18762981613543;12.452751867184588;2.004841119851733;6.4952404675416915;9.448999669357136;51.949022841258625;0.7866382716421754;7.762908399775881;4.0;0.42000000000000004;71663.31571898071;8406.884285093447;8.524360903366963;0.7866382716421754;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.55100033064286;2660.4268142040655;0.03769058235447026;71663.31571898071;0.0;0.0;135.0;4.0;140.703561803703;4.0;100.0;4.0;94.28831466292183;4.0;100.0;4.0;94.40372149328988;4.0;30.0;4.0;35.605444379244716;4.0;90.55100033064286;2660.4268142040655;0.003910787765248673;71663.31571898071;0.0;0.0;87.79307419538014;241.8002853406441;0.4576905823544703;8406.884285093447;0.5908379566309591;0.23049250476861224;153.61637355366753;353.1041729852704;0.4239107877652487;71663.31571898071;0.6379195259842461;0.26764238736711293;90.55100033064286;2660.4268142040655;0.03377979458922158;71663.31571898071;0.0;0.0;105.77765812140177;241.8002853406441;0.4576905823544703;71663.31571898071;0.5908379566309591;0.23049250476861224;141.80703991082862;315.0376950198082;0.4576905823544703;71663.31571898071;0.5908379566309591;0.23049250476861224;141.02040163918645;331.61977027700266;0.42000000000000004;71663.31571898071;0.6438594486846403;0.27273151257692363;98.01474972162589;251.8100734042443;0.42000000000000004;71663.31571898071;0.6438594486846403;0.27273151257692363;97.99515888014827;251.77430528771706;0.42000000000000004;8406.884285093447;0.6438594486846403;0.27273151257692363;87.79307419538014;2664.4290895184786;0.03769058235447026;8406.884285093447;0.0;0.0;42.45275186718459;177.785897340384;0.03769058235447026;8406.884285093447;0.0;0.0;42.454698652031254;177.84971438126016;0.03769058235447026;71663.31571898071;0.0;0.0;"Zustand 3: Temperatur 414.957 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.170 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6439 <= w_crit=0.6947, T=371.16 K >= T_crit=313.15 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6439 <= w_crit=0.6947, T=371.15 K >= T_crit=313.15 K).;"Zustand 20: Temperatur 426.766 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.43000000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1972450133980593e-18;`gtol` termination condition is satisfied.;4;1.5010046838210353e-07;1.5474139804189824e-09;1;True;;True;0;zulässig;feasible;True;True;True;90.52951479048255;105.66994758625026;141.05966532543113;42.48255003780338;0.10464866827303224;0.2672981317672485;0.23091607990941299;0.2723127883795113;95.50220814381248;93.94729971341016;95.64918797480495;93.78253959731798;34.43958918894115;0.5041510699808808;11.382071753808791;40.711854554055776;0.002408233815950578;0.015372050988897124;9.550220799570804;9.394729970732875;3.825967519107068;6.252169306038619;3.130871745877706;87.93089473660177;0.01309178657397561;2664.6893154152767;241.78193589121108;209.64096688344102;0.006124059048987884;0.46165465200650246;0.5992601771087179;0.23675026882278608;-2.948823407677992e-10;-1.5713617074197828e-08;1.6044822359617683e-08;-3.761503886146045e-10;-2.8717579425574513e-09;6.081407377678261e-09;6.738702040820499e-09;1.4810444781687693e-07;-2.9488234076779917e-12;-1.5713617074197828e-10;1.6044822359617684e-10;-3.761503886146045e-10;-2.8717579425574512e-11;6.08140737767826e-11;6.738702040820498e-11;1.4810444781687693e-09;140.71185455405578;100.0;94.27935478619588;100.0;94.3909964355671;35.618857638361874;12.772952020643743;6.921348613286909;52.3120370982399;12.482550037803378;2.080863259027751;6.3484600495941095;9.470485209517449;51.90650053887049;0.861683287855783;7.731246824346613;4.0;0.43000000000000005;71605.06019739446;8420.013256752065;8.50415052968876;0.861683287855783;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.52951479048255;2660.391871756128;0.0377787110554903;71605.06019739446;0.0;0.0;135.0;4.0;140.71185455405578;4.0;100.0;4.0;94.27935478619588;4.0;100.0;4.0;94.3909964355671;4.0;30.0;4.0;35.618857638361874;4.0;90.52951479048255;2660.391871756128;0.00395349180102874;71605.06019739446;0.0;0.0;87.93089473660177;241.78193589120895;0.46777871105549035;8420.013256752065;0.5914147907677277;0.23091607990941299;153.48480657469952;352.69655428798296;0.43395349180102877;71605.06019739446;0.637513591035874;0.2672981317672485;90.52951479048255;2660.391871756128;0.03382521925446156;71605.06019739446;0.0;0.0;105.66994758625026;241.78193589120895;0.46777871105549035;71605.06019739446;0.5914147907677277;0.23091607990941299;141.9213486132869;315.40561387183374;0.46777871105549035;71605.06019739446;0.5914147907677277;0.23091607990941299;141.05966532543113;331.4792182395227;0.43000000000000005;71605.06019739446;0.6433749965685586;0.2723127883795113;97.93870076190365;251.38715035757846;0.43000000000000005;71605.06019739446;0.6433749965685586;0.2723127883795113;97.91913674097225;251.35140140179033;0.43000000000000005;8420.013256752065;0.6433749965685586;0.2723127883795113;87.93089473660177;2664.6893154152767;0.0377787110554903;8420.013256752065;0.0;0.0;42.48255003780338;177.9104632882665;0.0377787110554903;8420.013256752065;0.0;0.0;42.484495896696615;177.97420907918067;0.0377787110554903;71605.06019739446;0.0;0.0;"Zustand 3: Temperatur 415.071 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.210 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6434 <= w_crit=0.6947, T=371.09 K >= T_crit=312.84 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6434 <= w_crit=0.6946, T=371.07 K >= T_crit=312.84 K).;"Zustand 20: Temperatur 426.635 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.44000000000000006;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.836020549639202e-19;`gtol` termination condition is satisfied.;4;1.266844568282564e-07;1.3293622944584521e-09;1;True;;True;0;zulässig;feasible;True;True;True;90.50924752737217;105.56837864750804;141.0922639258688;42.51068140460717;0.10557191652850177;0.26696280977770087;0.231322233616483;0.2719076430916544;95.62336116358398;94.1590245558929;95.78101448647026;93.98323843769624;35.35722359882231;0.5039060818361661;11.621195143526107;40.71910054806125;0.0024109895254973094;0.015721805557272452;9.562336103858264;9.41590245506671;3.8312405795555495;6.265549228795742;3.2142930555925573;88.06261947340602;0.012902874293763735;2664.9380590625155;241.76929935846235;210.09476492329514;0.006165791438797696;0.4716960630921551;0.5997048859430887;0.2370851159814751;-2.276223654007481e-10;-1.2695821283159603e-08;1.3995816061651567e-08;-4.028959943447319e-10;-2.418488520561368e-09;5.225786026130663e-09;5.7601141634222586e-09;1.2500133550474857e-07;-2.276223654007481e-12;-1.2695821283159602e-10;1.3995816061651567e-10;-4.028959943447319e-10;-2.418488520561368e-11;5.2257860261306635e-11;5.760114163422259e-11;1.2500133550474856e-09;140.71910054806125;100.0;94.27147042545033;100.0;94.3789929164057;35.63152060740987;12.638297372540023;7.031229638998127;52.43109886599615;12.510681404607169;2.1553996967570015;6.208850952044315;9.490752472627833;51.86636652786393;0.9389657131293347;7.704239713981451;4.0;0.44000000000000006;71550.14407220086;8432.424054086314;8.485121670028915;0.9389657131293347;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.50924752737217;2660.358908600421;0.037861854530952754;71550.14407220086;0.0;0.0;135.0;4.0;140.71910054806125;4.0;100.0;4.0;94.27147042545033;4.0;100.0;4.0;94.3789929164057;4.0;30.0;4.0;35.63152060740987;4.0;90.50924752737217;2660.358908600421;0.00399714854615602;71550.14407220086;0.0;0.0;88.06261947340602;241.76929935846317;0.4778618545309528;8432.424054086314;0.5919669691864091;0.231322233616483;153.35739792060127;352.30099735301786;0.4439971485461561;71550.14407220086;0.6371176820519018;0.26696280977770087;90.50924752737217;2660.358908600421;0.03386470598479673;71550.14407220086;0.0;0.0;105.56837864750804;241.76929935846317;0.4778618545309528;71550.14407220086;0.5919669691864091;0.231322233616483;142.03122963899813;315.7597701683321;0.4778618545309528;71550.14407220086;0.5919669691864091;0.231322233616483;141.0922639258688;331.3336102839482;0.44000000000000006;71550.14407220086;0.6429055311738291;0.2719076430916544;97.86413893352659;250.97628392247108;0.44000000000000006;71550.14407220086;0.6429055311738291;0.2719076430916544;97.844600303243;250.94055254620454;0.44000000000000006;8432.424054086314;0.6429055311738291;0.2719076430916544;88.06261947340602;2664.9380590625155;0.037861854530952754;8432.424054086314;0.0;0.0;42.51068140460717;178.0280615895656;0.037861854530952754;8432.424054086314;0.0;0.0;42.512626388541776;178.09174017994013;0.037861854530952754;71550.14407220086;0.0;0.0;"Zustand 3: Temperatur 415.181 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.242 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6429 <= w_crit=0.6946, T=371.01 K >= T_crit=312.55 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6429 <= w_crit=0.6946, T=370.99 K >= T_crit=312.55 K).;"Zustand 20: Temperatur 426.507 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.45000000000000007;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.860187073658613e-19;`gtol` termination condition is satisfied.;4;1.0911967439120748e-07;1.1713400081665966e-09;1;True;;True;0;zulässig;feasible;True;True;True;90.49008764303505;105.47274161557323;141.1185793674381;42.53729584149505;0.10652999710808003;0.26663608579574066;0.23171185929965657;0.2715154694952432;95.72822526142397;94.35933254303333;95.8961010412189;94.1729713359464;36.272779681759076;0.5036496683240753;11.860687297604308;40.72537232424787;0.002413585383829249;0.01607184175034309;9.572822515375018;9.435933253851356;3.8358440417326407;6.278198088733906;3.29752542656319;88.18864653920753;0.012723677637018156;2665.176067419692;241.76217097128173;210.5300462853795;0.006208397192059734;0.48173206854224004;0.6001317053204498;0.23740691648731;-1.5783996332174866e-10;-1.043601116634818e-08;1.2455188880267087e-08;-4.258464691986319e-10;-2.09712425203179e-09;4.519762342169997e-09;4.937803055327095e-09;1.076737987659726e-07;-1.5783996332174865e-12;-1.043601116634818e-10;1.2455188880267087e-10;-4.258464691986319e-10;-2.09712425203179e-11;4.519762342169997e-11;4.937803055327095e-11;1.076737987659726e-09;140.72537232424787;100.0;94.26458725830031;100.0;94.36764525502713;35.64350075018143;12.508542582793211;7.136861891258889;52.545145789026094;12.537295841495052;2.2284195638483766;6.0759407190927845;9.509912356964946;51.82840525805358;1.018282523820801;7.681646634069125;4.0;0.45000000000000007;71498.26078065994;8444.180134608816;8.467164323937313;1.018282523820801;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.49008764303505;2660.3277447082287;0.03794046573429971;71498.26078065994;0.0;0.0;135.0;4.0;140.72537232424787;4.0;100.0;4.0;94.26458725830031;4.0;100.0;4.0;94.36764525502713;4.0;30.0;4.0;35.64350075018143;4.0;90.49008764303505;2660.3277447082287;0.004041797704954158;71498.26078065994;0.0;0.0;88.18864653920753;241.76217097128193;0.4879404657342998;8444.180134608816;0.5924958229621984;0.23171185929965657;153.23391490704108;351.9169049456112;0.45404179770495423;71498.26078065994;0.63673144122188;0.26663608579574066;90.49008764303505;2660.3277447082287;0.033898668029345554;71498.26078065994;0.0;0.0;105.47274161557323;241.76217097128193;0.4879404657342998;71498.26078065994;0.5924958229621984;0.23171185929965657;142.1368618912589;316.1007065694154;0.4879404657342998;71498.26078065994;0.5924958229621984;0.23171185929965657;141.1185793674381;331.1832835638586;0.45000000000000007;71498.26078065994;0.6424504173373384;0.2715154694952432;97.7910949815041;250.57710649293213;0.45000000000000007;71498.26078065994;0.6424504173373384;0.2715154694952432;97.77158043615162;250.54139128904248;0.45000000000000007;8444.180134608816;0.6424504173373384;0.2715154694952432;88.18864653920753;2665.176067419692;0.03794046573429971;8444.180134608816;0.0;0.0;42.53729584149505;178.13931874507855;0.03794046573429971;8444.180134608816;0.0;0.0;42.53923999697355;178.2029338150867;0.03794046573429971;71498.26078065994;0.0;0.0;"Zustand 3: Temperatur 415.287 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.269 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6425 <= w_crit=0.6945, T=370.94 K >= T_crit=312.27 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6425 <= w_crit=0.6945, T=370.92 K >= T_crit=312.27 K).;"Zustand 20: Temperatur 426.384 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.4600000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.332405510542404e-19;`gtol` termination condition is satisfied.;4;9.340114494081596e-08;1.032705719025745e-09;1;True;;True;0;zulässig;feasible;True;True;True;90.4719344810199;105.38282455257587;141.13897743035034;42.56252949650093;0.10752273358836566;0.2663176399008348;0.23208579747703864;0.2711356915659743;95.81791257227462;94.54924836449283;95.99558771669975;94.35273505384386;37.18608365763984;0.5033819640626875;12.10050067940623;40.730736397863325;0.0024160365275586685;0.016422129616062014;9.581791248013761;9.454924836054897;3.839823508739025;6.290182336637858;3.380553060577267;88.3093434181078;0.012553674715544527;2665.404030123692;241.7603389725913;210.94789504929471;0.006251917760160708;0.49176303816499967;0.6005416025848116;0.2377163496565584;-8.024869657674571e-11;-8.71009575575954e-09;1.1022081025657826e-08;-4.4059406123508893e-10;-1.7758878811946488e-09;3.943853243981721e-09;4.275989340385422e-09;9.21370144624234e-08;-8.024869657674571e-13;-8.71009575575954e-11;1.1022081025657827e-10;-4.4059406123508893e-10;-1.775887881194649e-11;3.9438532439817206e-11;4.275989340385422e-11;9.21370144624234e-10;140.73073639786332;100.0;94.25863709828349;100.0;94.35689383649259;35.654859351943344;12.38340536228418;7.23841726693405;52.65448406616446;12.562529496500929;2.29990137711178;5.9492936801756855;9.5280655189801;51.792420970677824;1.0994398365837128;7.663234276394235;4.0;0.4600000000000001;71449.13253809791;8455.339342071815;8.450179188265519;1.0994398365837128;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.4719344810199;2660.298216651133;0.0380149559251603;71449.13253809791;0.0;0.0;135.0;4.0;140.73073639786332;4.0;100.0;4.0;94.25863709828349;4.0;100.0;4.0;94.35689383649259;4.0;30.0;4.0;35.654859351943344;4.0;90.4719344810199;2660.298216651133;0.004087471978314473;71449.13253809791;0.0;0.0;88.3093434181078;241.7603389725917;0.4980149559251604;8455.339342071815;0.59300259865281;0.23208579747703864;153.1141417601475;351.54371877797416;0.46408747197831457;71449.13253809791;0.6363545264716356;0.2663176399008348;90.4719344810199;2660.298216651133;0.033927483946845825;71449.13253809791;0.0;0.0;105.38282455257587;241.7603389725917;0.4980149559251604;71449.13253809791;0.59300259865281;0.23208579747703864;142.23841726693405;316.42894724472563;0.4980149559251604;71449.13253809791;0.59300259865281;0.23208579747703864;141.13897743035034;331.02856811744823;0.4600000000000001;71449.13253809791;0.6420090500686624;0.2711356915659743;97.71959027618163;250.18925581805675;0.4600000000000001;71449.13253809791;0.6420090500686624;0.2711356915659743;97.70009862288822;250.1535555362827;0.4600000000000001;8455.339342071815;0.6420090500686624;0.2711356915659743;88.3093434181078;2665.404030123692;0.0380149559251603;8455.339342071815;0.0;0.0;42.56252949650093;178.24480388044486;0.0380149559251603;8455.339342071815;0.0;0.0;42.564472865814764;178.30835877532138;0.0380149559251603;71449.13253809791;0.0;0.0;"Zustand 3: Temperatur 415.388 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.289 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6420 <= w_crit=0.6944, T=370.87 K >= T_crit=312.00 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6420 <= w_crit=0.6944, T=370.85 K >= T_crit=312.00 K).;"Zustand 20: Temperatur 426.264 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.4700000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.159791063299461e-19;`gtol` termination condition is satisfied.;4;7.947832238478624e-08;9.121174335905944e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.45469661090237;105.29841550657824;141.15380691951032;42.586506141410666;0.10854987879470775;0.2660071665540056;0.23244483884569572;0.27076776262566593;95.89344363982366;94.72970356262056;96.0805212143485;94.52343499129161;38.09698166949199;0.5031031125941872;12.340590168969037;40.73525380620953;0.0024183565956952917;0.01677264017985231;9.58934435614457;9.472970355924023;3.843220848635648;6.301562332512541;3.463361970610203;88.42504956611958;0.012392372938810708;2665.6225843751868;241.7635881486999;211.34931854477657;0.006296387464215458;0.501789311320421;0.6009354804467232;0.23801405139578197;-2.857092340491363e-11;-7.2202439582724764e-09;9.724999472382478e-09;-4.475464998598966e-10;-1.5427019661728991e-09;3.3803360111051006e-09;3.603503273552633e-09;7.837795124032709e-08;-2.857092340491363e-13;-7.220243958272477e-11;9.724999472382478e-11;-4.475464998598966e-10;-1.542701966172899e-11;3.3803360111051004e-11;3.6035032735526326e-11;7.83779512403271e-10;140.73525380620953;100.0;94.25355734363944;100.0;94.3466845100902;35.66565212695099;12.262624198414358;7.336060649915851;52.759397439168595;12.586506141410666;2.369831789111231;5.82850777751986;9.545303389097626;51.75823574699291;1.1822537304055345;7.648777444217842;4.0;0.4700000000000001;71402.50741444952;8465.954429745254;8.434076512811806;1.1822537304055345;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.45469661090237;2660.270175958422;0.03808569878463641;71402.50741444952;0.0;0.0;135.0;4.0;140.73525380620953;4.0;100.0;4.0;94.25355734363944;4.0;100.0;4.0;94.3466845100902;4.0;30.0;4.0;35.66565212695099;4.0;90.45469661090237;2660.270175958422;0.004134197986884031;71402.50741444952;0.0;0.0;88.42504956611958;241.76358814870133;0.5080856987846365;8465.954429745254;0.593488463860864;0.23244483884569572;152.99787800462389;351.1809159315723;0.4741341979868841;71402.50741444952;0.6359866101395528;0.2660071665540056;90.45469661090237;2660.270175958422;0.03395150079775238;71402.50741444952;0.0;0.0;105.29841550657824;241.76358814870133;0.5080856987846365;71402.50741444952;0.593488463860864;0.23244483884569572;142.33606064991585;316.74499730983626;0.5080856987846365;71402.50741444952;0.593488463860864;0.23244483884569572;141.15380691951032;330.8697836749477;0.4700000000000001;71402.50741444952;0.6415808529390797;0.27076776262566593;97.6496380623604;249.81237586745718;0.4700000000000001;71402.50741444952;0.6415808529390797;0.27076776262566593;97.63016821088877;249.77668939898942;0.4700000000000001;8465.954429745254;0.6415808529390797;0.27076776262566593;88.42504956611958;2665.6225843751868;0.03808569878463641;8465.954429745254;0.0;0.0;42.586506141410666;178.34503438747143;0.03808569878463641;8465.954429745254;0.0;0.0;42.58844876309729;178.40853214838612;0.03808569878463641;71402.50741444952;0.0;0.0;"Zustand 3: Temperatur 415.486 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.304 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6416 <= w_crit=0.6943, T=370.80 K >= T_crit=311.75 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6416 <= w_crit=0.6943, T=370.78 K >= T_crit=311.75 K).;"Zustand 20: Temperatur 426.148 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.4800000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.275298927014896e-19;`gtol` termination condition is satisfied.;4;6.739715870723812e-08;8.093576375144545e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.43829091856088;105.21930430676593;141.16339925374422;42.6093383820467;0.10961112743994297;0.2657043735031899;0.2327897272496844;0.2704111636568192;95.95575564451113;94.90154564161689;96.15186318750494;94.6858941953021;39.00533750891714;0.5028132637926083;12.580912927883313;40.73898060074828;0.0024205578932816113;0.01712334546115543;9.595575557808385;9.490154563871782;3.8460745275551234;6.312392946145607;3.5459397740911585;88.53607880171432;0.012239307754815564;2665.832319396991;241.77170267712918;211.73525342652678;0.006341834448493233;0.5118111996557464;0.601314181830332;0.23830061726169455;3.3445246572227916e-11;-6.085606685246603e-09;8.517361038684612e-09;-4.4815418043242516e-10;-1.3731380477111088e-09;2.8990712053200696e-09;3.1179894222077564e-09;6.642727612415911e-08;3.3445246572227916e-13;-6.085606685246603e-11;8.517361038684613e-11;-4.4815418043242516e-10;-1.3731380477111088e-11;2.8990712053200695e-11;3.1179894222077566e-11;6.642727612415911e-10;140.73898060074828;100.0;94.2492904792162;100.0;94.33696805052023;35.6759297632546;12.1459564421246;7.429949976454736;52.860149038459724;12.609338382046701;2.4382044752798606;5.713211677501874;9.561709081439119;51.725687759353264;1.2665507227105195;7.638059735594879;4.0;0.4800000000000001;71358.15672746838;8476.07353429601;8.418775089519691;1.2665507227105195;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.43829091856088;2660.2434876453945;0.038153034104239536;71358.15672746838;0.0;0.0;135.0;4.0;140.73898060074828;4.0;100.0;4.0;94.2492904792162;4.0;100.0;4.0;94.33696805052023;4.0;30.0;4.0;35.6759297632546;4.0;90.43829091856088;2660.2434876453945;0.0041819970834202904;71358.15672746838;0.0;0.0;88.53607880171432;241.77170267712918;0.5181530341042396;8476.07353429601;0.5939545125015755;0.2327897272496844;152.88493704287288;350.82800572436884;0.48418199708342036;71358.15672746838;0.6356273778756912;0.2657043735031899;90.43829091856088;2660.2434876453945;0.033971037020819245;71358.15672746838;0.0;0.0;105.21930430676593;241.77170267712918;0.5181530341042396;71358.15672746838;0.5939545125015755;0.2327897272496844;142.42994997645474;317.0493425665643;0.5181530341042396;71358.15672746838;0.5939545125015755;0.2327897272496844;141.16339925374422;330.70723738836455;0.4800000000000001;71358.15672746838;0.6411652766095746;0.2704111636568192;97.58124457117106;249.4461175781902;0.4800000000000001;71358.15672746838;0.6411652766095746;0.2704111636568192;97.56179552472014;249.41044394181282;0.4800000000000001;8476.07353429601;0.6411652766095746;0.2704111636568192;88.53607880171432;2665.832319396991;0.038153034104239536;8476.07353429601;0.0;0.0;42.6093383820467;178.4404809829784;0.038153034104239536;8476.07353429601;0.0;0.0;42.61128029116696;178.5039243748373;0.038153034104239536;71358.15672746838;0.0;0.0;"Zustand 3: Temperatur 415.580 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.313 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6412 <= w_crit=0.6943, T=370.73 K >= T_crit=311.51 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6412 <= w_crit=0.6943, T=370.71 K >= T_crit=311.51 K).;"Zustand 20: Temperatur 426.035 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.4900000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.611032885803069e-19;`gtol` termination condition is satisfied.;4;5.7075436039336945e-08;7.226386214150291e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.42264179052012;105.145283982308;141.16806838354296;42.63112874465685;0.110706127038857;0.26540898086773185;0.23312116252276605;0.2700654017472356;96.0057098449038;95.06554624381292;96.21049778211678;94.84086143666953;39.9110305811921;0.5025125716847737;12.821428269231204;40.7419682921593;0.002422651535478954;0.01747421847620614;9.600570978868234;9.506554624132605;3.8484199113304647;6.322724095601453;3.628275507844171;88.64272148274051;0.01209404134651761;2666.033780495537;241.7844683854387;212.10657125554565;0.006388281516576777;0.5218289895791794;0.6016784943498974;0.23857660531174635;8.122214012473705e-11;-5.093781396681152e-09;7.489774134228355e-09;-4.4324449666177657e-10;-1.1448406667113886e-09;2.4868711534509202e-09;2.647738028827007e-09;5.6221466593342484e-08;8.122214012473705e-13;-5.0937813966811516e-11;7.489774134228355e-11;-4.4324449666177657e-10;-1.1448406667113886e-11;2.4868711534509203e-11;2.647738028827007e-11;5.622146659334248e-10;140.7419682921593;100.0;94.24578362547146;100.0;94.32769967484035;35.68573841171133;12.033176610220437;7.52023635273116;52.956983071029185;12.631128744656849;2.505019146808479;5.603062142730948;9.577358209479883;51.694629701730776;1.3521679691882014;7.630873976025555;4.0;0.4900000000000001;71315.87271493435;8485.740605010327;8.404201357843363;1.3521679691882014;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.42264179052012;2660.2180288933087;0.03821727109575612;71315.87271493435;0.0;0.0;135.0;4.0;140.7419682921593;4.0;100.0;4.0;94.24578362547146;4.0;100.0;4.0;94.32769967484035;4.0;30.0;4.0;35.68573841171133;4.0;90.42264179052012;2660.2180288933087;0.004230886069005215;71315.87271493435;0.0;0.0;88.64272148274051;241.78446838543755;0.5282172710957562;8485.740605010327;0.5944017697619193;0.23312116252276605;152.77514490237974;350.4845269691268;0.49423088606900534;71315.87271493435;0.6352765277351282;0.26540898086773185;90.42264179052012;2660.2180288933087;0.03398638502675091;71315.87271493435;0.0;0.0;105.145283982308;241.78446838543755;0.5282172710957562;71315.87271493435;0.5944017697619193;0.23312116252276605;142.52023635273116;317.34244947605765;0.5282172710957562;71315.87271493435;0.5944017697619193;0.23312116252276605;141.16806838354296;330.54122229787;0.4900000000000001;71315.87271493435;0.6407617974655692;0.2700654017472356;97.51441000628245;249.09013947927636;0.4900000000000001;71315.87271493435;0.6407617974655692;0.2700654017472356;97.49498085319152;249.05447780891674;0.4900000000000001;8485.740605010327;0.6407617974655692;0.2700654017472356;88.64272148274051;2666.033780495537;0.03821727109575612;8485.740605010327;0.0;0.0;42.63112874465685;178.5315722499675;0.03821727109575612;8485.740605010327;0.0;0.0;42.63306997310957;178.5949637864644;0.03821727109575612;71315.87271493435;0.0;0.0;"Zustand 3: Temperatur 415.670 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.318 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6408 <= w_crit=0.6942, T=370.66 K >= T_crit=311.28 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6408 <= w_crit=0.6942, T=370.64 K >= T_crit=311.28 K).;"Zustand 20: Temperatur 425.925 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.5000000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.106475632094202e-19;`gtol` termination condition is satisfied.;4;4.8259174462196833e-08;6.490725124505277e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.40768038263235;105.07615186220937;141.16811096430757;42.651970651135116;0.11183448727043399;0.26512072036555445;0.23343980319732394;0.2697300086454812;96.04409831406258;95.22240848949033;96.25723847061698;94.98901845226288;40.81395409338918;0.5022011926371579;13.06209753305516;40.74426425323338;0.002424647574635209;0.01782523323013941;9.604409826655854;9.522240848741058;3.8502895388680156;6.332601230005571;3.7103594634293073;88.74524648745864;0.011956161307309466;2666.227472758216;241.80167451077284;212.4640836202692;0.00643574686220405;0.5318429444991714;0.6020291544372255;0.23884253875305206;1.3174883406463778e-10;-4.333202241468825e-09;6.563737997566932e-09;-4.3407277772189445e-10;-1.0834071417775704e-09;2.0797585875698132e-09;2.1793056248498033e-09;4.750404514197726e-08;1.3174883406463777e-12;-4.333202241468825e-11;6.563737997566931e-11;-4.3407277772189445e-10;-1.0834071417775704e-11;2.0797585875698132e-11;2.1793056248498032e-11;4.750404514197726e-10;140.74426425323338;100.0;94.2429881297478;100.0;94.31883860931441;35.69512012496949;11.924074875134806;7.607064212205557;53.05012636248915;12.651970651135116;2.570280677745984;5.4977416422891565;9.59231961736765;51.664927381412724;1.4389532478979845;7.627022446215108;4.0;0.5000000000000001;71275.46645528146;8494.99579226812;8.390288612050187;1.4389532478979845;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.40768038263235;2660.1936878654055;0.038278691361375294;71275.46645528146;0.0;0.0;135.0;4.0;140.74426425323338;4.0;100.0;4.0;94.2429881297478;4.0;100.0;4.0;94.31883860931441;4.0;30.0;4.0;35.69512012496949;4.0;90.40768038263235;2660.1936878654055;0.004280877821782597;71275.46645528146;0.0;0.0;88.74524648745864;241.80167451076787;0.5382786913613754;8494.99579226812;0.5948311967550709;0.23343980319732394;152.6683391283682;350.1500455638666;0.5042808778217827;71275.46645528146;0.6349337694249619;0.26512072036555445;90.40768038263235;2660.1936878654055;0.0339978135395927;71275.46645528146;0.0;0.0;105.07615186220937;241.80167451076787;0.5382786913613754;71275.46645528146;0.5948311967550709;0.23343980319732394;142.60706421220556;317.6247653155803;0.5382786913613754;71275.46645528146;0.5948311967550709;0.23343980319732394;141.16811096430757;330.372016385637;0.5000000000000001;71275.46645528146;0.6403699163404807;0.2697300086454812;97.44912941599426;248.74410819912214;0.5000000000000001;71275.46645528146;0.6403699163404807;0.2697300086454812;97.42971932225402;248.70845773266186;0.5000000000000001;8494.99579226812;0.6403699163404807;0.2697300086454812;88.74524648745864;2666.227472758216;0.038278691361375294;8494.99579226812;0.0;0.0;42.651970651135116;178.61869871393188;0.038278691361375294;8494.99579226812;0.0;0.0;42.65391122790169;178.68204068013821;0.038278691361375294;71275.46645528146;0.0;0.0;"Zustand 3: Temperatur 415.757 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.318 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6404 <= w_crit=0.6941, T=370.60 K >= T_crit=311.06 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6404 <= w_crit=0.6941, T=370.58 K >= T_crit=311.06 K).;"Zustand 20: Temperatur 425.818 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.5100000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.719077321133694e-19;`gtol` termination condition is satisfied.;4;4.077452338482745e-08;5.86357795400333e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.39334396429888;105.0117104078725;141.1638067248465;42.67194929437869;0.11299578793492478;0.2648393346477867;0.23374626907684712;0.26940453941389636;96.07165004103359;95.37277356522445;96.29283424766174;95.13098643896123;41.714013447180996;0.5018792838656744;13.302883967925233;40.74591208379388;0.002426555112465916;0.018176364700951738;9.607165000094447;9.537277356345074;3.851713369942467;6.342065762471858;3.792183040991384;88.8439030169111;0.011825279315275215;2666.413864418423;241.82311504272917;212.80854683283505;0.0064842447062359865;0.5418533068524839;0.6023668511453455;0.23909890840123627;1.7837464838521555e-10;-3.7242315897856315e-09;5.817383907924523e-09;-4.213989157619835e-10;-8.999307965495973e-10;1.7737136204232229e-09;1.8833645754057216e-09;4.008911957953387e-08;1.7837464838521555e-12;-3.724231589785632e-11;5.8173839079245225e-11;-4.213989157619835e-10;-8.999307965495973e-12;1.773713620423223e-11;1.8833645754057215e-11;4.008911957953387e-10;140.74591208379388;100.0;94.240859195714;100.0;94.31034770101905;35.70411325150866;11.818455716443907;7.690571503148078;53.13978976540244;12.671949294378692;2.6339983350724196;5.3969561788028955;9.606656035701121;51.636458455173056;1.5267647783015832;7.626316945433871;4.0;0.5100000000000001;71236.76600934916;8503.87579884615;8.376976298150419;1.5267647783015832;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.39334396429888;2660.170362644865;0.03833755155871976;71236.76600934916;0.0;0.0;135.0;4.0;140.74591208379388;4.0;100.0;4.0;94.240859195714;4.0;100.0;4.0;94.31034770101905;4.0;30.0;4.0;35.70411325150866;4.0;90.39334396429888;2660.170362644865;0.004331981845873343;71236.76600934916;0.0;0.0;88.8439030169111;241.82311504272002;0.5483375515587199;8503.87579884615;0.5952436948802889;0.23374626907684712;152.5643678002378;349.8241523588051;0.5143319818458735;71236.76600934916;0.6345988236652778;0.2648393346477867;90.39334396429888;2660.170362644865;0.03400556971284642;71236.76600934916;0.0;0.0;105.0117104078725;241.82311504272002;0.5483375515587199;71236.76600934916;0.5952436948802889;0.23374626907684712;142.69057150314808;317.89671848024415;0.5483375515587199;71236.76600934916;0.5952436948802889;0.23374626907684712;141.1638067248465;330.19988209444415;0.5100000000000001;71236.76600934916;0.6399891573165163;0.26940453941389636;97.38539346243863;248.40769886502727;0.5100000000000001;71236.76600934916;0.6399891573165163;0.26940453941389636;97.36600166492758;248.3720589342411;0.5100000000000001;8503.87579884615;0.6399891573165163;0.26940453941389636;88.8439030169111;2666.413864418423;0.03833755155871976;8503.87579884615;0.0;0.0;42.67194929437869;178.7022165019771;0.03833755155871976;8503.87579884615;0.0;0.0;42.673889245846;178.7655109747279;0.03833755155871976;71236.76600934916;0.0;0.0;"Zustand 3: Temperatur 415.841 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.314 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6400 <= w_crit=0.6941, T=370.54 K >= T_crit=310.85 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6400 <= w_crit=0.6941, T=370.52 K >= T_crit=310.85 K).;"Zustand 20: Temperatur 425.714 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
