config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4199181149837566e-19;`gtol` termination condition is satisfied.;4;3.4482070926707e-08;5.329011381079528e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.37957533015458;104.95176782328366;141.1554189796522;42.69114242437939;0.11418958569281444;0.2645645767216023;0.2340411436690656;0.2690885711662728;96.08903646167064;95.51722664000016;96.31797525146075;95.26733187920179;42.61112481714964;0.5015470022246394;13.543752618633293;40.74695194148745;0.0024283823992365125;0.01852758881726987;9.608903642779575;9.551722663850352;3.852719010088698;6.351155458506133;3.8737386200286226;88.9389222342985;0.011701029822421266;2666.593389917246;241.8485897198426;213.14066623210203;0.00653378585052844;0.5518602999425474;0.6026922296494692;0.23934617495846242;2.0830270841543097e-10;-3.1652120924263727e-09;5.086604915049975e-09;-4.063235303775059e-10;-7.566995918750763e-10;1.4966303751862142e-09;1.6097914112833678e-09;3.387489755368733e-08;2.08302708415431e-12;-3.165212092426373e-11;5.086604915049975e-11;-4.063235303775059e-10;-7.566995918750763e-12;1.4966303751862143e-11;1.6097914112833677e-11;3.3874897553687333e-10;140.74695194148745;100.0;94.23935554716144;100.0;94.30219306942575;35.71275278947371;11.716136714611537;7.770889897365805;53.22616944482479;12.691142424379393;2.69618510142044;5.3004333128629355;9.62042466984542;51.60911129497407;1.6154709177135942;7.628578725072373;4.0;0.5200000000000001;71199.61475853031;8512.41419756123;8.36420938949713;1.6154709177135942;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.37957533015458;2660.147960281733;0.03839408579307568;71199.61475853031;0.0;0.0;135.0;4.0;140.74695194148745;4.0;100.0;4.0;94.23935554716144;4.0;100.0;4.0;94.30219306942575;4.0;30.0;4.0;35.71275278947371;4.0;90.37957533015458;2660.147960281733;0.004384204749765685;71199.61475853031;0.0;0.0;88.9389222342985;241.84858971985508;0.5583940857930758;8512.41419756123;0.5956401098965992;0.2340411436690656;152.463088656099;349.50646126225297;0.5243842047497658;71199.61475853031;0.634271421642913;0.2645645767216023;90.37957533015458;2660.147960281733;0.03400988104331;71199.61475853031;0.0;0.0;104.95176782328366;241.84858971985508;0.5583940857930758;71199.61475853031;0.5956401098965992;0.2340411436690656;142.7708898973658;318.1587188943608;0.5583940857930758;71199.61475853031;0.5956401098965992;0.2340411436690656;141.1554189796522;330.0250662047139;0.5200000000000001;71199.61475853031;0.6396190665911513;0.2690885711662728;97.32318909821129;248.08059540290364;0.5200000000000001;71199.61475853031;0.6396190665911513;0.2690885711662728;97.30381489857956;248.0449654244089;0.5200000000000001;8512.41419756123;0.6396190665911513;0.2690885711662728;88.9389222342985;2666.593389917246;0.03839408579307568;8512.41419756123;0.0;0.0;42.69114242437939;178.78245062860847;0.03839408579307568;8512.41419756123;0.0;0.0;42.693081774451684;178.84569949491367;0.03839408579307568;71199.61475853031;0.0;0.0;"Zustand 3: Temperatur 415.921 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.305 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6396 <= w_crit=0.6940, T=370.47 K >= T_crit=310.66 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6396 <= w_crit=0.6940, T=370.45 K >= T_crit=310.66 K).;"Zustand 20: Temperatur 425.613 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1836054032081093e-19;`gtol` termination condition is satisfied.;4;2.9175064996671838e-08;4.865399065252734e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.36632227222026;104.89613848223559;141.14319524418158;42.709621054211254;0.11541541972979905;0.2642962094388507;0.23432497648202477;0.2687817018826481;96.09687647454027;95.65630217885014;96.3332978659472;95.39857176833675;43.50521389631233;0.5012045032358929;13.784670220141411;40.747420841778705;0.0024301369215726154;0.018878882431674397;9.609687644591153;9.56563021776053;3.853331914665524;6.359904784465596;3.9550194453665597;89.03051875633571;0.011583068771723987;2666.7664526895996;241.87790474303742;213.4611001262577;0.0065843781586283345;0.5618641296065843;0.6030058944697594;0.23958477112336743;2.468141246936284e-10;-2.7198296947972267e-09;4.4847467961517395e-09;-3.893813049771211e-10;-6.90903334543691e-10;1.2448424513422651e-09;1.35281652546837e-09;2.862873316189507e-08;2.468141246936284e-12;-2.7198296947972268e-11;4.48474679615174e-11;-3.893813049771211e-10;-6.90903334543691e-12;1.2448424513422651e-11;1.35281652546837e-11;2.862873316189507e-10;140.7474208417787;100.0;94.23843912285002;100.0;94.29434379375977;35.72107070447669;11.616947468258275;7.848145013980911;53.30944805185902;12.709621054211254;2.756857080547036;5.2079203665143154;9.633677727779741;51.58278396909475;1.7049497697993274;7.633638321916976;4.0;0.5300000000000001;71163.86991802295;8520.64171833158;8.351937831738509;1.7049497697993274;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.36632227222026;2660.1263959375715;0.03844850776521247;71163.86991802295;0.0;0.0;135.0;4.0;140.7474208417787;4.0;100.0;4.0;94.23843912285002;4.0;100.0;4.0;94.29434379375977;4.0;30.0;4.0;35.72107070447669;4.0;90.36632227222026;2660.1263959375715;0.0044375506617064355;71163.86991802295;0.0;0.0;89.03051875633571;241.8779047430479;0.5684485077652126;8520.64171833158;0.5960212357243612;0.23432497648202477;152.36436831003698;349.19660754699424;0.5344375506617066;71163.86991802295;0.6339513045327423;0.2642962094388507;90.36632227222026;2660.1263959375715;0.03401095710350603;71163.86991802295;0.0;0.0;104.89613848223559;241.8779047430479;0.5684485077652126;71163.86991802295;0.5960212357243612;0.23432497648202477;142.8481450139809;318.41115850660844;0.5684485077652126;71163.86991802295;0.5960212357243612;0.23432497648202477;141.14319524418158;329.8477999863434;0.5300000000000001;71163.86991802295;0.639259211403568;0.2687817018826481;97.26250016031861;247.76249074848394;0.5300000000000001;71163.86991802295;0.639259211403568;0.2687817018826481;97.24314291945296;247.72687021559398;0.5300000000000001;8520.64171833158;0.639259211403568;0.2687817018826481;89.03051875633571;2666.7664526895996;0.03844850776521247;8520.64171833158;0.0;0.0;42.709621054211254;178.8596979468767;0.03844850776521247;8520.64171833158;0.0;0.0;42.71155982466502;178.92290292056288;0.03844850776521247;71163.86991802295;0.0;0.0;"Zustand 3: Temperatur 415.998 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.293 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6393 <= w_crit=0.6940, T=370.41 K >= T_crit=310.47 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6393 <= w_crit=0.6939, T=370.39 K >= T_crit=310.47 K).;"Zustand 20: Temperatur 425.514 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.950036229025263e-20;`gtol` termination condition is satisfied.;4;2.4711149414918596e-08;4.4609497260169305e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.3535371059213;104.8446432060914;141.12736791910186;42.727450094520464;0.11667281650086847;0.26403400504019714;0.23459828518441414;0.26848354929281604;96.09574099319673;95.79048871818269;96.33938935466168;95.5251783082202;44.39621479063857;0.5008519403230459;14.025605097581495;40.74735293021513;0.002431825480308837;0.019230223290756396;9.609574096897788;9.57904887171389;3.8535755742079223;6.368345220471991;4.0360195266365455;89.11889201004982;0.011471072351807592;2666.9334276997092;241.9108732579955;213.77046340378214;0.0066360269722861576;0.5718649857286288;0.6033084124358004;0.23981510354284188;2.7353053155820817e-10;-2.3634356693946756e-09;3.9512144667241955e-09;-3.7141678621566143e-10;-5.363745003705844e-10;1.043773067976872e-09;1.1403500366213848e-09;2.4218849148383015e-08;2.7353053155820815e-12;-2.3634356693946755e-11;3.9512144667241956e-11;-3.7141678621566143e-10;-5.363745003705844e-12;1.043773067976872e-11;1.1403500366213849e-11;2.4218849148383015e-10;140.74735293021513;100.0;94.23807479936232;100.0;94.28677163228349;35.72909621520233;11.520728620755676;7.9224566521311885;53.38979579484749;12.727450094520464;2.816032976681015;5.119182789312504;9.646462894078695;51.55738332725491;1.7950887330293313;7.641335315783067;4.0;0.5400000000000001;71129.40120537543;8528.586507656679;8.340116048716611;1.7950887330293313;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.3535371059213;2660.105592117194;0.03850101270091477;71129.40120537543;0.0;0.0;135.0;4.0;140.74735293021513;4.0;100.0;4.0;94.23807479936232;4.0;100.0;4.0;94.28677163228349;4.0;30.0;4.0;35.72909621520233;4.0;90.3535371059213;2660.105592117194;0.0044920215899514355;71129.40120537543;0.0;0.0;89.11889201004982;241.91087325800402;0.5785010127009149;8528.586507656679;0.5963878179862951;0.23459828518441414;152.2680815509708;348.8942463320943;0.5444920215899516;71129.40120537543;0.6336382230753783;0.26403400504019714;90.3535371059213;2660.105592117194;0.03400899111096334;71129.40120537543;0.0;0.0;104.8446432060914;241.91087325800402;0.5785010127009149;71129.40120537543;0.5963878179862951;0.23459828518441414;142.9224566521312;318.65441184467096;0.5785010127009149;71129.40120537543;0.5963878179862951;0.23459828518441414;141.12736791910186;329.66829955384213;0.5400000000000001;71129.40120537543;0.638909179014001;0.26848354929281604;97.20330789030834;247.4530869790921;0.5400000000000001;71129.40120537543;0.638909179014001;0.26848354929281604;97.18396702331898;247.4174754544796;0.5400000000000001;8528.586507656679;0.638909179014001;0.26848354929281604;89.11889201004982;2666.9334276997092;0.03850101270091477;8528.586507656679;0.0;0.0;42.727450094520464;178.93422980051398;0.03850101270091477;8528.586507656679;0.0;0.0;42.72938830502858;178.99739243727888;0.03850101270091477;71129.40120537543;0.0;0.0;"Zustand 3: Temperatur 416.072 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.277 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6389 <= w_crit=0.6939, T=370.35 K >= T_crit=310.29 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6389 <= w_crit=0.6939, T=370.33 K >= T_crit=310.29 K).;"Zustand 20: Temperatur 425.418 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.473366056969862e-20;`gtol` termination condition is satisfied.;4;2.1068988447300657e-08;4.1166408774557593e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.34117624438238;104.79710942054845;141.10815501713688;42.74468892388319;0.11796129367942798;0.26377774474028165;0.23486155763508362;0.2681937498235765;96.08615707855196;95.9202331584021;96.33679207025787;95.64758312273786;45.2840690465295;0.5004894642179064;14.266527072320837;40.74677972957846;0.0024334542595891126;0.019581590003076996;9.608615705793124;9.592023315753453;3.853471682830778;6.376505541453701;4.116733549871956;89.20422746764154;0.011364735796528825;2667.094663749391;241.94731565230305;214.06933084161398;0.006688735471876206;0.5818630436129638;0.6036003154147411;0.24003755461780651;3.043112428713357e-10;-2.0620163354578835e-09;3.512127477733884e-09;-3.5368008521885486e-10;-5.115765588925569e-10;8.675726803630823e-10;9.323315453002579e-10;2.0620717577912728e-08;3.043112428713357e-12;-2.0620163354578837e-11;3.512127477733884e-11;-3.5368008521885486e-10;-5.1157655889255694e-12;8.675726803630823e-12;9.32331545300258e-12;2.062071757791273e-10;140.74677972957846;100.0;94.23823013933867;100.0;94.2794507701712;35.73685605014367;11.427330982307922;7.993939028714578;53.46737141749787;12.744688923883189;2.873733639534862;5.034002671697124;9.658823755617618;51.532824177926216;1.885784011577698;7.651518031758712;4.0;0.5500000000000002;71096.08964758982;8536.274363104336;8.328702502216052;1.885784011577698;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.34117624438238;2660.085477978483;0.038551779084839866;71096.08964758982;0.0;0.0;135.0;4.0;140.74677972957846;4.0;100.0;4.0;94.23823013933867;4.0;100.0;4.0;94.2794507701712;4.0;30.0;4.0;35.73685605014367;4.0;90.34117624438238;2660.085477978483;0.004547617734491224;71096.08964758982;0.0;0.0;89.20422746764154;241.94731565230848;0.58855177908484;8536.274363104336;0.5967405573033511;0.23486155763508362;152.17411071188639;348.5990512129353;0.5545476177344913;71096.08964758982;0.6333319371949794;0.26377774474028165;90.34117624438238;2660.085477978483;0.034004161350348644;71096.08964758982;0.0;0.0;104.79710942054845;241.94731565230848;0.58855177908484;71096.08964758982;0.5967405573033511;0.23486155763508362;142.99393902871458;318.88883661235604;0.58855177908484;71096.08964758982;0.5967405573033511;0.23486155763508362;141.10815501713688;329.48676636951234;0.5500000000000002;71096.08964758982;0.6385685757326657;0.2681937498235765;97.14559138878974;247.15209537637566;0.5500000000000002;71096.08964758982;0.6385685757326657;0.2681937498235765;97.12626636046514;247.11649248546098;0.5500000000000002;8536.274363104336;0.6385685757326657;0.2681937498235765;89.20422746764154;2667.094663749391;0.038551779084839866;8536.274363104336;0.0;0.0;42.74468892388319;179.00629440817318;0.038551779084839866;8536.274363104336;0.0;0.0;42.74662659224498;179.06941611921624;0.038551779084839866;71096.08964758982;0.0;0.0;"Zustand 3: Temperatur 416.144 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.258 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6386 <= w_crit=0.6938, T=370.30 K >= T_crit=310.11 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6386 <= w_crit=0.6938, T=370.28 K >= T_crit=310.11 K).;"Zustand 20: Temperatur 425.324 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.278845921425608e-20;`gtol` termination condition is satisfied.;4;1.8047888207466e-08;3.815454342912678e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.3291998158856;104.75337121574051;141.08576091174876;42.761391901762124;0.11928036340753412;0.263527218345087;0.2351152537869006;0.267911957605367;96.06861169186487;96.04594462461941;96.32600727983208;95.76618104607157;46.16872479585103;0.5001172225123224;14.507407373904522;40.745730364346;0.0024350288882841326;0.01993296200587898;9.606861167422853;9.604594462390988;3.8530402912116353;6.384412069685886;4.19715679978693;89.28669777091682;0.011263772234561363;2667.250485580499;241.98705970551498;214.35824013691666;0.006742504987938158;0.5918584652314074;0.6038821028228348;0.24025248417399986;3.135411930088594e-10;-1.805197769044753e-09;3.144492666251608e-09;-3.3617791883600034e-10;-4.587974444802967e-10;7.095195542206056e-10;7.83273890192504e-10;1.7636352822592016e-08;3.135411930088594e-12;-1.805197769044753e-11;3.144492666251608e-11;-3.3617791883600034e-10;-4.587974444802967e-12;7.095195542206056e-12;7.83273890192504e-12;1.7636352822592016e-10;140.745730364346;100.0;94.23887516268945;100.0;94.2723575929383;35.74437467850595;11.336614736211061;8.062701017820189;53.54232309241087;12.761391901762124;2.9299816674521253;4.952177391772636;9.670800184114398;51.50902854881565;1.9769401060714245;7.664043203874371;4.0;0.5600000000000002;71063.82651162107;8543.728945227016;8.317659299259619;1.9769401060714245;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.3291998158856;2660.065988712061;0.03860097021934539;71063.82651162107;0.0;0.0;135.0;4.0;140.745730364346;4.0;100.0;4.0;94.23887516268945;4.0;100.0;4.0;94.2723575929383;4.0;30.0;4.0;35.74437467850595;4.0;90.3291998158856;2660.065988712061;0.00460433775564692;71063.82651162107;0.0;0.0;89.28669777091682;241.9870597055206;0.5986009702193456;8543.728945227016;0.5970801123601105;0.2351152537869006;152.08234510055706;348.31071301918485;0.5646043377556471;71063.82651162107;0.6330322156474454;0.263527218345087;90.3291998158856;2660.065988712061;0.03399663246369847;71063.82651162107;0.0;0.0;104.75337121574051;241.9870597055206;0.5986009702193456;71063.82651162107;0.5970801123601105;0.2351152537869006;143.0627010178202;319.1147743146924;0.5986009702193456;71063.82651162107;0.5970801123601105;0.2351152537869006;141.08576091174876;329.303387850356;0.5600000000000002;71063.82651162107;0.6382370259954248;0.267911957605367;97.08932801186614;246.85923642975337;0.5600000000000002;71063.82651162107;0.6382370259954248;0.267911957605367;97.07001833254787;246.82364185474287;0.5600000000000002;8543.728945227016;0.6382370259954248;0.267911957605367;89.28669777091682;2667.250485580499;0.03860097021934539;8543.728945227016;0.0;0.0;42.761391901762124;179.07611900759102;0.03860097021934539;8543.728945227016;0.0;0.0;42.763329044122656;179.13920107196523;0.03860097021934539;71063.82651162107;0.0;0.0;"Zustand 3: Temperatur 416.213 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.236 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6382 <= w_crit=0.6938, T=370.24 K >= T_crit=309.95 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6382 <= w_crit=0.6938, T=370.22 K >= T_crit=309.95 K).;"Zustand 20: Temperatur 425.232 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.273800509887555e-20;`gtol` termination condition is satisfied.;4;1.5479023703047666e-08;3.5422593100696495e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.31757131976082;104.71326932939468;141.06037709063355;42.777608830267525;0.12062953498807934;0.26328222389869477;0.2353598074689203;0.26763784353291464;96.0435551056963;96.16799794200917;96.30749864383858;95.88133353017783;47.05013600456569;0.49973535933000596;14.74821855746537;40.744231764694746;0.002436554494662923;0.020284319531100294;9.604355509059687;9.616799794141556;3.8522999457698437;6.3920889019671865;4.277285091467991;89.36646375544683;0.011167911592276175;2667.4011957903845;242.0299406222188;214.6376946851133;0.006797335270235516;0.6018514003569888;0.6041542439363533;0.24046023100642872;3.367119916219963e-10;-1.5822223531358759e-09;2.814545041474048e-09;-3.186316765990682e-10;-4.0751046981313266e-10;5.936016123087029e-10;6.700275889670593e-10;1.5099431038834155e-08;3.3671199162199627e-12;-1.582222353135876e-11;2.814545041474048e-11;-3.186316765990682e-10;-4.0751046981313265e-12;5.936016123087029e-12;6.700275889670593e-12;1.5099431038834156e-10;140.74423176469475;100.0;94.23998213852639;100.0;94.26547048264484;35.75167451806277;11.24844872049141;8.128846388453951;53.61478923738406;12.777608830267525;2.9848010621399794;4.873518383079556;9.682428680239184;51.485925021446974;2.0684692978204;7.678775613370988;4.0;0.5700000000000002;71032.51234437228;8550.971969191907;8.3069518412987;2.0684692978204;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.31757131976082;2660.047064983154;0.03864873562722415;71032.51234437228;0.0;0.0;135.0;4.0;140.74423176469475;4.0;100.0;4.0;94.23998213852639;4.0;100.0;4.0;94.26547048264484;4.0;30.0;4.0;35.75167451806277;4.0;90.31757131976082;2660.047064983154;0.0046621790065892645;71032.51234437228;0.0;0.0;89.36646375544683;242.02994062222254;0.6086487356272243;8550.971969191907;0.5974071027519737;0.2353598074689203;151.99268048518616;348.02893868746924;0.5746621790065894;71032.51234437228;0.6327388356963272;0.26328222389869477;90.31757131976082;2660.047064983154;0.033986556620634885;71032.51234437228;0.0;0.0;104.71326932939468;242.02994062222254;0.6086487356272243;71032.51234437228;0.5974071027519737;0.2353598074689203;143.12884638845395;319.33255089722724;0.6086487356272243;71032.51234437228;0.5974071027519737;0.2353598074689203;141.06037709063355;329.11833804105686;0.5700000000000002;71032.51234437228;0.6379141714819508;0.26763784353291464;97.03449371602369;246.5742397880236;0.5700000000000002;71032.51234437228;0.6379141714819508;0.26763784353291464;97.01519893786002;246.53865326253043;0.5700000000000002;8550.971969191907;0.6379141714819508;0.26763784353291464;89.36646375544683;2667.4011957903845;0.03864873562722415;8550.971969191907;0.0;0.0;42.777608830267525;179.14391178576946;0.03864873562722415;8550.971969191907;0.0;0.0;42.77954546119787;179.2069553615843;0.03864873562722415;71032.51234437228;0.0;0.0;"Zustand 3: Temperatur 416.279 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.210 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6379 <= w_crit=0.6937, T=370.18 K >= T_crit=309.79 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6379 <= w_crit=0.6937, T=370.17 K >= T_crit=309.79 K).;"Zustand 20: Temperatur 425.143 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.429368259903462e-20;`gtol` termination condition is satisfied.;4;1.3336865993819155e-08;3.295259704455314e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.30625731674053;104.67665107015904;141.03218290217472;42.79338537001365;0.12200831708339328;0.2630425673518634;0.23559562805366643;0.26737109437732515;96.01140400482151;96.28673676560489;96.2816953803094;95.9933717111329;47.928261812485225;0.49934401509874576;14.988934426458545;40.742308851963;0.0024380357551181133;0.020635643571292397;9.601140399183562;9.628673676511417;3.851267815226678;6.399558114037381;4.357114710354171;89.44367538409358;0.01107689955181659;2667.5470765782993;242.07580097525414;214.90816612731166;0.006853224719997608;0.6118419875945071;0.6044171800198657;0.24066111430809453;3.4231817380714347e-10;-1.4106618095865997e-09;2.5188455765601248e-09;-3.0134572615025945e-10;-3.575593154891976e-10;4.907150241706404e-10;5.721716433981783e-10;1.2985893249606306e-08;3.4231817380714345e-12;-1.4106618095865997e-11;2.5188455765601248e-11;-3.0134572615025945e-10;-3.5755931548919763e-12;4.907150241706404e-12;5.721716433981783e-12;1.2985893249606307e-10;140.742308851963;100.0;94.2415253959145;100.0;94.25876963450162;35.758776122344784;11.162709775891642;8.192474038891135;53.6848992617488;12.793385370013652;3.0382169288457135;4.797850011820913;9.693742683259472;51.46344813192593;2.1602911367164097;7.695587712543954;4.0;0.5800000000000002;71002.05611053982;8558.023378081487;8.296548510534317;2.1602911367164097;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.30625731674053;2660.0286524292783;0.03869521231450457;71002.05611053982;0.0;0.0;135.0;4.0;140.742308851963;4.0;100.0;4.0;94.2415253959145;4.0;100.0;4.0;94.25876963450162;4.0;30.0;4.0;35.758776122344784;4.0;90.30625731674053;2660.0286524292783;0.004721137733677298;71002.05611053982;0.0;0.0;89.44367538409358;242.07580097525627;0.6186952123145047;8558.023378081487;0.5977221116293934;0.23559562805366643;151.90501862785464;347.75345023224156;0.5847211377336775;71002.05611053982;0.6324515828080145;0.2630425673518634;90.30625731674053;2660.0286524292783;0.03397407458082727;71002.05611053982;0.0;0.0;104.67665107015904;242.07580097525627;0.6186952123145047;71002.05611053982;0.5977221116293934;0.23559562805366643;143.19247403889113;319.5424773912386;0.6186952123145047;71002.05611053982;0.5977221116293934;0.23559562805366643;141.03218290217472;328.93177832669005;0.5800000000000002;71002.05611053982;0.6375996702752096;0.26737109437732515;96.98106335761508;246.296844167823;0.5800000000000002;71002.05611053982;0.6375996702752096;0.26737109437732515;96.96178307115429;246.26126547201042;0.5800000000000002;8558.023378081487;0.6375996702752096;0.26737109437732515;89.44367538409358;2667.5470765782993;0.03869521231450457;8558.023378081487;0.0;0.0;42.79338537001365;179.20986361739182;0.03869521231450457;8558.023378081487;0.0;0.0;42.79532150257569;179.2728697519829;0.03869521231450457;71002.05611053982;0.0;0.0;"Zustand 3: Temperatur 416.342 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.182 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6376 <= w_crit=0.6937, T=370.13 K >= T_crit=309.63 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6376 <= w_crit=0.6937, T=370.11 K >= T_crit=309.63 K).;"Zustand 20: Temperatur 425.055 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.708108128878164e-20;`gtol` termination condition is satisfied.;4;1.151950627895006e-08;3.068585383813904e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.29522715017805;104.64337019462221;141.00134628564854;42.80876341478239;0.12341621948563704;0.26280806224721864;0.235823102015999;0.26711141194690313;95.97254430577658;96.40247640017614;96.24899514370836;96.10259916981653;48.80306595358601;0.4989433264033436;15.229529960548682;40.73998470728327;0.002439476937638567;0.020986915845889086;9.597254429458426;9.640247639978766;3.849959805762011;6.406839944621166;4.436642359529627;89.5184725984451;0.01099049656481139;2667.6883913386446;242.12449058008954;215.17009668759007;0.006910170590147202;0.6218303553176364;0.6046713262876885;0.2408554349923333;3.5566216638471815e-10;-1.2398970739013748e-09;2.2735946458851686e-09;-2.844298685467095e-10;-3.419131644477602e-10;3.884821353494772e-10;4.990425850337488e-10;1.1192327065145946e-08;3.5566216638471816e-12;-1.2398970739013748e-11;2.2735946458851687e-11;-2.844298685467095e-10;-3.419131644477602e-12;3.884821353494772e-12;4.990425850337488e-12;1.1192327065145946e-10;140.73998470728327;100.0;94.2434811516921;100.0;94.25223689175738;35.76569834929285;11.079282152543556;8.253678226230363;53.75277424915225;12.80876341478239;3.0902552166191413;4.725008553246994;9.70477284982195;51.441537830916445;2.2523319405818256;7.7143592423321365;4.0;0.5900000000000002;70972.37441780811;8564.90149962905;8.286420389175749;2.2523319405818256;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.29522715017805;2660.0107012079015;0.03874052590778343;70972.37441780811;0.0;0.0;135.0;4.0;140.73998470728327;4.0;100.0;4.0;94.2434811516921;4.0;100.0;4.0;94.25223689175738;4.0;30.0;4.0;35.76569834929285;4.0;90.29522715017805;2660.0107012079015;0.004781209248424008;70972.37441780811;0.0;0.0;89.5184725984451;242.12449058008997;0.6287405259077836;8564.90149962905;0.5980256881532837;0.235823102015999;151.81926685982683;347.4839838015826;0.5947812092484241;70972.37441780811;0.6321702503604874;0.26280806224721864;90.29522715017805;2660.0107012079015;0.033959316659359425;70972.37441780811;0.0;0.0;104.64337019462221;242.12449058008997;0.6287405259077836;70972.37441780811;0.5980256881532837;0.235823102015999;143.25367822623036;319.7448505578781;0.6287405259077836;70972.37441780811;0.5980256881532837;0.235823102015999;141.00134628564854;328.74385816392646;0.5900000000000002;70972.37441780811;0.6372931960607792;0.26711141194690313;96.92901095229007;246.02679722624794;0.5900000000000002;70972.37441780811;0.6372931960607792;0.26711141194690313;96.90974478338086;245.99122618244135;0.5900000000000002;8564.90149962905;0.6372931960607792;0.26711141194690313;89.5184725984451;2667.6883913386446;0.03874052590778343;8564.90149962905;0.0;0.0;42.80876341478239;179.27414963089976;0.03874052590778343;8564.90149962905;0.0;0.0;42.81069906084093;179.33711927006897;0.03874052590778343;70972.37441780811;0.0;0.0;"Zustand 3: Temperatur 416.404 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.151 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6373 <= w_crit=0.6936, T=370.08 K >= T_crit=309.49 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6373 <= w_crit=0.6936, T=370.06 K >= T_crit=309.49 K).;"Zustand 20: Temperatur 424.969 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.0878295612557135e-20;`gtol` termination condition is satisfied.;4;9.929190149687937e-09;2.859310952399446e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.2844526947793;104.61328674962607;140.96802447818618;42.823781429444125;0.1248527545450877;0.2625785294208604;0.23604259438875813;0.26685851229327173;95.92733372275012;96.51550634353828;96.2097666458659;96.20929442008246;49.6745162463451;0.49853342590562094;15.46998124821539;40.737280725044855;0.0024408819406567923;0.0213381187680434;9.592733371313285;9.651550634322335;3.848390665846836;6.413952961310781;4.515865113409272;89.59098609584703;0.01090847692169819;2667.8253861153366;242.17586631773509;215.4239013180859;0.006968169157969162;0.6318166225216729;0.6049170737115209;0.24104347691630093;3.686508875944128e-10;-1.15689147150988e-09;2.0448851500987075e-09;-2.6815089038123574e-10;-3.050075747523806e-10;3.149267513435916e-10;4.207407755529857e-10;9.617266982786532e-09;3.686508875944128e-12;-1.15689147150988e-11;2.0448851500987076e-11;-2.6815089038123574e-10;-3.050075747523806e-12;3.1492675134359162e-12;4.207407755529857e-12;9.617266982786532e-11;140.73728072504485;100.0;94.24582735371615;100.0;94.24585559688501;35.77245851336954;10.998056969588163;8.312548789525806;53.818527582477486;12.823781429444125;3.140942493863747;4.654841257869123;9.715547305220696;51.42013899734991;2.344524311339626;7.734976850456405;4.0;0.6000000000000002;70943.39081970515;8571.623188092288;8.276541007805829;2.344524311339626;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.2844526947793;2659.993165588686;0.03878479167964188;70943.39081970515;0.0;0.0;135.0;4.0;140.73728072504485;4.0;100.0;4.0;94.24582735371615;4.0;100.0;4.0;94.24585559688501;4.0;30.0;4.0;35.77245851336954;4.0;90.2844526947793;2659.993165588686;0.004842388075660687;70943.39081970515;0.0;0.0;89.59098609584703;242.1758663177368;0.6387847916796421;8571.623188092288;0.5983183497733976;0.23604259438875813;151.73533769463302;347.2202888104279;0.6048423880756609;70943.39081970515;0.6318946393658643;0.2625785294208604;90.2844526947793;2659.993165588686;0.033942403603981194;70943.39081970515;0.0;0.0;104.61328674962607;242.1758663177368;0.6387847916796421;70943.39081970515;0.5983183497733976;0.23604259438875813;143.3125487895258;319.9399535242109;0.6387847916796421;70943.39081970515;0.5983183497733976;0.23604259438875813;140.96802447818618;328.55471581346524;0.6000000000000002;70943.39081970515;0.6369944373635115;0.26685851229327173;96.87830989916966;245.76385540350452;0.6000000000000002;70943.39081970515;0.6369944373635115;0.26685851229327173;96.85905750613625;245.72829187222445;0.6000000000000002;8571.623188092288;0.6369944373635115;0.26685851229327173;89.59098609584703;2667.8253861153366;0.03878479167964188;8571.623188092288;0.0;0.0;42.823781429444125;179.3369306210867;0.03878479167964188;8571.623188092288;0.0;0.0;42.8257165995351;179.39986461750516;0.03878479167964188;70943.39081970515;0.0;0.0;"Zustand 3: Temperatur 416.463 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.118 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6370 <= w_crit=0.6936, T=370.03 K >= T_crit=309.35 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6370 <= w_crit=0.6936, T=370.01 K >= T_crit=309.35 K).;"Zustand 20: Temperatur 424.885 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.5592389521514855e-20;`gtol` termination condition is satisfied.;4;8.650230548981816e-09;2.668047582840863e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.27390813004314;104.58626688891115;140.93236469403007;42.838474754881645;0.1263174383000463;0.2623537967162207;0.2362544501217543;0.26661212496069064;95.8761041029953;96.62609258142926;96.16435204270911;96.31371315234159;50.54258414592809;0.49811444231755825;15.710265423915361;40.73421675257151;0.0024422543277999053;0.021689235412341495;9.587610409463535;9.66260925811838;3.846574081718469;6.420914210132677;4.594780376993185;89.6613380390562;0.010830627875476196;2667.958290930389;242.2297919200839;215.66996966912694;0.0070272158738405865;0.6418008995997156;0.6051547906877623;0.24122550801379977;3.6629188571168925e-10;-9.969483016902814e-10;1.8704042759054573e-09;-2.524054298902456e-10;-2.526121534174308e-10;2.454640934956842e-10;3.5143443710694555e-10;8.35994740100432e-09;3.662918857116892e-12;-9.969483016902813e-12;1.8704042759054574e-11;-2.524054298902456e-10;-2.526121534174308e-12;2.454640934956842e-12;3.5143443710694557e-12;8.35994740100432e-11;140.7342167525715;100.0;94.24854353811548;100.0;94.23961045739583;35.77907252281278;10.91893172169705;8.369171365890963;53.88226551624342;12.838474754881645;3.190305754904557;4.58720549905928;9.72609186995686;51.39920099891759;2.436806671860893;7.757333714884169;4.0;0.6100000000000002;70915.03518800656;8578.203952699483;8.266886119639326;2.436806671860893;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.27390813004314;2659.9760035857726;0.038828115473556024;70915.03518800656;0.0;0.0;135.0;4.0;140.7342167525715;4.0;100.0;4.0;94.24854353811548;4.0;100.0;4.0;94.23961045739583;4.0;30.0;4.0;35.77907252281278;4.0;90.27390813004314;2659.9760035857726;0.004904668080637986;70915.03518800656;0.0;0.0;89.6613380390562;242.22979192008586;0.6488281154735562;8578.203952699483;0.5986005843427614;0.2362544501217543;151.65314847426856;346.9621271407704;0.6149046680806382;70915.03518800656;0.6316245582021762;0.2623537967162207;90.27390813004314;2659.9760035857726;0.03392344739291804;70915.03518800656;0.0;0.0;104.58626688891115;242.22979192008586;0.6488281154735562;70915.03518800656;0.5986005843427614;0.2362544501217543;143.36917136589096;320.1280564073436;0.6488281154735562;70915.03518800656;0.5986005843427614;0.2362544501217543;140.93236469403007;328.3644790620784;0.6100000000000002;70915.03518800656;0.6367030968204644;0.26661212496069064;96.82893317402699;245.5077837414853;0.6100000000000002;70915.03518800656;0.6367030968204644;0.26661212496069064;96.80969424509544;245.47222761785852;0.6100000000000002;8578.203952699483;0.6367030968204644;0.26661212496069064;89.6613380390562;2667.958290930389;0.038828115473556024;8578.203952699483;0.0;0.0;42.838474754881645;179.3983543237132;0.038828115473556024;8578.203952699483;0.0;0.0;42.840409458478234;179.46125344456965;0.038828115473556024;70915.03518800656;0.0;0.0;"Zustand 3: Temperatur 416.519 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.082 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6367 <= w_crit=0.6936, T=369.98 K >= T_crit=309.21 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6367 <= w_crit=0.6935, T=369.96 K >= T_crit=309.21 K).;"Zustand 20: Temperatur 424.803 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.096319205807712e-20;`gtol` termination condition is satisfied.;4;7.427801001591629e-09;2.4885012380176593e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.26356973574713;104.56218267176814;140.89450477269418;42.85287588339844;0.12780979137029552;0.26213369871092856;0.2364589953495982;0.26637199227600866;95.8191635539867;96.73447966037519;96.11306910915542;96.41609025875402;51.407244350154116;0.4976865004167142;15.950360609419958;40.73081121734373;0.0024435973590218357;0.022040249483485097;9.581916354685923;9.673447966018696;3.844522764376;6.427739350563883;4.6733858501075565;89.7296427047981;0.01075674881852215;2668.0873209984034;242.28613772903435;215.90866789950758;0.0070873054893666465;0.6517832890496587;0.6053848245758345;0.2414017813442312;3.900737510775798e-10;-1.029007989927777e-09;1.7091679183067754e-09;-2.3751800526383704e-10;-2.445830205033417e-10;1.8822277070285054e-10;2.957847300422145e-10;7.12746839326428e-09;3.900737510775798e-12;-1.0290079899277771e-11;1.7091679183067754e-11;-2.3751800526383704e-10;-2.445830205033417e-12;1.8822277070285052e-12;2.957847300422145e-12;7.12746839326428e-11;140.73081121734373;100.0;94.25161069921319;100.0;94.23348742471569;35.785555003610966;10.841809828208852;8.423627598742371;53.94408770118713;12.85287588339844;3.2383722537842345;4.521967994415093;9.736430264252874;51.37867729578352;2.5291228260481944;7.781329176500321;4.0;0.6200000000000002;70887.24314704996;8584.658074023177;8.257433497736136;2.5291228260481944;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.26356973574713;2659.9591766257995;0.03887059453902508;70887.24314704996;0.0;0.0;135.0;4.0;140.73081121734373;4.0;100.0;4.0;94.25161069921319;4.0;100.0;4.0;94.23348742471569;4.0;30.0;4.0;35.785555003610966;4.0;90.26356973574713;2659.9591766257995;0.004968042578472144;70887.24314704996;0.0;0.0;89.7296427047981;242.28613772903574;0.6588705945390253;8584.658074023177;0.5988728520793272;0.2364589953495982;151.57262104555258;346.70927240381684;0.6249680425784724;70887.24314704996;0.6313598223556555;0.26213369871092856;90.26356973574713;2659.9591766257995;0.03390255196055294;70887.24314704996;0.0;0.0;104.56218267176814;242.28613772903574;0.6588705945390253;70887.24314704996;0.5988728520793272;0.2364589953495982;143.42362759874237;320.3094169226092;0.6588705945390253;70887.24314704996;0.5988728520793272;0.2364589953495982;140.89450477269418;328.1732659246036;0.6200000000000002;70887.24314704996;0.6364188904883675;0.26637199227600866;96.78085349526782;245.2583556830487;0.6200000000000002;70887.24314704996;0.6364188904883675;0.26637199227600866;96.76162774621577;245.2228068935592;0.6200000000000002;8584.658074023177;0.6364188904883675;0.26637199227600866;89.7296427047981;2668.0873209984034;0.03887059453902508;8584.658074023177;0.0;0.0;42.85287588339844;179.4585565668163;0.03887059453902508;8584.658074023177;0.0;0.0;42.85481012893217;179.52142150078504;0.03887059453902508;70887.24314704996;0.0;0.0;"Zustand 3: Temperatur 416.574 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.045 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6364 <= w_crit=0.6935, T=369.93 K >= T_crit=309.08 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6364 <= w_crit=0.6935, T=369.91 K >= T_crit=309.08 K).;"Zustand 20: Temperatur 424.723 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.7011197141564213e-20;`gtol` termination condition is satisfied.;4;6.460296210887019e-09;2.324271806031481e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.25341570725902;104.5409118497256;140.8545737946955;42.86701470760596;0.12932933963371623;0.26191807645236526;0.23665653857456626;0.2661378686774393;95.75679838150609;96.84089256085758;96.05621322132316;96.51664166212527;52.26847445276713;0.4972497210962642;16.190245859170396;40.727081242913016;0.0024449140185207577;0.022391145286129063;9.575679837534091;9.68408925607152;3.8422485288621155;6.434442777458628;4.751679495793794;89.7960070769924;0.01068665051049858;2668.2126778376914;242.3447804386029;216.14034034131782;0.007148432167689456;0.6617638861182717;0.6056075031188788;0.2415725360647222;3.894626843248261e-10;-9.646043963584816e-10;1.5685941434639972e-09;-2.232797280399268e-10;-2.297326773259556e-10;1.4239276424632408e-10;2.4584778657299466e-10;6.1651803662243765e-09;3.894626843248261e-12;-9.646043963584816e-12;1.568594143463997e-11;-2.232797280399268e-10;-2.297326773259556e-12;1.4239276424632408e-12;2.4584778657299466e-12;6.165180366224376e-11;140.72708124291302;100.0;94.25501117097349;100.0;94.22747358480115;35.791919411534536;10.766600219731401;8.475995338012524;54.00408766545786;12.86701470760596;3.285169361906412;4.459004093981093;9.746584292740977;51.358525082236895;2.6214215433170125;7.806868383641756;4.0;0.6300000000000002;70859.95556359027;8590.99870945061;8.248162752677414;2.6214215433170125;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.25341570725902;2659.9426492480584;0.03891231828596098;70859.95556359027;0.0;0.0;135.0;4.0;140.72708124291302;4.0;100.0;4.0;94.25501117097349;4.0;100.0;4.0;94.22747358480115;4.0;30.0;4.0;35.791919411534536;4.0;90.25341570725902;2659.9426492480584;0.005032504427540314;70859.95556359027;0.0;0.0;89.7960070769924;242.34478043860435;0.6689123182859612;8590.99870945061;0.5991355873865116;0.23665653857456626;151.49368146264442;346.46150925475905;0.6350325044275406;70859.95556359027;0.6311002541687084;0.26191807645236526;90.25341570725902;2659.9426492480584;0.03387981385842066;70859.95556359027;0.0;0.0;104.5409118497256;242.34478043860435;0.6689123182859612;70859.95556359027;0.5991355873865116;0.23665653857456626;143.47599533801252;320.48428097389314;0.6689123182859612;70859.95556359027;0.5991355873865116;0.23665653857456626;140.8545737946955;327.9811853206659;0.6300000000000002;70859.95556359027;0.6361415471846547;0.2661378686774393;96.73404346608385;245.01535285657437;0.6300000000000002;70859.95556359027;0.6361415471846547;0.2661378686774393;96.71483063809359;244.9798113561202;0.6300000000000002;8590.99870945061;0.6361415471846547;0.2661378686774393;89.7960070769924;2668.2126778376914;0.03891231828596098;8590.99870945061;0.0;0.0;42.86701470760596;179.51766231104213;0.03891231828596098;8590.99870945061;0.0;0.0;42.86894850256425;179.5804936746364;0.03891231828596098;70859.95556359027;0.0;0.0;"Zustand 3: Temperatur 416.626 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.005 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6361 <= w_crit=0.6935, T=369.88 K >= T_crit=308.96 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6361 <= w_crit=0.6935, T=369.86 K >= T_crit=308.96 K).;"Zustand 20: Temperatur 424.644 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
