config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3668247174547988e-20;`gtol` termination condition is satisfied.;4;5.76255648157467e-09;2.1756951613012327e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.24342598856316;104.52233764605995;140.81269266335568;42.880918745578015;0.13087561474852433;0.2617067772045687;0.2368473717694637;0.2659095200796978;95.68927485647515;96.94553839189827;95.99405916460361;96.61556596940426;53.12625463796869;0.496804221439606;16.429901109290856;40.723042754573896;0.002446207039811929;0.022741907695899045;9.568927485097339;9.694553839179026;3.83976236659256;6.441037731279165;4.8296595126115935;89.86053138970573;0.010620154355229396;2668.334550287472;242.405602826731;216.3653110315588;0.00721058957843157;0.6717427793884756;0.6058231357559505;0.2417379983309482;3.701359219121514e-10;-7.588383255097142e-10;1.4414922588912304e-09;-2.0980989168251085e-10;-2.1039170405856567e-10;1.0801670669025043e-10;2.1678658868040657e-10;5.501760824699886e-09;3.701359219121514e-12;-7.588383255097142e-12;1.4414922588912305e-11;-2.0980989168251085e-10;-2.103917040585657e-12;1.0801670669025044e-12;2.167865886804066e-12;5.501760824699886e-11;140.7230427545739;100.0;94.25872851886339;100.0;94.22155705924615;35.798178133486715;10.69321695944683;8.526348831873293;54.06235325621901;12.880918745578015;3.3307244466043358;4.398197129157666;9.75657401143684;51.33870496267025;2.713656168517616;7.833861950360756;4.0;0.6400000000000002;70833.11808618423;8597.23798885476;8.239055168416936;2.713656168517616;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.24342598856316;2659.9263888333894;0.03895336896690693;70833.11808618423;0.0;0.0;135.0;4.0;140.7230427545739;4.0;100.0;4.0;94.25872851886339;4.0;100.0;4.0;94.22155705924615;4.0;30.0;4.0;35.798178133486715;4.0;90.24342598856316;2659.9263888333894;0.005098046110070035;70833.11808618423;0.0;0.0;89.86053138970573;242.40560282673036;0.6789533689669072;8597.23798885476;0.5993892005422532;0.2368473717694637;151.41625971402073;346.218632758317;0.6450980461100703;70833.11808618423;0.6308456825970862;0.2617067772045687;90.24342598856316;2659.9263888333894;0.0338553228568369;70833.11808618423;0.0;0.0;104.52233764605995;242.40560282673036;0.6789533689669072;70833.11808618423;0.5993892005422532;0.2368473717694637;143.5263488318733;320.6528832236233;0.6789533689669072;70833.11808618423;0.5993892005422532;0.2368473717694637;140.81269266335568;327.7883377204172;0.6400000000000002;70833.11808618423;0.6358708078602247;0.2659095200796978;96.6884756956992;244.77856484916947;0.6400000000000002;70833.11808618423;0.6358708078602247;0.2659095200796978;96.66927555339566;244.74303061839464;0.6400000000000002;8597.23798885476;0.6358708078602247;0.2659095200796978;89.86053138970573;2668.334550287472;0.03895336896690693;8597.23798885476;0.0;0.0;42.880918745578015;179.5757865908343;0.03895336896690693;8597.23798885476;0.0;0.0;42.8828520965759;179.63858493420454;0.03895336896690693;70833.11808618423;0.0;0.0;"Zustand 3: Temperatur 416.676 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.963 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6359 <= w_crit=0.6934, T=369.84 K >= T_crit=308.84 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6359 <= w_crit=0.6934, T=369.82 K >= T_crit=308.84 K).;"Zustand 20: Temperatur 424.566 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0725452258792963e-20;`gtol` termination condition is satisfied.;4;5.09419976304555e-09;2.0359495209259468e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.23358212122406;104.50634853211312;140.7689746531109;42.894613344636184;0.1324481545258411;0.26149965420295646;0.23703177140628845;0.2656867232740524;95.61684082630768;97.04860792479067;95.92686278310259;96.71304596729811;53.980567411116816;0.496350114815494;16.66930713010868;40.71871057573611;0.0024474789282651487;0.02309252213167606;9.561684082146039;9.704860792472743;3.8370745113321845;6.4475363978077205;4.907324310161516;89.92330962455992;0.010557091724218592;2668.4531154399465;242.468493482882;216.5838851226329;0.007273770979380534;0.6817200513148858;0.6060320148354377;0.241898382132811;3.623341626735055e-10;-6.598597224183322e-10;1.3307897006598068e-09;-1.9712864673948616e-10;-2.0202151063131168e-10;6.323830348264892e-11;1.823110551413265e-10;4.847294121645973e-09;3.623341626735055e-12;-6.598597224183322e-12;1.3307897006598069e-11;-1.9712864673948616e-10;-2.020215106313117e-12;6.323830348264892e-13;1.823110551413265e-12;4.847294121645973e-11;140.7187105757361;100.0;94.26274744120201;100.0;94.21572691583145;35.80434257923389;10.62157889495279;8.574758910114383;54.11896704532603;12.894613344636184;3.3750647679667622;4.339437816642089;9.76641787877594;51.31918065835805;2.805784257003495;7.8622256297337;4.0;0.6500000000000002;70806.68072904048;8603.387101402468;8.23009355437442;2.805784257003495;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.23358212122406;2659.910365358909;0.03899382229426607;70806.68072904048;0.0;0.0;135.0;4.0;140.7187105757361;4.0;100.0;4.0;94.26274744120201;4.0;100.0;4.0;94.21572691583145;4.0;30.0;4.0;35.80434257923389;4.0;90.23358212122406;2659.910365358909;0.00516465980078414;70806.68072904048;0.0;0.0;89.92330962455992;242.46849348288288;0.6889938222942663;8603.387101402468;0.599634079267007;0.23703177140628845;151.3402894706889;345.980447797503;0.6551646598007844;70806.68072904048;0.6305959429723077;0.26149965420295646;90.23358212122406;2659.910365358909;0.033829162493481925;70806.68072904048;0.0;0.0;104.50634853211312;242.46849348288288;0.6889938222942663;70806.68072904048;0.599634079267007;0.23703177140628845;143.57475891011438;320.8154476418738;0.6889938222942663;70806.68072904048;0.599634079267007;0.23703177140628845;140.7689746531109;327.5948157579179;0.6500000000000002;70806.68072904048;0.635606425003197;0.2656867232740524;96.64412290237942;244.5477889721418;0.6500000000000002;70806.68072904048;0.635606425003197;0.2656867232740524;96.62493523203324;244.51226201501615;0.6500000000000002;8603.387101402468;0.635606425003197;0.2656867232740524;89.92330962455992;2668.4531154399465;0.03899382229426607;8603.387101402468;0.0;0.0;42.894613344636184;179.63303536635462;0.03899382229426607;8603.387101402468;0.0;0.0;42.8965462574734;179.69580117858496;0.03899382229426607;70806.68072904048;0.0;0.0;"Zustand 3: Temperatur 416.725 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.919 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6356 <= w_crit=0.6934, T=369.79 K >= T_crit=308.72 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6356 <= w_crit=0.6934, T=369.77 K >= T_crit=308.72 K).;"Zustand 20: Temperatur 424.490 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8150391309053615e-20;`gtol` termination condition is satisfied.;4;4.4630963776784726e-09;1.9052764266139238e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.22386710760907;104.49283800332171;140.72352592449005;42.90812186600891;0.13404650319004655;0.261296566417951;0.2372099994151422;0.26546926536102256;95.53972718580357;97.15027698294827;95.85486248583314;96.8092499767722;54.831397361007866;0.49588751098805245;16.90844548183866;40.71409851589732;0.002448731981396419;0.02344297452912468;9.553972718157622;9.715027698291566;3.8341944994402906;6.453949998441322;4.984672487421467;89.98442996670127;0.010497303324403864;2668.5685394949064;242.53334653527799;216.79635018171973;0.007337969286744794;0.6916957787126742;0.6062344167371626;0.24205389006954017;3.6402525438461453e-10;-6.282760978137958e-10;1.196923449242604e-09;-1.8523577116624779e-10;-1.7412560282537015e-10;3.26139115713886e-11;1.5235457340168068e-10;4.227345584695286e-09;3.640252543846146e-12;-6.282760978137958e-12;1.196923449242604e-11;-1.8523577116624779e-10;-1.7412560282537015e-12;3.26139115713886e-13;1.5235457340168067e-12;4.227345584695286e-11;140.71409851589732;100.0;94.26705367907698;100.0;94.20997308751362;35.810423264530414;10.551609338074286;8.621293158962658;54.17400670217086;12.908121866008912;3.4182173916486818;4.28262371237571;9.776132892390933;51.29991874175818;2.89776723447261;7.891880002853554;4.0;0.6600000000000003;70780.59749558475;8609.456374400761;8.22126211197757;2.89776723447261;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.22386710760907;2659.8945511758825;0.03903374799941872;70780.59749558475;0.0;0.0;135.0;4.0;140.71409851589732;4.0;100.0;4.0;94.26705367907698;4.0;100.0;4.0;94.20997308751362;4.0;30.0;4.0;35.810423264530414;4.0;90.22386710760907;2659.8945511758825;0.005232337425723555;70780.59749558475;0.0;0.0;89.98442996670127;242.5333465352787;0.699033747999419;8609.456374400761;0.5998705901789795;0.2372099994151422;151.2657078539716;345.74676852305356;0.6652323374257239;70780.59749558475;0.6303508767709166;0.261296566417951;90.22386710760907;2659.8945511758825;0.033801410573695165;70780.59749558475;0.0;0.0;104.49283800332171;242.5333465352787;0.699033747999419;70780.59749558475;0.5998705901789795;0.2372099994151422;143.62129315896266;320.9721880331765;0.699033747999419;70780.59749558475;0.5998705901789795;0.2372099994151422;140.72352592449005;327.40070480997383;0.6600000000000003;70780.59749558475;0.6353481620718717;0.26546926536102256;96.60095800046815;244.32283002111956;0.6600000000000003;70780.59749558475;0.6353481620718717;0.26546926536102256;96.58178260835132;244.2873103627421;0.6600000000000003;8609.456374400761;0.6353481620718717;0.26546926536102256;89.98442996670127;2668.5685394949064;0.03903374799941872;8609.456374400761;0.0;0.0;42.90812186600891;179.68950629535303;0.03903374799941872;8609.456374400761;0.0;0.0;42.91005434575544;179.75224000930314;0.03903374799941872;70780.59749558475;0.0;0.0;"Zustand 3: Temperatur 416.771 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.874 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6353 <= w_crit=0.6934, T=369.75 K >= T_crit=308.61 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6353 <= w_crit=0.6933, T=369.73 K >= T_crit=308.61 K).;"Zustand 20: Temperatur 424.416 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5909635031527276e-20;`gtol` termination condition is satisfied.;4;3.906157389287293e-09;1.7837956739227324e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.21426528696276;104.48170435741025;140.67644600663448;42.921465852242704;0.13567021154753925;0.26109737832667534;0.23738230407854827;0.2652569432143206;95.45814921981736;97.25070770184205;95.7782806221955;96.90433308021255;55.67873094988863;0.49541651623664046;17.147298473313114;40.70921945094602;0.002449968307150179;0.023793251315509478;9.545814921615555;9.725070770181974;3.8311312248951164;6.460288872005403;5.061702813684172;90.04397522317242;0.01044063860766991;2668.680978544039;242.60006138141847;217.002977388984;0.007403177135533845;0.7016700332038527;0.6064306029112252;0.24220471406938418;3.7129410657144035e-10;-6.372573579938035e-10;1.1063434612879064e-09;-1.7405887842159018e-10;-1.8241053112433292e-10;2.2311041902867146e-11;1.3150724953447934e-10;3.6617961995943915e-09;3.712941065714403e-12;-6.372573579938035e-12;1.1063434612879064e-11;-1.7405887842159018e-10;-1.8241053112433294e-12;2.2311041902867145e-13;1.3150724953447935e-12;3.661796199594392e-11;140.70921945094602;100.0;94.2716339340792;100.0;94.20428629903034;35.81642988647383;10.483235769977682;8.666016087645062;54.2275453366986;12.921465852242704;3.4602091156132246;4.2276587109067805;9.785734713037243;51.28088839579232;2.9895700810105836;7.92275018389995;4.0;0.6700000000000003;70754.82603775412;8615.45534493517;8.212546314148012;2.9895700810105836;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.21426528696276;2659.8789208084436;0.039073210339386266;70754.82603775412;0.0;0.0;135.0;4.0;140.70921945094602;4.0;100.0;4.0;94.2716339340792;4.0;100.0;4.0;94.20428629903034;4.0;30.0;4.0;35.81642988647383;4.0;90.21426528696276;2659.8789208084436;0.0053010707125860325;70754.82603775412;0.0;0.0;90.04397522317242;242.60006138141824;0.7090732103393865;8615.45534493517;0.6000990801455978;0.23738230407854827;151.1924552209237;345.51741783959807;0.6753010707125863;70754.82603775412;0.630110331389824;0.26109737832667534;90.21426528696276;2659.8789208084436;0.033772139626800236;70754.82603775412;0.0;0.0;104.48170435741025;242.60006138141824;0.7090732103393865;70754.82603775412;0.6000990801455978;0.23738230407854827;143.66601608764506;321.123308541241;0.7090732103393865;70754.82603775412;0.6000990801455978;0.23738230407854827;140.67644600663448;327.20608354016764;0.6700000000000003;70754.82603775412;0.6350957929560472;0.2652569432143206;96.5589541735103;244.10350003342538;0.6700000000000003;70754.82603775412;0.6350957929560472;0.2652569432143206;96.53979088438678;244.0679877180291;0.6700000000000003;8615.45534493517;0.6350957929560472;0.2652569432143206;90.04397522317242;2668.680978544039;0.039073210339386266;8615.45534493517;0.0;0.0;42.921465852242704;179.7452894329717;0.039073210339386266;8615.45534493517;0.0;0.0;42.923397903238026;179.80799142970733;0.039073210339386266;70754.82603775412;0.0;0.0;"Zustand 3: Temperatur 416.816 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.826 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6351 <= w_crit=0.6933, T=369.71 K >= T_crit=308.50 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6351 <= w_crit=0.6933, T=369.69 K >= T_crit=308.50 K).;"Zustand 20: Temperatur 424.342 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4002118379681757e-20;`gtol` termination condition is satisfied.;4;3.519045323165086e-09;1.673446645679614e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.20476222299601;104.47285047651309;140.62782824850024;42.93466517914533;0.13731883707733514;0.26090195969278546;0.23754892086531834;0.26504956297417404;95.37230783019027;97.35004967255212;95.69732473928323;96.99843823458974;56.52255632766289;0.4949372334830294;17.38584912346156;40.704085396542496;0.002451189840397055;0.024143339385745453;9.537230782690031;9.73500496725558;3.827892989577173;6.466562548964446;5.138414211654086;90.10202320706225;0.010386955219710389;2668.79057929123;242.66854242418654;217.20402264303777;0.007469386931440947;0.7116428816250813;0.6066208208400131;0.24235103605791716;3.567777184798615e-10;-5.320615059645206e-10;1.042224084812915e-09;-1.6361095811490145e-10;-1.460875864722766e-10;-3.680611371237319e-12;1.2305179097893415e-10;3.289954975116416e-09;3.567777184798615e-12;-5.320615059645206e-12;1.042224084812915e-11;-1.6361095811490145e-10;-1.460875864722766e-12;-3.680611371237319e-14;1.2305179097893416e-12;3.289954975116416e-11;140.7040853965425;100.0;94.27647579310508;100.0;94.19865800032358;35.822371391899026;10.416389569267835;8.708989286717781;54.27965181516322;12.934665179145327;3.501066409014925;4.1744525860428325;9.79523777700399;51.26206119515052;3.0811610382175445;7.954765541270035;4.0;0.6800000000000003;70729.32734725515;8621.392825023191;8.203932796330376;3.0811610382175445;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.20476222299601;2659.863450770996;0.039112268556521945;70729.32734725515;0.0;0.0;135.0;4.0;140.7040853965425;4.0;100.0;4.0;94.27647579310508;4.0;100.0;4.0;94.19865800032358;4.0;30.0;4.0;35.822371391899026;4.0;90.20476222299601;2659.863450770996;0.005370851233638015;70729.32734725515;0.0;0.0;90.10202320706225;242.66854242418793;0.7191122685565222;8621.392825023191;0.6003198775386039;0.23754892086531834;151.12047496581033;345.29222692569624;0.6853708512336383;70729.32734725515;0.629874159928064;0.26090195969278546;90.20476222299601;2659.863450770996;0.03374141732288393;70729.32734725515;0.0;0.0;104.47285047651309;242.66854242418793;0.7191122685565222;70729.32734725515;0.6003198775386039;0.23754892086531834;143.70898928671778;321.2690041311213;0.7191122685565222;70729.32734725515;0.6003198775386039;0.23754892086531834;140.62782824850024;327.0110244082104;0.6800000000000003;70729.32734725515;0.6348491014652337;0.26504956297417404;96.51808493524305;243.88961804452498;0.6800000000000003;70729.32734725515;0.6348491014652337;0.26504956297417404;96.49893359098508;243.8541131336636;0.6800000000000003;8621.392825023191;0.6348491014652337;0.26504956297417404;90.10202320706225;2668.79057929123;0.039112268556521945;8621.392825023191;0.0;0.0;42.93466517914533;179.80046786699643;0.039112268556521945;8621.392825023191;0.0;0.0;42.93659680517305;179.86313847984658;0.039112268556521945;70729.32734725515;0.0;0.0;"Zustand 3: Temperatur 416.859 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.778 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6348 <= w_crit=0.6933, T=369.67 K >= T_crit=308.40 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6348 <= w_crit=0.6933, T=369.65 K >= T_crit=308.40 K).;"Zustand 20: Temperatur 424.270 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2333122825644698e-20;`gtol` termination condition is satisfied.;4;3.1696507188140046e-09;1.5705491285308267e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.19534460186821;104.46618361459696;140.5777602400745;42.947738193745295;0.13899194396123624;0.2607101853537054;0.23771007320843798;0.2648469395686635;95.28239065699105;97.44844098015578;95.61218873137372;97.09169728167626;57.362863167434554;0.4944497624222196;17.624081125419764;40.6987075751789;0.002452398357832607;0.02449322607969773;9.528239065403808;9.744844098018955;3.824487549261899;6.472779818772543;5.214805742537026;90.15864709052676;0.01033611848582645;2668.897479714625;242.73869881552616;217.3997275817435;0.007536590895385165;0.7216143864003784;0.6068053049299879;0.24249302857923358;3.4061287124131923e-10;-4.727311875285523e-10;9.614495866117068e-10;-1.5383089246867598e-10;-1.737561206027749e-10;-3.377920165803516e-11;8.810729923425242e-11;2.9529729772548308e-09;3.4061287124131923e-12;-4.727311875285522e-12;9.614495866117067e-12;-1.5383089246867598e-10;-1.737561206027749e-12;-3.377920165803516e-13;8.810729923425242e-13;2.9529729772548305e-11;140.6987075751789;100.0;94.28156765960682;100.0;94.19308030611984;35.828256039482994;10.351005760904116;8.7502715785173;54.33039105104376;12.947738193745295;3.5408153616685354;4.122920569080065;9.804655398131786;51.24341090816597;3.1725113384428028;7.987859434581708;4.0;0.6900000000000003;70704.06547562602;8627.27696088457;8.195409257891335;3.1725113384428028;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.19534460186821;2659.8481194024876;0.039150977295763334;70704.06547562602;0.0;0.0;135.0;4.0;140.6987075751789;4.0;100.0;4.0;94.28156765960682;4.0;100.0;4.0;94.19308030611984;4.0;30.0;4.0;35.828256039482994;4.0;90.19534460186821;2659.8481194024876;0.00544167044232037;70704.06547562602;0.0;0.0;90.15864709052676;242.73869881552793;0.7291509772957636;8627.27696088457;0.6005332934004034;0.23771007320843798;151.04971333608302;345.0710347845344;0.6954416704423206;70704.06547562602;0.629642220974298;0.2607101853537054;90.19534460186821;2659.8481194024876;0.033709306853442964;70704.06547562602;0.0;0.0;104.46618361459696;242.73869881552793;0.7291509772957636;70704.06547562602;0.6005332934004034;0.23771007320843798;143.7502715785173;321.4094610494056;0.7291509772957636;70704.06547562602;0.6005332934004034;0.23771007320843798;140.5777602400745;326.8155941454553;0.6900000000000003;70704.06547562602;0.6346078808428225;0.2648469395686635;96.47832418001525;243.68100984531918;0.6900000000000003;70704.06547562602;0.6346078808428225;0.2648469395686635;96.45918463833146;243.64551241621817;0.6900000000000003;8627.27696088457;0.6346078808428225;0.2648469395686635;90.15864709052676;2668.897479714625;0.039150977295763334;8627.27696088457;0.0;0.0;42.947738193745295;179.85511829441552;0.039150977295763334;8627.27696088457;0.0;0.0;42.94966939795387;179.9177578126913;0.039150977295763334;70704.06547562602;0.0;0.0;"Zustand 3: Temperatur 416.900 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.728 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6346 <= w_crit=0.6933, T=369.63 K >= T_crit=308.30 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6346 <= w_crit=0.6932, T=369.61 K >= T_crit=308.30 K).;"Zustand 20: Temperatur 424.200 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0870591014798578e-20;`gtol` termination condition is satisfied.;4;2.8373946743001726e-09;1.4744891328727096e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.18600013949128;104.46161519117453;140.52632420510156;42.960701839739215;0.1406891030660109;0.26052193501553306;0.23786597323052439;0.2646488962612989;95.18857310449928;97.54600914786178;95.52305389198742;97.18423186605966;58.19964251961375;0.49395419965601584;17.861978812989776;40.693096477541815;0.002453595491454542;0.024842899160654488;9.518857310186943;9.754600914789837;3.820922155683991;6.478948791065548;5.290876592730339;90.2139157294585;0.010288000931335282;2669.00180967565;242.81044420875716;217.59032052529224;0.007604781101723246;0.7315846058821502;0.6069842773384473;0.24263085537331103;3.3811176081144367e-10;-4.1998760025308e-10;8.9625018517836e-10;-1.4470036280300747e-10;-1.1235101737838704e-10;-3.657874003692996e-11;7.644018751307158e-11;2.6298465627405676e-09;3.381117608114437e-12;-4.1998760025308005e-12;8.962501851783599e-12;-1.4470036280300747e-10;-1.1235101737838704e-12;-3.6578740036929955e-13;7.644018751307158e-13;2.6298465627405675e-11;140.69309647754181;100.0;94.28689869067063;100.0;94.18754594102512;35.83409145621181;10.287022784122541;8.789919159827832;54.3798242732467;12.960701839739215;3.5794816426902116;4.072982961212119;9.813999860508716;51.22491331629914;3.2635949547262726;8.021968967131897;4.0;0.7000000000000003;70679.00728009937;8633.115286934215;8.186964372764542;3.2635949547262726;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.18600013949128;2659.832906715812;0.0391893869838732;70679.00728009937;0.0;0.0;135.0;4.0;140.69309647754181;4.0;100.0;4.0;94.28689869067063;4.0;100.0;4.0;94.18754594102512;4.0;30.0;4.0;35.83409145621181;4.0;90.18600013949128;2659.832906715812;0.005513519704467922;70679.00728009937;0.0;0.0;90.2139157294585;242.81044420875685;0.7391893869838735;8633.115286934215;0.6007396225278835;0.23786597323052439;150.98011926166436;344.8536878232023;0.7055135197044682;70679.00728009937;0.629414378400604;0.26052193501553306;90.18600013949128;2659.832906715812;0.033675867279405275;70679.00728009937;0.0;0.0;104.46161519117453;242.81044420875685;0.7391893869838735;70679.00728009937;0.6007396225278835;0.23786597323052439;143.78991915982783;321.5448572623407;0.7391893869838735;70679.00728009937;0.6007396225278835;0.23786597323052439;140.52632420510156;326.6198541976281;0.7000000000000003;70679.00728009937;0.634371933304728;0.2646488962612989;96.43964622404263;243.4775077415201;0.7000000000000003;70679.00728009937;0.634371933304728;0.2646488962612989;96.42051835730979;243.44201788557632;0.7000000000000003;8633.115286934215;0.634371933304728;0.2646488962612989;90.2139157294585;2669.00180967565;0.0391893869838732;8633.115286934215;0.0;0.0;42.960701839739215;179.90931154591658;0.0391893869838732;8633.115286934215;0.0;0.0;42.962632624725984;179.9719202183223;0.0391893869838732;70679.00728009937;0.0;0.0;"Zustand 3: Temperatur 416.940 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.676 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6344 <= w_crit=0.6932, T=369.59 K >= T_crit=308.20 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6344 <= w_crit=0.6932, T=369.57 K >= T_crit=308.20 K).;"Zustand 20: Temperatur 424.130 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.598021382772073e-21;`gtol` termination condition is satisfied.;4;2.5561700836846155e-09;1.3854978442980034e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.17671749725497;104.45906059203924;140.47359736676225;42.97357177158915;0.14240989188446423;0.26033709305517033;0.23801682242079025;0.2644552642235595;95.09101927984747;97.64287199567728;95.43008987672636;97.27615426958978;59.032886682385275;0.49345063882646006;18.099527129376046;40.68726191865119;0.0024547827407583804;0.0251923467949654;9.509101927749391;9.764287199572237;3.817203595073818;6.48507695130091;5.3666260620713615;90.2678939623143;0.010242481834373153;2669.103691479658;242.88369652062602;217.77601734823875;0.007673949511016409;0.7415535946631988;0.6071579487408381;0.24276467191318843;3.271267701165925e-10;-3.9970160514712916e-10;8.291181075037457e-10;-1.361781798436823e-10;-1.190869625133928e-10;-4.509104201133596e-11;7.612754870933713e-11;2.3535591253676102e-09;3.271267701165925e-12;-3.997016051471291e-12;8.291181075037458e-12;-1.361781798436823e-10;-1.1908696251339279e-12;-4.509104201133596e-13;7.612754870933713e-13;2.3535591253676104e-11;140.6872619186512;100.0;94.29245873943023;100.0;94.18204818961783;35.839884688736674;10.224382277682196;8.827985737158372;54.42800927357763;12.97357177158915;3.617090467144237;4.024564777115927;9.82328250274503;51.2065460500923;3.354388370396123;8.057034753370772;4.0;0.7100000000000003;70654.122192741;8638.914774972533;8.178587708427258;3.354388370396123;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.17671749725497;2659.8177942608822;0.03922754417421492;70654.122192741;0.0;0.0;135.0;4.0;140.6872619186512;4.0;100.0;4.0;94.29245873943023;4.0;100.0;4.0;94.18204818961783;4.0;30.0;4.0;35.839884688736674;4.0;90.17671749725497;2659.8177942608822;0.005586390324742992;70654.122192741;0.0;0.0;90.2678939623143;242.88369652062667;0.7492275441742152;8638.914774972533;0.6009391444802648;0.23801682242079025;150.91164419633338;344.6400394581221;0.7155863903247432;70654.122192741;0.6291905011622083;0.26033709305517033;90.17671749725497;2659.8177942608822;0.03364115384947193;70654.122192741;0.0;0.0;104.45906059203924;242.88369652062667;0.7492275441742152;70654.122192741;0.6009391444802648;0.23801682242079025;143.82798573715837;321.67536287273634;0.7492275441742152;70654.122192741;0.6009391444802648;0.23801682242079025;140.47359736676225;326.42386113606403;0.7100000000000003;70654.122192741;0.6341410696015528;0.2644552642235595;96.40202583866846;243.27895031626386;0.7100000000000003;70654.122192741;0.6341410696015528;0.2644552642235595;96.38290953285576;243.2434681376794;0.7100000000000003;8638.914774972533;0.6341410696015528;0.2644552642235595;90.2678939623143;2669.103691479658;0.03922754417421492;8638.914774972533;0.0;0.0;42.97357177158915;179.96311306282297;0.03922754417421492;8638.914774972533;0.0;0.0;42.97550213952553;180.02569110058786;0.03922754417421492;70654.122192741;0.0;0.0;"Zustand 3: Temperatur 416.978 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.624 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6341 <= w_crit=0.6932, T=369.55 K >= T_crit=308.10 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6341 <= w_crit=0.6932, T=369.53 K >= T_crit=308.10 K).;"Zustand 20: Temperatur 424.062 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.490334450148948e-21;`gtol` termination condition is satisfied.;4;2.296543221882833e-09;1.3030989563459062e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.16748620533178;104.45843897743396;140.41965228790895;42.98636245841203;0.14415389444903035;0.2601555483298244;0.23816281226688873;0.2642658821311063;94.9898828527684;97.73913842237629;95.33345558556547;97.36756817088289;59.86258908661856;0.4929391707478656;18.33671159795812;40.68121308928039;0.002455961483793461;0.025541557532779077;9.498988285066977;9.773913842244344;3.813338223427907;6.491171211388729;5.442053553362717;90.3206428853963;0.010199446808901877;2669.2032403925023;242.95837770351628;217.95702228642145;0.0077440879980670285;0.7515214038625445;0.6073265190432712;0.24289462590496982;3.2026292728914996e-10;-3.7132252828087076e-10;7.669882506888825e-10;-1.2827666706627383e-10;-1.3220358141552424e-10;-6.714628852932947e-11;5.1954884838778526e-11;2.0986306026316015e-09;3.2026292728914997e-12;-3.713225282808708e-12;7.669882506888826e-12;-1.2827666706627383e-10;-1.3220358141552424e-12;-6.714628852932947e-13;5.195488483877853e-13;2.0986306026316015e-11;140.6812130892804;100.0;94.29823830229873;100.0;94.17658085102374;35.845642250142134;10.163028880979311;8.86452265489595;54.47500063525416;12.986362458412032;3.6536665695696797;3.9775954169024317;9.832513794668216;51.1882884401536;3.444870366987004;8.093000700682865;4.0;0.7200000000000003;70629.38201051275;8644.681879045924;8.170269652341194;3.444870366987004;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.16748620533178;2659.8027650000145;0.039265491860611235;70629.38201051275;0.0;0.0;135.0;4.0;140.6812130892804;4.0;100.0;4.0;94.29823830229873;4.0;100.0;4.0;94.17658085102374;4.0;30.0;4.0;35.845642250142134;4.0;90.16748620533178;2659.8027650000145;0.005660273569163812;70629.38201051275;0.0;0.0;90.3206428853963;242.95837770351508;0.7592654918606115;8644.681879045924;0.6011321245166538;0.23816281226688873;150.8442419702597;344.42994974492353;0.7256602735691641;70629.38201051275;0.6289704631035256;0.2601555483298244;90.16748620533178;2659.8027650000145;0.03360521829144742;70629.38201051275;0.0;0.0;104.45843897743396;242.95837770351508;0.7592654918606115;70629.38201051275;0.6011321245166538;0.23816281226688873;143.86452265489595;321.8011405161945;0.7592654918606115;70629.38201051275;0.6011321245166538;0.23816281226688873;140.41965228790895;326.22766703911543;0.7200000000000003;70629.38201051275;0.6339151086032657;0.2642658821311063;96.36543827675109;243.0851821970345;0.7200000000000003;70629.38201051275;0.6339151086032657;0.2642658821311063;96.34633343043032;243.04970781157232;0.7200000000000003;8644.681879045924;0.6339151086032657;0.2642658821311063;90.3206428853963;2669.2032403925023;0.039265491860611235;8644.681879045924;0.0;0.0;42.98636245841203;180.016583331362;0.039265491860611235;8644.681879045924;0.0;0.0;42.988292410870145;180.07913091111757;0.039265491860611235;70629.38201051275;0.0;0.0;"Zustand 3: Temperatur 417.015 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.570 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6339 <= w_crit=0.6932, T=369.52 K >= T_crit=308.01 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6339 <= w_crit=0.6931, T=369.50 K >= T_crit=308.01 K).;"Zustand 20: Temperatur 423.994 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.519661964730932e-21;`gtol` termination condition is satisfied.;4;2.0794229687990893e-09;1.2263492132937446e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.15829659284003;104.45967309802035;140.36455718740785;42.99908727864249;0.1459207012193369;0.25997719399326963;0.23830412484475308;0.26408059578220505;94.88530784331618;97.83490911796692;95.23329997136943;97.45856933695111;60.68874419335623;0.49241988353692817;18.573518294998127;40.67495860306917;0.0024571329871926266;0.025890520289860528;9.488530784143386;9.783490911804165;3.8093319988596694;6.497237955793909;5.517158563063449;90.37222010661935;0.01015878741594146;2669.300565116826;243.03441352816918;218.13352868408572;0.007815188375912996;0.7614880813872851;0.6074901780445212;0.2430208577534422;3.1452174198420835e-10;-3.417142124817474e-10;7.267715318448609e-10;-1.2086515122078367e-10;-1.2229861567902844e-10;-7.473488494724734e-11;4.247624474373879e-11;1.882327183011512e-09;3.1452174198420833e-12;-3.417142124817474e-12;7.267715318448609e-12;-1.2086515122078367e-10;-1.2229861567902845e-12;-7.473488494724734e-13;4.247624474373879e-13;1.8823271830115117e-11;140.67495860306917;100.0;94.30422847061186;100.0;94.17113819755076;35.85137016255783;10.102910049573097;8.899579016636608;54.520849944061524;12.999087278642492;3.689234183510223;3.9320083639925087;9.841703407159969;51.17012138065388;3.5350218292287536;8.129813804963192;4.0;0.7300000000000003;70604.76070424396;8650.422576383817;8.162001345113392;3.5350218292287536;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.15829659284003;2659.78780319444;0.03930326976319776;70604.76070424396;0.0;0.0;135.0;4.0;140.67495860306917;4.0;100.0;4.0;94.30422847061186;4.0;100.0;4.0;94.17113819755076;4.0;30.0;4.0;35.85137016255783;4.0;90.15829659284003;2659.78780319444;0.005735160684058578;70604.76070424396;0.0;0.0;90.37222010661935;243.03441352816932;0.7693032697631981;8650.422576383817;0.6013188144684946;0.23830412484475308;150.77786865264227;344.22328503055854;0.7357351606840589;70604.76070424396;0.6287541427699378;0.25997719399326963;90.15829659284003;2659.78780319444;0.03356810907913918;70604.76070424396;0.0;0.0;104.45967309802035;243.03441352816932;0.7693032697631981;70604.76070424396;0.6013188144684946;0.23830412484475308;143.8995790166366;321.92234573731884;0.7693032697631981;70604.76070424396;0.6013188144684946;0.23830412484475308;140.36455718740785;326.0313198452876;0.7300000000000003;70604.76070424396;0.6336938769051267;0.26408059578220505;96.32985929305715;242.8960538274223;0.7300000000000003;70604.76070424396;0.6336938769051267;0.26408059578220505;96.31076581648978;242.8605873612718;0.7300000000000003;8650.422576383817;0.6336938769051267;0.26408059578220505;90.37222010661935;2669.300565116826;0.03930326976319776;8650.422576383817;0.0;0.0;42.99908727864249;180.06977827841925;0.03930326976319776;8650.422576383817;0.0;0.0;43.00101681689688;180.1322955448451;0.03930326976319776;70604.76070424396;0.0;0.0;"Zustand 3: Temperatur 417.050 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.515 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6337 <= w_crit=0.6931, T=369.48 K >= T_crit=307.92 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6337 <= w_crit=0.6931, T=369.46 K >= T_crit=307.92 K).;"Zustand 20: Temperatur 423.928 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.67500678359902e-21;`gtol` termination condition is satisfied.;4;1.888511000257587e-09;1.155422587939064e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.14913972416593;104.46268911869214;140.3083762340337;43.01175860638324;0.14770990895606492;0.2598019273194307;0.23844093336934805;0.263899257737116;94.77742934418464;97.93027721353278;95.12976278157376;97.54924625370715;61.51134740243176;0.4918928627395536;18.809933824110537;40.66850653972398;0.002458298415280666;0.02623922433039849;9.477742934248754;9.793027721361417;3.8051905112668556;6.50328308357758;5.591940672977086;90.42267997963609;0.010120400801068748;2669.3957682315604;243.1117333768845;218.3057196860933;0.007887242416312668;0.7714536721727369;0.6076491060513881;0.24314350099583643;3.092850420216564e-10;-3.16184411985887e-10;6.779714567528572e-10;-1.1399414745483227e-10;-9.762857189343777e-11;-8.139977580867708e-11;4.345679371908773e-11;1.6971029026535689e-09;3.092850420216564e-12;-3.16184411985887e-12;6.779714567528572e-12;-1.1399414745483227e-10;-9.762857189343777e-13;-8.139977580867708e-13;4.3456793719087725e-13;1.697102902653569e-11;140.66850653972398;100.0;94.31042088626953;100.0;94.16571493697921;35.85707399602467;10.043975884077724;8.933201799948222;54.56560598361142;13.01175860638324;3.723817026202596;3.8877409066334394;9.850860275834066;51.15202720573802;3.6248255659145343;8.16742395919033;4.0;0.7400000000000003;70580.23424456832;8656.14240479332;8.15377461968332;3.6248255659145343;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.14913972416593;2659.772894300823;0.0393409145890492;70580.23424456832;0.0;0.0;135.0;4.0;140.66850653972398;4.0;100.0;4.0;94.31042088626953;4.0;100.0;4.0;94.16571493697921;4.0;30.0;4.0;35.85707399602467;4.0;90.14913972416593;2659.772894300823;0.005811042912196784;70580.23424456832;0.0;0.0;90.42267997963609;243.1117333768844;0.7793409145890495;8656.14240479332;0.601499453551737;0.23844093336934805;150.7124824238017;344.0199176266925;0.7458110429121971;70580.23424456832;0.628541423226159;0.2598019273194307;90.14913972416593;2659.772894300823;0.03352987167685242;70580.23424456832;0.0;0.0;104.46268911869214;243.1117333768844;0.7793409145890495;70580.23424456832;0.601499453551737;0.23844093336934805;143.93320179994822;322.0391273465273;0.7793409145890495;70580.23424456832;0.601499453551737;0.23844093336934805;140.3083762340337;325.8348636796346;0.7400000000000003;70580.23424456832;0.6334772084538162;0.263899257737116;96.29526515950181;242.71142124433402;0.7400000000000003;70580.23424456832;0.6334772084538162;0.263899257737116;96.2761829737974;242.6759628330767;0.7400000000000003;8656.14240479332;0.6334772084538162;0.263899257737116;90.42267997963609;2669.3957682315604;0.0393409145890492;8656.14240479332;0.0;0.0;43.01175860638324;180.1227496324376;0.0393409145890492;8656.14240479332;0.0;0.0;43.01368773124119;180.18523670069618;0.0393409145890492;70580.23424456832;0.0;0.0;"Zustand 3: Temperatur 417.083 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.458 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6335 <= w_crit=0.6931, T=369.45 K >= T_crit=307.84 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6335 <= w_crit=0.6931, T=369.43 K >= T_crit=307.84 K).;"Zustand 20: Temperatur 423.862 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.931832650342677e-21;`gtol` termination condition is satisfied.;4;1.7017596085803197e-09;1.0892045400513787e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.1400073408916;104.46741645032347;140.25116981951135;43.02438789019351;0.14952112057880795;0.2596296495322375;0.23857340270931982;0.2637217269774873;94.66637418328395;98.02532887424358;95.02297523871178;97.63968070102716;62.33039497093554;0.49135819145404963;19.045945292404053;40.66186448464617;0.002459458838354517;0.026587659250798847;9.46663741817681;9.802532887435047;3.8009190095531555;6.509312046734892;5.6663995428396445;90.4720738200221;0.01008418935636284;2669.488946597834;243.1902700473015;218.47376887987426;0.007960241867196016;0.7814182184027242;0.6078034744513543;0.24326268270635917;3.006093152180256e-10;-3.005524717991648e-10;6.17035311734071e-10;-1.0758821611389635e-10;-1.171116537079797e-10;-1.0689404916774947e-10;3.780087354243733e-12;1.5158576616158825e-09;3.006093152180256e-12;-3.005524717991648e-12;6.17035311734071e-12;-1.0758821611389635e-10;-1.171116537079797e-12;-1.0689404916774947e-12;3.780087354243733e-14;1.5158576616158826e-11;140.66186448464617;100.0;94.31680770103401;100.0;94.16030617816824;35.86275890396195;9.98617897109881;8.965435964993162;54.60931491606016;13.024387890193509;3.7574382877039056;3.844733881011905;9.8599926591084;51.13398957603886;3.7142661454818153;8.205783774367205;4.0;0.7500000000000003;70555.78044328283;8661.846496823304;8.145581945969473;3.7142661454818153;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;90.1400073408916;2659.758024876886;0.03937846026991987;70555.78044328283;0.0;0.0;135.0;4.0;140.66186448464617;4.0;100.0;4.0;94.31680770103401;4.0;100.0;4.0;94.16030617816824;4.0;30.0;4.0;35.86275890396195;4.0;90.1400073408916;2659.758024876886;0.005887911506226487;70555.78044328283;0.0;0.0;90.4720738200221;243.19027004730358;0.7893784602699202;8661.846496823304;0.6016742691235316;0.23857340270931982;150.64804345574498;343.8197255020713;0.7558879115062268;70555.78044328283;0.6283321918800638;0.2596296495322375;90.1400073408916;2659.758024876886;0.03349054876369338;70555.78044328283;0.0;0.0;104.46741645032347;243.19027004730358;0.7893784602699202;70555.78044328283;0.6016742691235316;0.23857340270931982;143.96543596499316;322.151627758562;0.7893784602699202;70555.78044328283;0.6016742691235316;0.23857340270931982;140.25116981951135;325.63833915542796;0.7500000000000003;70555.78044328283;0.633264944193017;0.2637217269774873;96.26163267595626;242.5311458612481;0.7500000000000003;70555.78044328283;0.633264944193017;0.2637217269774873;96.2425617122961;242.49569564891368;0.7500000000000003;8661.846496823304;0.633264944193017;0.2637217269774873;90.4720738200221;2669.488946597834;0.03937846026991987;8661.846496823304;0.0;0.0;43.02438789019351;180.17554525282384;0.03937846026991987;8661.846496823304;0.0;0.0;43.026316602129384;180.2380022108028;0.03937846026991987;70555.78044328283;0.0;0.0;"Zustand 3: Temperatur 417.115 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.401 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6333 <= w_crit=0.6931, T=369.41 K >= T_crit=307.76 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6333 <= w_crit=0.6931, T=369.39 K >= T_crit=307.76 K).;"Zustand 20: Temperatur 423.798 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
