config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.286627070350053e-21;`gtol` termination condition is satisfied.;4;1.5738431861250163e-09;1.028263299972342e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.13089180876625;104.47378758934047;140.1929948119943;43.03698572508267;0.1513539450183975;0.25946026564241303;0.23870168986780835;0.2635478685843788;94.55226153220963;98.12014384126189;94.91306066556933;97.72994827799292;63.14588394028938;0.49081595045014154;19.2815402881096;40.655039565323534;0.0024606152402228275;0.026935814964384717;9.455226153081624;9.81201438413554;3.7965224266268818;6.515329885198179;5.740534903687795;90.52045010502735;0.01005006040512912;2669.580191734069;243.2699595664215;218.63784089095907;0.008034178467526076;0.7913817597118878;0.6079534462454845;0.2433785238733998;2.9537261525547365e-10;-2.7636559707389097e-10;5.846345629834104e-10;-1.016198236669652e-10;-1.0271605788148008e-10;-9.350742402602918e-11;2.0236257114447653e-11;1.3933885156802717e-09;2.9537261525547364e-12;-2.7636559707389096e-12;5.846345629834104e-12;-1.016198236669652e-10;-1.0271605788148008e-12;-9.350742402602918e-13;2.0236257114447654e-13;1.3933885156802717e-11;140.65503956532353;100.0;94.3233815391406;100.0;94.15490739964156;35.86842965557787;9.929474235422674;8.996324557188018;54.65202044944948;13.036985725082673;3.790120623840437;3.8029314341132476;9.86910819123375;51.115993375431685;3.8033297451937074;8.244848412099486;4.0;0.7600000000000003;70531.37880856992;8667.539611020778;8.137416380409645;3.790120623840437;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;90.13089180876625;2659.743182495221;0.03941593817941358;70531.37880856992;0.0;0.0;135.0;4.0;140.65503956532353;4.0;100.0;4.0;94.3233815391406;4.0;100.0;4.0;94.15490739964156;4.0;30.0;4.0;35.86842965557787;4.0;90.13089180876625;2659.743182495221;0.005965757740055517;70531.37880856992;0.0;0.0;90.52045010502735;243.26995956642193;0.7994159381794139;8667.539611020778;0.601843477387211;0.23870168986780835;150.5845138007462;343.6225919933078;0.7659657577400558;70531.37880856992;0.6281263403129252;0.25946026564241303;90.13089180876625;2659.743182495221;0.03345018043935806;70531.37880856992;0.0;0.0;104.47378758934047;243.26995956642193;0.7994159381794139;70531.37880856992;0.601843477387211;0.23870168986780835;143.99632455718802;322.2599833131307;0.7994159381794139;70531.37880856992;0.601843477387211;0.23870168986780835;140.1929948119943;325.44178365238133;0.7600000000000003;70531.37880856992;0.6330569317271815;0.2635478685843788;96.22893917724099;242.3550942576524;0.7600000000000003;70531.37880856992;0.6330569317271815;0.2635478685843788;96.20987937615956;242.31965239585716;0.7600000000000003;8667.539611020778;0.6330569317271815;0.2635478685843788;90.52045010502735;2669.580191734069;0.03941593817941358;8667.539611020778;0.0;0.0;43.03698572508267;180.22820943091156;0.03941593817941358;8667.539611020778;0.0;0.0;43.03891402420987;180.29063634129037;0.03941593817941358;70531.37880856992;0.0;0.0;"Zustand 3: Temperatur 417.146 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.343 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6331 <= w_crit=0.6930, T=369.38 K >= T_crit=307.67 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6331 <= w_crit=0.6930, T=369.36 K >= T_crit=307.67 K).;"Zustand 20: Temperatur 423.735 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.720831259667357e-21;`gtol` termination condition is satisfied.;4;1.4561760754805661e-09;9.716821764000158e-11;1;True;;True;0;zulässig;feasible;True;True;True;90.12178606924743;104.48173796499879;140.13390479140594;43.04956191831894;0.15320799706157984;0.25929368429055993;0.23882594443203892;0.26337755343400693;94.43520346490976;98.21479592689585;94.80013505931811;97.82011888256498;63.95781207095962;0.4902662182835794;19.516706859679157;40.64803848474338;0.00246176852506731;0.027283681686960576;9.443520346364163;9.821479592699584;3.792005402375827;6.521341258836491;5.8143465519292805;90.56785465830933;0.010017925907759998;2669.669590162957;243.3507410146955;218.79809193601727;0.008109043959891427;0.8013443333714452;0.6080991765449035;0.24349113975165992;2.895035322580952e-10;-2.624673811624234e-10;5.779838829766959e-10;-9.607570294889456e-11;-7.756284503557254e-11;-9.99875737761613e-11;1.7607248992135283e-11;1.268119831365766e-09;2.895035322580952e-12;-2.624673811624234e-12;5.779838829766959e-12;-9.607570294889456e-11;-7.756284503557253e-13;-9.99875737761613e-13;1.7607248992135283e-13;1.268119831365766e-11;140.64803848474338;100.0;94.33013546295945;100.0;94.14951442089921;35.874090665484175;9.873818802445385;9.02590880428204;54.693763992825154;13.049561918318943;3.821886152430693;3.7622808046501177;9.878213930752565;51.09802461644898;3.8920040128761;8.284575428151243;4.0;0.7700000000000004;70507.01041276938;8673.226160534752;8.129271519932582;3.7622808046501177;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;90.12178606924743;2659.7283556645284;0.03945337733133625;70507.01041276938;0.0;0.0;135.0;4.0;140.64803848474338;4.0;100.0;4.0;94.33013546295945;4.0;100.0;4.0;94.14951442089921;4.0;30.0;4.0;35.874090665484175;4.0;90.12178606924743;2659.7283556645284;0.006044572918248764;70507.01041276938;0.0;0.0;90.56785465830933;243.35074101469476;0.8094533773313366;8673.226160534752;0.6020072840497068;0.23882594443203892;150.52185728718877;343.4284055323921;0.7760445729182491;70507.01041276938;0.6279237641154273;0.25929368429055993;90.12178606924743;2659.7283556645284;0.03340880441308748;70507.01041276938;0.0;0.0;104.48173796499879;243.35074101469476;0.8094533773313366;70507.01041276938;0.6020072840497068;0.23882594443203892;144.02590880428204;322.3643245787294;0.8094533773313366;70507.01041276938;0.6020072840497068;0.23882594443203892;140.13390479140594;325.24523157326007;0.7700000000000004;70507.01041276938;0.6328530250027276;0.26337755343400693;96.19716253684754;242.18313797498723;0.7700000000000004;70507.01041276938;0.6328530250027276;0.26337755343400693;96.1781138475693;242.14770462214702;0.7700000000000004;8673.226160534752;0.6328530250027276;0.26337755343400693;90.56785465830933;2669.669590162957;0.03945337733133625;8673.226160534752;0.0;0.0;43.04956191831894;180.28078316498815;0.03945337733133625;8673.226160534752;0.0;0.0;43.05148980445023;180.34318006714415;0.03945337733133625;70507.01041276938;0.0;0.0;"Zustand 3: Temperatur 417.176 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.284 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6329 <= w_crit=0.6930, T=369.35 K >= T_crit=307.60 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6329 <= w_crit=0.6930, T=369.33 K >= T_crit=307.60 K).;"Zustand 20: Temperatur 423.672 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.219600053698879e-21;`gtol` termination condition is satisfied.;4;1.3380242269270572e-09;9.186511910076511e-11;1;True;;True;0;zulässig;feasible;True;True;True;90.11268359519534;104.49120579415404;140.07395026790005;43.062125549636676;0.15508289719321944;0.2591298175964596;0.23894630899375385;0.26321065791017867;94.31530547146286;98.30935346788098;94.68430761969358;97.910257150482;64.76617778395246;0.4897090714060907;19.751433496146085;40.640867552120994;0.002462919523706882;0.0276312499232092;9.431530547031224;9.830935346798526;3.7873723047917256;6.527350476698388;5.8878343440181276;90.61433082087723;0.009987702187282775;2669.7572237325785;243.43255635979313;218.95467033664232;0.008184830101174101;0.8113059744600342;0.6082408130334671;0.24360064019092978;2.786606501103961e-10;-2.469420223860652e-10;5.464926289278083e-10;-9.089001773432415e-11;-9.956124813470524e-11;-1.042792519001523e-10;6.181721801112872e-12;1.1506244845804758e-09;2.786606501103961e-12;-2.4694202238606523e-12;5.4649262892780826e-12;-9.089001773432415e-11;-9.956124813470524e-13;-1.042792519001523e-12;6.181721801112871e-14;1.1506244845804758e-11;140.640867552121;100.0;94.33706294140586;100.0;94.14412337616733;35.879746020806294;9.819171870030232;9.054228208113614;54.734584800070934;13.062125549636676;3.8527564523007527;3.722732120528633;9.887316404804665;51.08007035388698;3.9802779402135684;8.324924626279937;4.0;0.7800000000000004;70482.65777154475;8678.910239313605;8.121141459935073;3.722732120528633;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;90.11268359519534;2659.7135337575996;0.039490804561207904;70482.65777154475;0.0;0.0;135.0;4.0;140.640867552121;4.0;100.0;4.0;94.33706294140586;4.0;100.0;4.0;94.14412337616733;4.0;30.0;4.0;35.879746020806294;4.0;90.11268359519534;2659.7135337575996;0.006124348383843327;70482.65777154475;0.0;0.0;90.61433082087723;243.43255635979267;0.8194908045612083;8678.910239313605;0.6021658849347381;0.23894630899375385;150.46003942215123;343.23705938991117;0.7861243483838437;70482.65777154475;0.627724362729473;0.2591298175964596;90.11268359519534;2659.7135337575996;0.03336645617736458;70482.65777154475;0.0;0.0;104.49120579415404;243.43255635979267;0.8194908045612083;70482.65777154475;0.6021658849347381;0.23894630899375385;144.0542282081136;322.46477664032545;0.8194908045612083;70482.65777154475;0.6021658849347381;0.23894630899375385;140.07395026790005;325.0487145803492;0.7800000000000004;70482.65777154475;0.6326530840057439;0.26321065791017867;96.1662811678741;242.015153319229;0.7800000000000004;70482.65777154475;0.6326530840057439;0.26321065791017867;96.14724354769925;241.97972863984026;0.7800000000000004;8678.910239313605;0.6326530840057439;0.26321065791017867;90.61433082087723;2669.7572237325785;0.039490804561207904;8678.910239313605;0.0;0.0;43.062125549636676;180.3333044121061;0.039490804561207904;8678.910239313605;0.0;0.0;43.06405302228035;180.39567132387384;0.039490804561207904;70482.65777154475;0.0;0.0;"Zustand 3: Temperatur 417.204 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.224 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6327 <= w_crit=0.6930, T=369.32 K >= T_crit=307.52 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6327 <= w_crit=0.6930, T=369.30 K >= T_crit=307.52 K).;"Zustand 20: Temperatur 423.610 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.780062986495246e-21;`gtol` termination condition is satisfied.;4;1.2294404318036836e-09;8.694898488763679e-11;1;True;;True;0;zulässig;feasible;True;True;True;90.10357835031465;104.50213194331741;140.01317888462614;43.07468502638079;0.1569782714405535;0.25896858101457626;0.23906291954258382;0.2630470636324328;94.19266693051276;98.40387974033905;94.56568123482421;98.00042285684863;65.57098010825213;0.4891445842705084;19.985709108725015;40.633532711155055;0.002464068999311544;0.02797851045385186;9.419266692945932;9.840387974044589;3.782627249396445;6.533361523789256;5.960998191680288;90.65991960942603;0.009959309673172205;2669.843169913883;243.5153502997005;219.1077169970801;0.00826152867153418;0.8212667160208257;0.6083784963992414;0.2437071299432662;2.7418423087510746e-10;-2.3104007595975418e-10;4.967546374246012e-10;-8.60796989243795e-11;-8.691358743817545e-11;-1.0683720574888866e-10;9.79127889877418e-12;1.0534364491832093e-09;2.7418423087510746e-12;-2.310400759597542e-12;4.9675463742460125e-12;-8.60796989243795e-11;-8.691358743817545e-13;-1.0683720574888867e-12;9.79127889877418e-14;1.0534364491832093e-11;140.63353271115506;100.0;94.34415782088371;100.0;94.13873069037987;35.885399506001136;9.765494589104435;9.08132063132274;54.77452010342489;13.074685026380791;3.882752564662553;3.684238211457682;9.896421649685351;51.06211860559387;4.068141746696597;8.365857921716554;4.0;0.7900000000000004;70458.30473332433;8684.595646123984;8.113020755867952;3.684238211457682;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;90.10357835031465;2659.698706945391;0.03952824469235949;70458.30473332433;0.0;0.0;135.0;4.0;140.63353271115506;4.0;100.0;4.0;94.34415782088371;4.0;100.0;4.0;94.13873069037987;4.0;30.0;4.0;35.885399506001136;4.0;90.10357835031465;2659.698706945391;0.0062050755248858275;70458.30473332433;0.0;0.0;90.65991960942603;243.51535029970088;0.8295282446923599;8684.595646123984;0.6023194665551025;0.23906291954258382;150.3990273002595;343.04845143308154;0.7962050755248862;70458.30473332433;0.6275280392958957;0.25896858101457626;90.10357835031465;2659.698706945391;0.03332316916747367;70458.30473332433;0.0;0.0;104.50213194331741;243.51535029970088;0.8295282446923599;70458.30473332433;0.6023194665551025;0.23906291954258382;144.08132063132274;322.56145937169504;0.8295282446923599;70458.30473332433;0.6023194665551025;0.23906291954258382;140.01317888462614;324.85226181320405;0.7900000000000004;70458.30473332433;0.6324569744753069;0.2630470636324328;96.13627402160085;241.85102117019403;0.7900000000000004;70458.30473332433;0.6324569744753069;0.2630470636324328;96.11724743533745;241.8156053341765;0.7900000000000004;8684.595646123984;0.6324569744753069;0.2630470636324328;90.65991960942603;2669.843169913883;0.03952824469235949;8684.595646123984;0.0;0.0;43.07468502638079;180.38580831847221;0.03952824469235949;8684.595646123984;0.0;0.0;43.07661208478601;180.4481452377685;0.03952824469235949;70458.30473332433;0.0;0.0;"Zustand 3: Temperatur 417.231 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.163 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6325 <= w_crit=0.6930, T=369.29 K >= T_crit=307.45 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6325 <= w_crit=0.6930, T=369.27 K >= T_crit=307.45 K).;"Zustand 20: Temperatur 423.549 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.3946162154262865e-21;`gtol` termination condition is satisfied.;4;1.137496480905722e-09;8.239679866871391e-11;1;True;;True;0;zulässig;feasible;True;True;True;90.09446475201185;104.51445979773945;139.95163560599093;43.08724813402142;0.15889375121510332;0.2588098931953058;0.23917590583429912;0.26288665719905147;94.0673815440299;98.49843333998135;94.44435292839799;98.09067128390446;66.37221863357217;0.4885728294313075;20.21952301355266;40.6260395660305;0.0024652176526223204;0.02832545432355004;9.40673815430654;9.849843334008842;3.777774117138894;6.539378085593606;6.033838057617816;90.70465986307812;0.009932672662153152;2669.927502076441;243.59907011478376;219.25736584871953;0.008339131481959194;0.8312265892060999;0.6085123607372014;0.2438107089501984;2.673203880476649e-10;-2.2379254005500115e-10;4.673665898735635e-10;-8.161193942868294e-11;-7.436540272465209e-11;-1.070645794243319e-10;3.694822225952521e-13;9.645049203754752e-10;2.673203880476649e-12;-2.2379254005500114e-12;4.673665898735635e-12;-8.161193942868294e-11;-7.436540272465208e-13;-1.070645794243319e-12;3.694822225952521e-15;9.645049203754752e-12;140.6260395660305;100.0;94.35141429854082;100.0;94.13333305718277;35.89105462559695;9.712749952240813;9.107222379321684;54.81360523748117;13.087248134021422;3.911894996513695;3.6467544354626966;9.905535247988155;51.04415828002567;4.155586773330754;8.407339213689966;4.0;0.8000000000000004;70433.93637809732;8690.285906573608;8.104904388107514;3.6467544354626966;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;90.09446475201185;2659.683866136642;0.03956572068805875;70433.93637809732;0.0;0.0;135.0;4.0;140.6260395660305;4.0;100.0;4.0;94.35141429854082;4.0;100.0;4.0;94.13333305718277;4.0;30.0;4.0;35.89105462559695;4.0;90.09446475201185;2659.683866136642;0.006286745779654673;70433.93637809732;0.0;0.0;90.70465986307812;243.59907011478415;0.8395657206880591;8690.285906573608;0.6024682066471247;0.23917590583429912;150.3387895182713;342.86248389737773;0.8062867457796551;70433.93637809732;0.6273347005076253;0.2588098931953058;90.09446475201185;2659.683866136642;0.03327897490840408;70433.93637809732;0.0;0.0;104.51445979773945;243.59907011478415;0.8395657206880591;70433.93637809732;0.6024682066471247;0.23917590583429912;144.10722237932168;322.65448769326434;0.8395657206880591;70433.93637809732;0.6024682066471247;0.23917590583429912;139.95163560599093;324.655900089204;0.8000000000000004;70433.93637809732;0.6322645676316695;0.26288665719905147;96.10712058404948;241.69062679757297;0.8000000000000004;70433.93637809732;0.6322645676316695;0.26288665719905147;96.0881050034863;241.65521997966854;0.8000000000000004;8690.285906573608;0.6322645676316695;0.26288665719905147;90.70465986307812;2669.927502076441;0.03956572068805875;8690.285906573608;0.0;0.0;43.08724813402142;180.43832743064817;0.03956572068805875;8690.285906573608;0.0;0.0;43.0891747771571;180.50063433697395;0.03956572068805875;70433.93637809732;0.0;0.0;"Zustand 3: Temperatur 417.257 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.102 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6323 <= w_crit=0.6929, T=369.26 K >= T_crit=307.37 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6323 <= w_crit=0.6929, T=369.24 K >= T_crit=307.37 K).;"Zustand 20: Temperatur 423.489 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.052860704189041e-21;`gtol` termination condition is satisfied.;4;1.0684338566207104e-09;7.813911573839367e-11;1;True;;True;0;zulässig;feasible;True;True;True;90.08533763734812;104.52813513722316;139.88936289240775;43.09982208249676;0.1608289731576596;0.25865367585203153;0.23928539173559715;0.26272932994401815;93.93953773778037;98.59306853089099;94.32041427173652;98.18105355823833;67.16989346781867;0.4879938776402038;20.452864915454885;40.61839340536966;0.0024663661267271385;0.02867207282949523;9.393953773689221;9.859306853100577;3.7728165708728088;6.545403570549641;6.106353951639285;90.74858837948773;0.009907719094765502;2670.0102897442443;243.68366552828724;219.40374426387405;0.008417630380560093;0.8411856234104501;0.6086425339251533;0.24391147261129473;2.597460024844622e-10;-2.134754595317645e-10;4.6202330850064754e-10;-7.740907914666195e-11;-8.36877234178246e-11;-1.1478107353468658e-10;-6.281197784119286e-12;8.8816420884541e-10;2.5974600248446223e-12;-2.134754595317645e-12;4.6202330850064755e-12;-7.740907914666195e-11;-8.36877234178246e-13;-1.1478107353468658e-12;-6.281197784119286e-14;8.8816420884541e-12;140.61839340536966;100.0;94.35882689762343;100.0;94.12792741876564;35.89671462505328;9.660902689669854;9.131968277746068;54.85187375443445;13.099822082496758;3.940203725717083;3.610238518135702;9.914662362651882;51.026179109633176;4.242605385338322;8.44933426635771;4.0;0.8100000000000004;70409.53892468443;8695.984293333515;8.096787729787133;3.610238518135702;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;90.08533763734812;2659.669002922531;0.03960325379100982;70409.53892468443;0.0;0.0;135.0;4.0;140.61839340536966;4.0;100.0;4.0;94.35882689762343;4.0;100.0;4.0;94.12792741876564;4.0;30.0;4.0;35.89671462505328;4.0;90.08533763734812;2659.669002922531;0.006369350640910299;70409.53892468443;0.0;0.0;90.74858837948773;243.6836655282869;0.8496032537910102;8695.984293333515;0.6026122746698966;0.23928539173559715;150.2792960950395;342.6790631711174;0.8163693506409107;70409.53892468443;0.6271442564684867;0.25865367585203153;90.08533763734812;2659.669002922531;0.03323390315009952;70409.53892468443;0.0;0.0;104.52813513722316;243.6836655282869;0.8496032537910102;70409.53892468443;0.6026122746698966;0.23928539173559715;144.13196827774607;322.74397181607503;0.8496032537910102;70409.53892468443;0.6026122746698966;0.23928539173559715;139.88936289240775;324.45965408806006;0.8100000000000004;70409.53892468443;0.6320757399184517;0.26272932994401815;96.07880087086545;241.53385968366638;0.8100000000000004;70409.53892468443;0.6320757399184517;0.26272932994401815;96.05979627428292;241.49846206288922;0.8100000000000004;8695.984293333515;0.6320757399184517;0.26272932994401815;90.74858837948773;2670.0102897442443;0.03960325379100982;8695.984293333515;0.0;0.0;43.09982208249676;180.49089188930813;0.03960325379100982;8695.984293333515;0.0;0.0;43.10174830913246;180.55316874513775;0.03960325379100982;70409.53892468443;0.0;0.0;"Zustand 3: Temperatur 417.282 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.039 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6321 <= w_crit=0.6929, T=369.23 K >= T_crit=307.30 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6321 <= w_crit=0.6929, T=369.21 K >= T_crit=307.30 K).;"Zustand 20: Temperatur 423.429 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.7508906659454733e-21;`gtol` termination condition is satisfied.;4;9.890486303269683e-10;7.417399363584885e-11;1;True;;True;0;zulässig;feasible;True;True;True;90.07619223179654;104.54310601841837;139.82640086255702;43.11241354874306;0.16278357898818957;0.2584998536338422;0.239391495547118;0.26257497770716887;93.80921903036887;98.68783556564071;94.19395176360433;98.27161696013734;67.96400519868584;0.4874077979371953;20.685724892685105;40.61059922430434;0.0024675150114315324;0.02901835751063663;9.380921902955656;9.868783556575769;3.767758070547875;6.551441130676555;6.178545927171235;90.79174004116942;0.009884380346598404;2670.091598833158;243.76908857495633;219.54697344127038;0.00849701725780816;0.8511438463935294;0.60876913797496;0.24400951203550703;2.5420376914553344e-10;-1.9774404336203588e-10;4.3229420043644495e-10;-7.35153049546966e-11;-9.254108590539545e-11;-1.169837560155429e-10;-1.0999201549566351e-11;8.123066663756617e-10;2.5420376914553344e-12;-1.977440433620359e-12;4.322942004364449e-12;-7.35153049546966e-11;-9.254108590539545e-13;-1.1698375601554288e-12;-1.0999201549566351e-13;8.123066663756618e-12;140.61059922430434;100.0;94.3663904447605;100.0;94.12251094736018;35.902382509906715;9.60991917216262;9.155591745642027;54.889357531262704;13.112413548743064;3.9676982074939247;3.574650403591079;9.92380776820346;51.008171589933056;4.329190883085005;8.49181059763032;4.0;0.8200000000000004;70385.09964567925;8701.693844711783;8.088666517318794;3.574650403591079;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;90.07619223179654;2659.654109525884;0.03964086365133712;70385.09964567925;0.0;0.0;135.0;4.0;140.61059922430434;4.0;100.0;4.0;94.3663904447605;4.0;100.0;4.0;94.12251094736018;4.0;30.0;4.0;35.902382509906715;4.0;90.07619223179654;2659.654109525884;0.0064528816593474895;70385.09964567925;0.0;0.0;90.79174004116942;243.76908857495582;0.8596408636513375;8701.693844711783;0.6027518322719446;0.239391495547118;150.22051839646696;342.4980995922079;0.8264528816593479;70385.09964567925;0.6269566205575529;0.2584998536338422;90.07619223179654;2659.654109525884;0.033187981991989635;70385.09964567925;0.0;0.0;104.54310601841837;243.76908857495582;0.8596408636513375;70385.09964567925;0.6027518322719446;0.239391495547118;144.15559174564203;322.8300174726442;0.8596408636513375;70385.09964567925;0.6027518322719446;0.239391495547118;139.82640086255702;324.2635465215792;0.8200000000000004;70385.09964567925;0.6318903727581467;0.26257497770716887;96.05129542078805;241.38061335276018;0.8200000000000004;70385.09964567925;0.6318903727581467;0.26257497770716887;96.03230179250608;241.34522511189354;0.8200000000000004;8701.693844711783;0.6318903727581467;0.26257497770716887;90.79174004116942;2670.091598833158;0.03964086365133712;8701.693844711783;0.0;0.0;43.11241354874306;180.54352960707584;0.03964086365133712;8701.693844711783;0.0;0.0;43.11433935742713;180.60577635914296;0.03964086365133712;70385.09964567925;0.0;0.0;"Zustand 3: Temperatur 417.306 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.976 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6319 <= w_crit=0.6929, T=369.20 K >= T_crit=307.24 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6319 <= w_crit=0.6929, T=369.18 K >= T_crit=307.24 K).;"Zustand 20: Temperatur 423.371 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.483130428074415e-21;`gtol` termination condition is satisfied.;4;9.284626099656004e-10;7.047170252057793e-11;1;True;;True;0;zulässig;feasible;True;True;True;90.06702412057331;104.55932266329313;139.7627874441137;43.125028715752876;0.16475721535817217;0.2583483540032756;0.23949433030624687;0.26242350061680203;93.6765043734203;98.78278097922714;94.06504718041742;98.36240520749313;68.75455485900765;0.48681465773698324;20.91809338258738;40.60266174482177;0.002468664847261907;0.02936430013753821;9.367650437266082;9.878278097934375;3.7626018872198452;6.557493680500357;6.25041407810848;90.83414793284629;0.009862591033133012;2670.1714918715525;243.85529347735587;219.68716876545668;0.008577284050844236;0.8611012843932051;0.6088922893609345;0.24410491427656167;2.4789414965198375e-10;-1.8562218428996857e-10;4.055777935718652e-10;-6.986089484684044e-11;-7.87139242675039e-11;-1.1661427379294764e-10;-1.2235545909788925e-11;7.594849193992559e-10;2.4789414965198375e-12;-1.8562218428996858e-12;4.0557779357186515e-12;-6.986089484684044e-11;-7.87139242675039e-13;-1.1661427379294765e-12;-1.2235545909788924e-13;7.59484919399256e-12;140.60266174482177;100.0;94.37410004901812;100.0;94.11708102825997;35.908061063350885;9.559767320165804;9.178124864674317;54.92608686949541;13.125028715752876;3.994397382085708;3.5399521161718326;9.932975879426692;50.990126923472815;4.415337420560604;8.534737375334885;4.0;0.8300000000000004;70360.60678942599;8707.417381724184;8.080536823364456;3.5399521161718326;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;90.06702412057331;2659.63917875456;0.039678568444048934;70360.60678942599;0.0;0.0;135.0;4.0;140.60266174482177;4.0;100.0;4.0;94.37410004901812;4.0;100.0;4.0;94.11708102825997;4.0;30.0;4.0;35.908061063350885;4.0;90.06702412057331;2659.63917875456;0.006537330446240145;70360.60678942599;0.0;0.0;90.83414793284629;243.8552934773545;0.8696785684440493;8707.417381724184;0.6028870337277396;0.23949433030624687;150.16242906498758;342.3195072558844;0.8365373304462406;70360.60678942599;0.6267717092983641;0.2583483540032756;90.06702412057331;2659.63917875456;0.03314123799780879;70360.60678942599;0.0;0.0;104.55932266329313;243.8552934773545;0.8696785684440493;70360.60678942599;0.6028870337277396;0.23949433030624687;144.17812486467432;322.9127261355113;0.8696785684440493;70360.60678942599;0.6028870337277396;0.23949433030624687;139.7627874441137;324.0675982899158;0.8300000000000004;70360.60678942599;0.6317083523202646;0.26242350061680203;96.02458528795825;241.23078520707276;0.8300000000000004;70360.60678942599;0.6317083523202646;0.26242350061680203;96.00560261791429;241.19540653220824;0.8300000000000004;8707.417381724184;0.6317083523202646;0.26242350061680203;90.83414793284629;2670.1714918715525;0.039678568444048934;8707.417381724184;0.0;0.0;43.125028715752876;180.59626643161454;0.039678568444048934;8707.417381724184;0.0;0.0;43.12695410478716;180.6584830121029;0.039678568444048934;70360.60678942599;0.0;0.0;"Zustand 3: Temperatur 417.328 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.913 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6317 <= w_crit=0.6929, T=369.17 K >= T_crit=307.17 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6317 <= w_crit=0.6929, T=369.16 K >= T_crit=307.17 K).;"Zustand 20: Temperatur 423.312 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2456882238689275e-21;`gtol` termination condition is satisfied.;4;8.65324270509066e-10;6.701773233807493e-11;1;True;;True;0;zulässig;feasible;True;True;True;90.0578292222877;104.57673735347879;139.69855851373563;43.137673308483784;0.16674953370874399;0.2581991071195769;0.2395940040709789;0.2622748028839515;93.5414684655571;98.87794785933995;93.9337778995783;98.45345871672895;69.54154389539656;0.4862145229109668;21.149961168074018;40.594585434542864;0.0024698161291378845;0.029709892702796923;9.354146846485927;9.88779478594607;3.757351115986124;6.563563914449788;6.321958535961213;90.87584345051255;0.009842288827233764;2670.2500282053643;243.9422365293568;219.82444014199294;0.008658422746993688;0.8710579622300149;0.6090120993269127;0.24419776255340675;2.4206769921875093e-10;-1.7678303265711293e-10;3.8346570363501087e-10;-6.646005967780866e-11;-7.480593922082335e-11;-1.2074963251507143e-10;-1.787725523172412e-11;6.978382316447096e-10;2.4206769921875094e-12;-1.7678303265711293e-12;3.834657036350108e-12;-6.646005967780866e-11;-7.480593922082335e-13;-1.2074963251507142e-12;-1.787725523172412e-13;6.978382316447096e-12;140.59458543454286;100.0;94.3819510825611;100.0;94.11163524421477;35.91375286240071;9.510416518883517;9.19959844450915;54.962090588111835;13.137673308483784;4.020319683380876;3.506107632048554;9.942170777712306;50.972036968147734;4.501039930773516;8.578085320218577;4.0;0.8400000000000004;70336.04950833177;8713.157523799773;8.07239503202032;3.506107632048554;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;90.0578292222877;2659.624203958616;0.039716384977008135;70336.04950833177;0.0;0.0;135.0;4.0;140.59458543454286;4.0;100.0;4.0;94.3819510825611;4.0;100.0;4.0;94.11163524421477;4.0;30.0;4.0;35.91375286240071;4.0;90.0578292222877;2659.624203958616;0.0066226886755130715;70336.04950833177;0.0;0.0;90.87584345051255;243.94223652935543;0.8797163849770085;8713.157523799773;0.6030180263460573;0.2395940040709789;150.10500195342638;342.1432038333785;0.8466226886755135;70336.04950833177;0.6265894422336984;0.2581991071195769;90.0578292222877;2659.624203958616;0.033093696301495064;70336.04950833177;0.0;0.0;104.57673735347879;243.94223652935543;0.8797163849770085;70336.04950833177;0.6030180263460573;0.2395940040709789;144.19959844450915;322.9921952239568;0.8797163849770085;70336.04950833177;0.6030180263460573;0.2395940040709789;139.69855851373563;323.87182862520865;0.8400000000000004;70336.04950833177;0.6315295693013377;0.2622748028839515;95.99865203326021;241.0842763690724;0.8400000000000004;70336.04950833177;0.6315295693013377;0.2622748028839515;95.97968031661912;241.0489074491881;0.8400000000000004;8713.157523799773;0.6315295693013377;0.2622748028839515;90.87584345051255;2670.2500282053643;0.039716384977008135;8713.157523799773;0.0;0.0;43.137673308483784;180.64912629597535;0.039716384977008135;8713.157523799773;0.0;0.0;43.139598276067034;180.71131262362243;0.039716384977008135;70336.04950833177;0.0;0.0;"Zustand 3: Temperatur 417.350 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.849 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6315 <= w_crit=0.6929, T=369.15 K >= T_crit=307.10 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6315 <= w_crit=0.6928, T=369.13 K >= T_crit=307.10 K).;"Zustand 20: Temperatur 423.255 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0357972829801714e-21;`gtol` termination condition is satisfied.;4;8.263827660299189e-10;6.3809047681033e-11;1;True;;True;0;zulässig;feasible;True;True;True;90.0486037647193;104.59530433023411;139.63374802716527;43.150352626886615;0.16876019013258056;0.25805204572668244;0.23969062018625872;0.2621287926077447;93.40418204224187;98.9733760949585;93.80021719802548;98.54481484268757;70.32497413982487;0.485607457864944;21.381319364888434;40.58637452405753;0.0024709693097424634;0.030055127412006576;9.340418204158176;9.897337609507575;3.7520086879245254;6.569654322846842;6.393179467272281;90.91685640288921;0.00982341428840421;2670.3272641888902;244.02987598653576;219.95889231037054;0.008740425386607131;0.8810139034035912;0.6091286741737026;0.24428813645689135;2.3443647023668746e-10;-1.702176177786896e-10;3.709033080667723e-10;-6.327482982015908e-11;-8.765255188336596e-11;-1.1725376225513173e-10;-1.5049295143398922e-11;6.601084123758483e-10;2.3443647023668745e-12;-1.702176177786896e-12;3.709033080667723e-12;-6.327482982015908e-11;-8.765255188336596e-13;-1.1725376225513174e-12;-1.5049295143398922e-13;6.601084123758483e-12;140.58637452405753;100.0;94.38993916279753;100.0;94.10617136108328;35.919460292760675;9.46183753871395;9.220042084644547;54.997396110128534;13.150352626886615;4.045483048311041;3.4730827599083227;9.951396235280697;50.95389419010627;4.586294057479279;8.621826615334498;4.0;0.8500000000000004;70311.41779298759;8718.916703236222;8.06423781602248;3.4730827599083227;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;90.0486037647193;2659.609178990927;0.03975432879019791;70311.41779298759;0.0;0.0;135.0;4.0;140.58637452405753;4.0;100.0;4.0;94.38993916279753;4.0;100.0;4.0;94.10617136108328;4.0;30.0;4.0;35.919460292760675;4.0;90.0486037647193;2659.609178990927;0.006708948085226921;70311.41779298759;0.0;0.0;90.91685640288921;244.02987598653579;0.8897543287901983;8718.916703236222;0.603144950852348;0.23969062018625872;150.04821206277148;341.9691104002753;0.8567089480852274;70311.41779298759;0.6264097418050029;0.25805204572668244;90.0486037647193;2659.609178990927;0.03304538070497099;70311.41779298759;0.0;0.0;104.59530433023411;244.02987598653579;0.8897543287901983;70311.41779298759;0.603144950852348;0.23969062018625872;144.22004208464455;323.06851829968525;0.8897543287901983;70311.41779298759;0.603144950852348;0.23969062018625872;139.63374802716527;323.6762552237511;0.8500000000000004;70311.41779298759;0.631353918716268;0.2621287926077447;95.97347771489962;240.94099153011535;0.8500000000000004;70311.41779298759;0.631353918716268;0.2621287926077447;95.95451695168896;240.90563255668945;0.8500000000000004;8718.916703236222;0.631353918716268;0.2621287926077447;90.91685640288921;2670.3272641888902;0.03975432879019791;8718.916703236222;0.0;0.0;43.150352626886615;180.7021313565124;0.03975432879019791;8718.916703236222;0.0;0.0;43.152277170977015;180.76428733763294;0.03975432879019791;70311.41779298759;0.0;0.0;"Zustand 3: Temperatur 417.370 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.784 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6314 <= w_crit=0.6928, T=369.12 K >= T_crit=307.04 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6314 <= w_crit=0.6928, T=369.10 K >= T_crit=307.04 K).;"Zustand 20: Temperatur 423.198 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8476004802481346e-21;`gtol` termination condition is satisfied.;4;7.644943744924135e-10;6.078816464161646e-11;1;True;;True;0;zulässig;feasible;True;True;True;90.03934426252863;104.61497969971833;139.56838814015282;43.16307157631206;0.17078884524253124;0.2579071050461729;0.2397842775339415;0.2619853815911481;93.26471214350158;99.06910260516769;93.66443452809625;98.6365080993254;71.10484778384573;0.4849935256126106;21.612159409596337;40.57803302293672;0.00247212480261689;0.030399996675226457;9.326471214290835;9.906910260528775;3.746577381127281;6.575767206622801;6.464077071273656;90.95721510585702;0.009805910702963348;2670.4032533624086;244.1181719629926;220.09062513626358;0.00882328406531041;0.890969130181743;0.6092421155282418;0.24437611214357605;2.3021584638627246e-10;-1.644906433284632e-10;3.560671757441014e-10;-6.030853594296559e-11;-8.57767190609593e-11;-1.2006751148874173e-10;-1.6612489162071142e-11;5.932321300861076e-10;2.3021584638627246e-12;-1.644906433284632e-12;3.560671757441014e-12;-6.030853594296559e-11;-8.577671906095929e-13;-1.2006751148874172e-12;-1.6612489162071142e-13;5.932321300861076e-12;140.57803302293672;100.0;94.3980601358794;100.0;94.10068731463366;35.92518556251002;9.41400246077086;9.239484232864527;55.032029543346994;13.163071576312063;4.069904926868503;3.4408450300223876;9.96065573747137;50.93569161992286;4.671096092711707;8.665934821359315;4.0;0.8600000000000004;70286.70241156458;8724.697178516168;8.056062115787773;3.4408450300223876;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;90.03934426252863;2659.5940981709387;0.03979241424705293;70286.70241156458;0.0;0.0;135.0;4.0;140.57803302293672;4.0;100.0;4.0;94.3980601358794;4.0;100.0;4.0;94.10068731463366;4.0;30.0;4.0;35.92518556251002;4.0;90.03934426252863;2659.5940981709387;0.006796100478666619;70286.70241156458;0.0;0.0;90.95721510585702;244.11817196299134;0.8997924142470534;8724.697178516168;0.6032679417468874;0.2397842775339415;149.99203548370758;341.79715127438254;0.8667961004786671;70286.70241156458;0.6262325332368641;0.2579071050461729;90.03934426252863;2659.5940981709387;0.03299631376838631;70286.70241156458;0.0;0.0;104.61497969971833;244.11817196299134;0.8997924142470534;70286.70241156458;0.6032679417468874;0.2397842775339415;144.23948423286453;323.14178525200344;0.8997924142470534;70286.70241156458;0.6032679417468874;0.2397842775339415;139.56838814015282;323.48089436752247;0.8600000000000004;70286.70241156458;0.6311812997003282;0.2619853815911481;95.94904487835902;240.8008388051789;0.8600000000000004;70286.70241156458;0.6311812997003282;0.2619853815911481;95.9300950731315;240.76548997183562;0.8600000000000004;8724.697178516168;0.6311812997003282;0.2619853815911481;90.95721510585702;2670.4032533624086;0.03979241424705293;8724.697178516168;0.0;0.0;43.16307157631206;180.75530211992162;0.03979241424705293;8724.697178516168;0.0;0.0;43.1649956947108;180.81742764935717;0.03979241424705293;70286.70241156458;0.0;0.0;"Zustand 3: Temperatur 417.389 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.718 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6312 <= w_crit=0.6928, T=369.10 K >= T_crit=306.98 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6312 <= w_crit=0.6928, T=369.08 K >= T_crit=306.98 K).;"Zustand 20: Temperatur 423.142 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6801457484081113e-21;`gtol` termination condition is satisfied.;4;7.321581320742148e-10;5.7968021329145114e-11;1;True;;True;0;zulässig;feasible;True;True;True;90.0300474967342;104.63572134331895;139.5025093209003;43.17583469551852;0.17283516404446772;0.25776422267467614;0.23987507076748102;0.2618444851665187;93.12312236147432;99.16516154998793;93.52649577263679;98.7285703629653;71.8811673551528;0.48437278784524906;21.84247304823615;40.56956473453795;0.0024732829850075137;0.0307444930989291;9.312312236090413;9.91651615501094;3.741059830909099;6.581904690866007;6.534651577755267;90.99694647040627;0.009789723934385161;2670.478046617619;244.2070863342262;220.21973388463792;0.008906990935756864;0.9009236636828265;0.6093525205957625;0.24446176251756807;2.2377832920028595e-10;-1.5513990092586027e-10;3.3151081879623234e-10;-5.7506666095719083e-11;-9.069367479241919e-11;-1.2147438610554673e-10;-2.4797941478027496e-11;5.7018212373805e-10;2.2377832920028595e-12;-1.5513990092586028e-12;3.3151081879623234e-12;-5.7506666095719083e-11;-9.069367479241919e-13;-1.2147438610554673e-12;-2.4797941478027495e-13;5.7018212373805e-12;140.56956473453795;100.0;94.40631006144514;100.0;94.09518119838725;35.93093071471219;9.366884607017823;9.257952240512907;55.06601575569408;13.175834695518517;4.093602292611138;3.4093635910388684;9.969952503265802;50.91742281247002;4.755442919612619;8.710384797447887;4.0;0.8700000000000004;70261.89485402856;8730.501046580055;8.047865120129826;3.4093635910388684;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;90.0300474967342;2659.5789562512987;0.03983065461858293;70261.89485402856;0.0;0.0;135.0;4.0;140.56956473453795;4.0;100.0;4.0;94.40631006144514;4.0;100.0;4.0;94.09518119838725;4.0;30.0;4.0;35.93093071471219;4.0;90.0300474967342;2659.5789562512987;0.006884137725001316;70261.89485402856;0.0;0.0;90.99694647040627;244.20708633422504;0.9098306546185834;8730.501046580055;0.6033871276404082;0.23987507076748102;149.93644934155577;341.62725386219705;0.8768841377250017;70261.89485402856;0.626057744425947;0.25776422267467614;90.0300474967342;2659.5789562512987;0.032946516893581614;70261.89485402856;0.0;0.0;104.63572134331895;244.20708633422504;0.9098306546185834;70261.89485402856;0.6033871276404082;0.23987507076748102;144.2579522405129;323.2120824730797;0.9098306546185834;70261.89485402856;0.6033871276404082;0.23987507076748102;139.5025093209003;323.28576103597135;0.8700000000000004;70261.89485402856;0.6310116153212634;0.2618444851665187;95.92533654587106;240.66372959352424;0.8700000000000004;70261.89485402856;0.6310116153212634;0.2618444851665187;95.90639770738886;240.6283910957094;0.8700000000000004;8730.501046580055;0.6310116153212634;0.2618444851665187;90.99694647040627;2670.478046617619;0.03983065461858293;8730.501046580055;0.0;0.0;43.17583469551852;180.80865756061382;0.03983065461858293;8730.501046580055;0.0;0.0;43.17775838591723;180.87075252261462;0.03983065461858293;70261.89485402856;0.0;0.0;"Zustand 3: Temperatur 417.408 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.653 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6310 <= w_crit=0.6928, T=369.08 K >= T_crit=306.92 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6310 <= w_crit=0.6928, T=369.06 K >= T_crit=306.92 K).;"Zustand 20: Temperatur 423.086 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
