config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.530908646806e-21;`gtol` termination condition is satisfied.;4;6.822844849657944e-10;5.53336904029724e-11;1;True;;True;0;zulässig;feasible;True;True;True;90.02071049580314;104.65748883275819;139.43614045465432;43.188646182495006;0.17489881581787506;0.25762333848591834;0.23996309053242496;0.2617060220304217;92.97947306930865;99.26158452470878;93.38646348099957;98.82103105955707;72.65393569625937;0.48374530499740515;22.072252325604808;40.56097326969547;0.0024744442004841116;0.03108860947839563;9.2979473068781;9.926158452482474;3.7354585392425386;6.588068737305039;6.604903245127604;91.03607608462193;0.009774802283086954;2670.5516923518803;244.29658264575136;220.3463094751762;0.008991538208951155;0.9108775239519218;0.609459982396227;0.24454515740125196;2.1813661987835076e-10;-1.4426859706873074e-10;3.127524905721657e-10;-5.491418431091688e-11;-6.389200279954821e-11;-1.1596057447604835e-10;-1.851674369390821e-11;5.276490355754504e-10;2.1813661987835076e-12;-1.4426859706873074e-12;3.127524905721657e-12;-5.491418431091688e-11;-6.389200279954821e-13;-1.1596057447604834e-12;-1.851674369390821e-13;5.276490355754504e-12;140.56097326969547;100.0;94.4146851985048;100.0;94.08965125241883;35.93669763903762;9.320458474808447;9.275472414782598;55.09937844558431;13.188646182495006;4.116591653522448;3.3786091138828738;9.979289504196856;50.899081810000894;4.839331960128277;8.75515262722206;4.0;0.8800000000000004;70236.98728075303;8736.33025414769;8.039644248499773;3.3786091138828738;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;90.02071049580314;2659.5637483871196;0.03986906216087249;70236.98728075303;0.0;0.0;135.0;4.0;140.56097326969547;4.0;100.0;4.0;94.4146851985048;4.0;100.0;4.0;94.08965125241883;4.0;30.0;4.0;35.93669763903762;4.0;90.02071049580314;2659.5637483871196;0.0069730517597058495;70236.98728075303;0.0;0.0;91.03607608462193;244.29658264575338;0.9198690621608729;8736.33025414769;0.6035026315688502;0.23996309053242496;149.8814317445039;341.45934851384044;0.8869730517597063;70236.98728075303;0.6258853058347116;0.25762333848591834;90.02071049580314;2659.5637483871196;0.032896010401166645;70236.98728075303;0.0;0.0;104.65748883275819;244.29658264575338;0.9198690621608729;70236.98728075303;0.6035026315688502;0.23996309053242496;144.2754724147826;323.2794930238754;0.9198690621608729;70236.98728075303;0.6035026315688502;0.23996309053242496;139.43614045465432;323.09086900883415;0.8800000000000004;70236.98728075303;0.6308447724009736;0.2617060220304217;95.90233620553613;240.52957844515097;0.8800000000000004;70236.98728075303;0.6308447724009736;0.2617060220304217;95.88340834647755;240.49425047983462;0.8800000000000004;8736.33025414769;0.6308447724009736;0.2617060220304217;91.03607608462193;2670.5516923518803;0.03986906216087249;8736.33025414769;0.0;0.0;43.188646182495006;180.86221522833443;0.03986906216087249;8736.33025414769;0.0;0.0;43.19056944241794;180.92427949737842;0.03986906216087249;70236.98728075303;0.0;0.0;"Zustand 3: Temperatur 417.425 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.586 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6308 <= w_crit=0.6928, T=369.05 K >= T_crit=306.86 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6308 <= w_crit=0.6928, T=369.03 K >= T_crit=306.86 K).;"Zustand 20: Temperatur 423.031 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4054327950951855e-21;`gtol` termination condition is satisfied.;4;6.513670565454046e-10;5.3017596986192905e-11;1;True;;True;0;zulässig;feasible;True;True;True;90.01133051820983;104.68024334972222;139.36930894102323;43.20150991828325;0.17697947399988406;0.2574843945368386;0.24004842367360438;0.2615699140871267;92.8338216330418;99.3584007391668;93.24439708752169;98.91391733734845;73.42315594503872;0.4831111363091076;22.30148957511968;40.55226205939243;0.0024756087613510207;0.03143233879052593;9.283382163255391;9.935840073928622;3.729775883503649;6.594261155824891;6.674832358652855;91.0746282901369;0.00976109635501145;2670.624236612084;244.38662602705057;220.47043872124078;0.009076918155211056;0.9208307300313444;0.609564589986049;0.24462636369560925;2.134186161129037e-10;-1.4269119219534332e-10;3.128093339910265e-10;-5.2618576162899444e-11;-6.95337121214834e-11;-1.1942802302655764e-10;-2.4911628315749113e-11;4.878870640823152e-10;2.134186161129037e-12;-1.4269119219534331e-12;3.128093339910265e-12;-5.2618576162899444e-11;-6.95337121214834e-13;-1.1942802302655765e-12;-2.4911628315749114e-13;4.878870640823152e-12;140.55226205939243;100.0;94.42318199237309;100.0;94.0840958530294;35.94248808248608;9.274699675384227;9.292070068163468;55.13214020765082;13.20150991828325;4.138889063143722;3.348553702236188;9.988669481790168;50.88066310788133;4.922761127140234;8.800215549552547;4.0;0.8900000000000005;70211.97247513215;8742.186608167729;8.031397134617771;3.348553702236188;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;90.01133051820983;2659.54847010761;0.03990764818655501;70211.97247513215;0.0;0.0;135.0;4.0;140.55226205939243;4.0;100.0;4.0;94.42318199237309;4.0;100.0;4.0;94.0840958530294;4.0;30.0;4.0;35.94248808248608;4.0;90.01133051820983;2659.54847010761;0.007062834584628933;70211.97247513215;0.0;0.0;91.0746282901369;244.38662602704954;0.9299076481865555;8742.186608167729;0.6036145712885922;0.24004842367360438;149.82696173477666;341.29336838552643;0.8970628345846294;70211.97247513215;0.6257151503892511;0.2574843945368386;90.01133051820983;2659.54847010761;0.03284481360192608;70211.97247513215;0.0;0.0;104.68024334972222;244.38662602704954;0.9299076481865555;70211.97247513215;0.6036145712885922;0.24004842367360438;144.29207006816347;323.344096791188;0.9299076481865555;70211.97247513215;0.6036145712885922;0.24004842367360438;139.36930894102323;322.89623096066987;0.8900000000000005;70211.97247513215;0.6306806813461915;0.2615699140871267;95.88002780016967;240.39830293277632;0.8900000000000005;70211.97247513215;0.6306806813461915;0.2615699140871267;95.86111093685628;240.3629856981802;0.8900000000000005;8742.186608167729;0.6306806813461915;0.2615699140871267;91.0746282901369;2670.624236612084;0.03990764818655501;8742.186608167729;0.0;0.0;43.20150991828325;180.91599134793697;0.03990764818655501;8742.186608167729;0.0;0.0;43.20343274514806;180.9780247894913;0.03990764818655501;70211.97247513215;0.0;0.0;"Zustand 3: Temperatur 417.442 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.519 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6307 <= w_crit=0.6928, T=369.03 K >= T_crit=306.80 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6307 <= w_crit=0.6928, T=369.01 K >= T_crit=306.80 K).;"Zustand 20: Temperatur 422.977 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2930917703835178e-21;`gtol` termination condition is satisfied.;4;6.304591483332739e-10;5.085453313881699e-11;1;True;;True;0;zulässig;feasible;True;True;True;90.0019050363548;104.70394760979048;139.30204078461878;43.214429488958956;0.17907681607302148;0.2573473349777332;0.2401311534300502;0.26143608630043047;92.68622260777414;99.45563718322406;93.10035311387838;99.00725422619097;74.18883151700132;0.48247033988456667;22.53017740922946;40.54343436649367;0.002476776950869923;0.031775674187058844;9.268622260729826;9.945563718333691;3.724014124557706;6.600483615080696;6.744439228830937;91.11262625350207;0.00974855893837243;2670.6957232289524;244.4771831106126;220.59220455369316;0.009163123104802495;0.9307833000259504;0.6096664286663043;0.24470544553097257;2.0911272713419748e-10;-1.389963699693908e-10;2.9695002012886107e-10;-5.046474349512664e-11;-6.426148502214346e-11;-1.1284839729341911e-10;-1.9483081814541947e-11;4.758788918479695e-10;2.091127271341975e-12;-1.389963699693908e-12;2.969500201288611e-12;-5.046474349512664e-11;-6.426148502214346e-13;-1.128483972934191e-12;-1.9483081814541948e-13;4.758788918479695e-12;140.54343436649367;100.0;94.43179706256706;100.0;94.07851350321823;35.94830365928374;9.229584876117883;9.307769565280864;55.16432259421833;13.214429488958956;4.160510131864839;3.3191708090649854;9.998094963645201;50.86216162317697;5.005728780662082;8.845551893795516;4.0;0.9000000000000005;70186.84379989837;8748.071785463895;8.0231216113845;3.3191708090649854;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;90.0019050363548;2659.533117289925;0.03994642313075247;70186.84379989837;0.0;0.0;135.0;4.0;140.54343436649367;4.0;100.0;4.0;94.43179706256706;4.0;100.0;4.0;94.07851350321823;4.0;30.0;4.0;35.94830365928374;4.0;90.0019050363548;2659.533117289925;0.007153478267760851;70186.84379989837;0.0;0.0;91.11262625350207;244.47718311061146;0.9399464231307529;8748.071785463895;0.6037230595537038;0.2401311534300502;149.77301924261155;341.12924930928824;0.9071534782677613;70186.84379989837;0.6255472133812685;0.2573473349777332;90.0019050363548;2659.533117289925;0.03279294486299162;70186.84379989837;0.0;0.0;104.70394760979048;244.47718311061146;0.9399464231307529;70186.84379989837;0.6037230595537038;0.2401311534300502;144.30776956528086;323.4059706364949;0.9399464231307529;70186.84379989837;0.6037230595537038;0.2401311534300502;139.30204078461878;322.70185854796017;0.9000000000000005;70186.84379989837;0.6305192559878423;0.26143608630043047;95.85839571599496;240.26982352930222;0.9000000000000005;70186.84379989837;0.6305192559878423;0.26143608630043047;95.83948986813516;240.23451722464992;0.9000000000000005;8748.071785463895;0.6305192559878423;0.26143608630043047;91.11262625350207;2670.6957232289524;0.03994642313075247;8748.071785463895;0.0;0.0;43.214429488958956;180.97000091118022;0.03994642313075247;8748.071785463895;0.0;0.0;43.21635188004126;181.03200338240933;0.03994642313075247;70186.84379989837;0.0;0.0;"Zustand 3: Temperatur 417.458 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.452 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6305 <= w_crit=0.6928, T=369.01 K >= T_crit=306.75 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6305 <= w_crit=0.6927, T=368.99 K >= T_crit=306.75 K).;"Zustand 20: Temperatur 422.923 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1892693479776081e-21;`gtol` termination condition is satisfied.;4;6.04128353416056e-10;4.8770264464683974e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.99243172170162;104.7285657903916;139.23436067941174;43.22740820595362;0.18119052346454384;0.2572121059666227;0.24021135961823067;0.26130446655309925;92.53672791947753;99.55331877966444;92.9543853566669;99.10106478466547;74.9509660890322;0.48182297274761193;22.75830871031885;40.53449329661947;0.0024779490253092145;0.03211860898814441;9.253672791903139;9.955331877977688;3.7181754142691923;6.606737652312446;6.813724189924039;91.15009203281954;0.009737144888038032;2670.766193942452;244.56822195565135;220.7116862304691;0.009250145448331137;0.9407352511636503;0.6097655801780921;0.2447824644086493;2.0385471088957274e-10;-1.3221779227023944e-10;2.958131517516449e-10;-4.839706413406475e-11;-6.289724296948407e-11;-1.1243628250667825e-10;-2.121680608979659e-11;4.461355729290517e-10;2.0385471088957273e-12;-1.3221779227023945e-12;2.958131517516449e-12;-4.839706413406475e-11;-6.289724296948407e-13;-1.1243628250667826e-12;-2.121680608979659e-13;4.461355729290517e-12;140.53449329661947;100.0;94.44052719158691;100.0;94.07290282388362;35.95414586002778;9.185091746314754;9.322594367167085;55.195946172791764;13.227408205953623;4.18147003833036;3.290435158767366;10.007568278298379;50.84357266545419;5.0882336877553485;8.89114101917346;4.0;0.9100000000000005;70161.5951567562;8753.987341656933;8.014815696943444;3.290435158767366;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;89.99243172170162;2659.517686135007;0.03998539661198097;70161.5951567562;0.0;0.0;135.0;4.0;140.53449329661947;4.0;100.0;4.0;94.44052719158691;4.0;100.0;4.0;94.07290282388362;4.0;30.0;4.0;35.95414586002778;4.0;89.99243172170162;2659.517686135007;0.00724497494306223;70161.5951567562;0.0;0.0;91.15009203281954;244.5682219556523;0.9499853966119814;8753.987341656933;0.6038282043761595;0.24021135961823067;149.71958504293423;340.9669296698495;0.9172449749430627;70161.5951567562;0.6253814323744767;0.2572121059666227;89.99243172170162;2659.517686135007;0.032740421668918746;70161.5951567562;0.0;0.0;104.7285657903916;244.5682219556523;0.9499853966119814;70161.5951567562;0.6038282043761595;0.24021135961823067;144.32259436716708;323.46518853675616;0.9499853966119814;70161.5951567562;0.6038282043761595;0.24021135961823067;139.23436067941174;322.50776248906686;0.9100000000000005;70161.5951567562;0.6303604134283365;0.26130446655309925;95.83742477121814;240.14406349035443;0.9100000000000005;70161.5951567562;0.6303604134283365;0.26130446655309925;95.81852996166964;240.10876831564218;0.9100000000000005;8753.987341656933;0.6303604134283365;0.26130446655309925;91.15009203281954;2670.766193942452;0.03998539661198097;8753.987341656933;0.0;0.0;43.22740820595362;181.02425776180883;0.03998539661198097;8753.987341656933;0.0;0.0;43.229330158429434;181.08622911223347;0.03998539661198097;70161.5951567562;0.0;0.0;"Zustand 3: Temperatur 417.473 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.384 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6304 <= w_crit=0.6927, T=368.99 K >= T_crit=306.69 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6304 <= w_crit=0.6927, T=368.97 K >= T_crit=306.69 K).;"Zustand 20: Temperatur 422.870 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0963515749492648e-21;`gtol` termination condition is satisfied.;4;5.738233838958804e-10;4.6826308309523285e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.9829084310461;104.75406346258939;139.16629208734184;43.240449124837994;0.18332028144631807;0.25707865558720855;0.24028911880452455;0.26117498551365764;92.38538703362565;99.65146852560511;92.8065450614435;99.19537023609516;75.70956358450519;0.48116909089401133;22.98587662206842;40.52544180823122;0.0024791252158375284;0.032461136676266836;9.238538703320035;9.965146852571843;3.7122618024600937;6.6130246824079695;6.88268759860262;91.18704664001297;0.009726811016994344;2670.8356885190196;244.65971197624884;220.8289595330377;0.00933797763690003;0.9506865998515536;0.6098621228860985;0.2448574793341575;2.000177801164682e-10;-1.2362022516754223e-10;2.7210944608668797e-10;-4.647571216764845e-11;-5.88471493756515e-11;-1.1331735549902078e-10;-2.4385826691286638e-11;4.2530245991656557e-10;2.000177801164682e-12;-1.2362022516754222e-12;2.7210944608668795e-12;-4.647571216764845e-11;-5.884714937565149e-13;-1.1331735549902077e-12;-2.438582669128664e-13;4.253024599165655e-12;140.52544180823122;100.0;94.44936931450695;100.0;94.0672625456881;35.96001606014386;9.141198906208388;9.336567073184995;55.22703057986911;13.240449124837994;4.201783540874374;3.262322674493987;10.017091568953902;50.82489190991288;5.17027498584315;8.936963258011417;4.0;0.9200000000000005;70136.22094909764;8759.934719414252;8.00647758180867;3.262322674493987;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;89.9829084310461;2659.502173145248;0.04002457748845312;70136.22094909764;0.0;0.0;135.0;4.0;140.52544180823122;4.0;100.0;4.0;94.44936931450695;4.0;100.0;4.0;94.0672625456881;4.0;30.0;4.0;35.96001606014386;4.0;89.9829084310461;2659.502173145248;0.007337316809953191;70136.22094909764;0.0;0.0;91.18704664001297;244.65971197624896;0.9600245774884536;8759.934719414252;0.6039301092703625;0.24028911880452455;149.6666407144396;340.80635028778545;0.9273373168099537;70136.22094909764;0.625217747114701;0.25707865558720855;89.9829084310461;2659.502173145248;0.032687260678499926;70136.22094909764;0.0;0.0;104.75406346258939;244.65971197624896;0.9600245774884536;70136.22094909764;0.6039301092703625;0.24028911880452455;144.336567073185;323.5218217178256;0.9600245774884536;70136.22094909764;0.6039301092703625;0.24028911880452455;139.16629208734184;322.31395263784174;0.9200000000000005;70136.22094909764;0.6302040738965599;0.26117498551365764;95.81710020457797;240.0209487418579;0.9200000000000005;70136.22094909764;0.6302040738965599;0.26117498551365764;95.79821645912563;239.98566489764457;0.9200000000000005;8759.934719414252;0.6302040738965599;0.26117498551365764;91.18704664001297;2670.8356885190196;0.04002457748845312;8759.934719414252;0.0;0.0;43.240449124837994;181.07877467391947;0.04002457748845312;8759.934719414252;0.0;0.0;43.24237063577522;181.14071474603023;0.04002457748845312;70136.22094909764;0.0;0.0;"Zustand 3: Temperatur 417.487 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.316 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6302 <= w_crit=0.6927, T=368.97 K >= T_crit=306.64 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6302 <= w_crit=0.6927, T=368.95 K >= T_crit=306.64 K).;"Zustand 20: Temperatur 422.817 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.011441626624686e-21;`gtol` termination condition is satisfied.;4;5.550010218702516e-10;4.4976474442194467e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.9733331938321;104.78040752649247;139.09785731163487;43.25355506268204;0.18546577904070322;0.2569469337702704;0.2403645044677215;0.26104757651015686;92.23224711146344;99.75010762313747;92.65688108404001;99.29019009413604;76.46462815966687;0.4805087493408446;23.212874541289718;40.51628272197746;0.0024803057302703506;0.032803250890509915;9.223224711105932;9.97501076232475;3.7062752433641526;6.619346006277258;6.951329832707962;91.22351009906635;0.009717515994408999;2670.904244861192;244.75162387373348;220.9440969507491;0.009426612182071081;0.9606373617280012;0.6099561319512792;0.2449305469427231;1.9592505395849003e-10;-1.2070699995092582e-10;2.702904566831421e-10;-4.4634962392819943e-11;-6.3806737671257e-11;-1.1003464805980911e-10;-2.283684352732962e-11;4.041282863909146e-10;1.9592505395849003e-12;-1.2070699995092582e-12;2.702904566831421e-12;-4.4634962392819943e-11;-6.380673767125699e-13;-1.1003464805980912e-12;-2.283684352732962e-13;4.041282863909146e-12;140.51628272197746;100.0;94.45832050932773;100.0;94.0615915015469;35.96591552769962;9.097885878955026;9.349709460772374;55.257594571366724;13.25355506268204;4.221464988930961;3.234810410261389;10.026666806167896;50.80611537247319;5.251852149137505;8.98299986257075;4.0;0.9300000000000005;70110.71604756406;8765.915256076722;7.998105616976139;3.234810410261389;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;89.9733331938321;2659.48657510387;0.04006397391007177;70110.71604756406;0.0;0.0;135.0;4.0;140.51628272197746;4.0;100.0;4.0;94.45832050932773;4.0;100.0;4.0;94.0615915015469;4.0;30.0;4.0;35.96591552769962;4.0;89.9733331938321;2659.48657510387;0.007430496132697869;70110.71604756406;0.0;0.0;91.22351009906635;244.7516238737347;0.9700639739100723;8765.915256076722;0.6040288734831548;0.2403645044677215;149.6141686009325;340.64745430863246;0.9374304961326984;70110.71604756406;0.6250560994435416;0.2569469337702704;89.9733331938321;2659.48657510387;0.0326334777773739;70110.71604756406;0.0;0.0;104.78040752649247;244.7516238737347;0.9700639739100723;70110.71604756406;0.6040288734831548;0.2403645044677215;144.34970946077237;323.5759387809857;0.9700639739100723;70110.71604756406;0.6040288734831548;0.2403645044677215;139.09785731163487;322.1204380514849;0.9300000000000005;70110.71604756406;0.6300501606102077;0.26104757651015686;95.79740766392172;239.9004077724839;0.9300000000000005;70110.71604756406;0.6300501606102077;0.26104757651015686;95.77853501106904;239.8651354596984;0.9300000000000005;8765.915256076722;0.6300501606102077;0.26104757651015686;91.22351009906635;2670.904244861192;0.04006397391007177;8765.915256076722;0.0;0.0;43.25355506268204;181.1335634245943;0.04006397391007177;8765.915256076722;0.0;0.0;43.25547612907371;181.19547205442313;0.04006397391007177;70110.71604756406;0.0;0.0;"Zustand 3: Temperatur 417.500 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.248 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6301 <= w_crit=0.6927, T=368.95 K >= T_crit=306.59 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6301 <= w_crit=0.6927, T=368.93 K >= T_crit=306.59 K).;"Zustand 20: Temperatur 422.764 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.347398737500519e-22;`gtol` termination condition is satisfied.;4;5.312581543903046e-10;4.323748081815248e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.96370420040154;104.80756615005765;139.0290775651244;43.26672861414414;0.18762670893192732;0.25681689221879256;0.24043758715197472;0.2609221754103364;92.07735315522064;99.84925560040323;92.50544004051702;99.38554227912266;77.21616419107407;0.4798420021731094;23.43929611013131;40.50701872937924;0.002481490754686616;0.03314494542110815;9.207735315484015;9.984925560052162;3.700217601623281;6.625702818610076;7.019651290108341;91.25950150050107;0.009709220249867373;2670.9718991101918;244.84392957289126;221.0571678537276;0.009516041655682761;0.9705875517109163;0.6100476794931086;0.24500172161732423;1.9160495412506862e-10;-1.176800878965878e-10;2.5693225325085223e-10;-4.291200728090416e-11;-6.500044946733397e-11;-1.183906306323479e-10;-2.8478552849264815e-11;3.8048142414481845e-10;1.9160495412506863e-12;-1.176800878965878e-12;2.5693225325085224e-12;-4.291200728090416e-11;-6.500044946733397e-13;-1.183906306323479e-12;-2.8478552849264814e-13;3.804814241448185e-12;140.50701872937924;100.0;94.46737798800734;100.0;94.0558886196697;35.97184543064611;9.055133045508228;9.362042523030595;55.28765606985496;13.266728614144142;4.240528334383782;3.207876487506269;10.036295799598463;50.78723938680719;5.332964957906199;9.029232955216969;4.0;0.9400000000000005;70085.075758149;8771.930190729687;7.9896983029135376;3.207876487506269;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;89.96370420040154;2659.4708890558154;0.04010359336659852;70085.075758149;0.0;0.0;135.0;4.0;140.50701872937924;4.0;100.0;4.0;94.46737798800734;4.0;100.0;4.0;94.0558886196697;4.0;30.0;4.0;35.97184543064611;4.0;89.96370420040154;2659.4708890558154;0.007524505239719152;70085.075758149;0.0;0.0;91.25950150050107;244.8439295728904;0.980103593366599;8771.930190729687;0.6041245922099895;0.24043758715197472;149.56215177488747;340.49018709799424;0.9475245052397196;70085.075758149;0.624896433215998;0.25681689221879256;89.96370420040154;2659.4708890558154;0.03257908812687937;70085.075758149;0.0;0.0;104.80756615005765;244.8439295728904;0.980103593366599;70085.075758149;0.6041245922099895;0.24043758715197472;144.3620425230306;323.627605822705;0.980103593366599;70085.075758149;0.6041245922099895;0.24043758715197472;139.0290775651244;321.9272270528535;0.9400000000000005;70085.075758149;0.6298985996448315;0.2609221754103364;95.77833319484068;239.78237153063813;0.9400000000000005;70085.075758149;0.6298985996448315;0.2609221754103364;95.75947166561622;239.7471109504029;0.9400000000000005;8771.930190729687;0.6298985996448315;0.2609221754103364;91.25950150050107;2670.9718991101918;0.04010359336659852;8771.930190729687;0.0;0.0;43.26672861414414;181.18863486121646;0.04010359336659852;8771.930190729687;0.0;0.0;43.268649232862515;181.25051187886928;0.04010359336659852;70085.075758149;0.0;0.0;"Zustand 3: Temperatur 417.512 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.179 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6299 <= w_crit=0.6927, T=368.93 K >= T_crit=306.54 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6299 <= w_crit=0.6927, T=368.91 K >= T_crit=306.54 K).;"Zustand 20: Temperatur 422.712 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.640002111543372e-22;`gtol` termination condition is satisfied.;4;5.065095016881021e-10;4.1569224461236636e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.95401979112734;104.8355087111222;138.95997303403288;43.279972166355094;0.18980276738189414;0.25668848433612573;0.24050843461104834;0.26079872050801645;91.92074814288077;99.9489304236585;92.35226644636492;99.48144322570306;77.96417626407597;0.47916890258764006;23.665135208686426;40.49765240088999;0.00248268045492363;0.03348621420430263;9.192074814252356;9.994893042377477;3.6940906578574384;6.632096215049042;7.087652387653675;91.29503905238522;0.009701885883334527;2671.03868574197;244.9366021618721;221.16823865528332;0.00960625868951992;0.9805371840426944;0.610136834742373;0.24507105559998918;1.879101318991161e-10;-1.1445422387623694e-10;2.433466761431191e-10;-4.1261549732496405e-11;-7.104006272129482e-11;-1.162732132797828e-10;-3.257127900724299e-11;3.5720404412131757e-10;1.879101318991161e-12;-1.1445422387623695e-12;2.4334667614311912e-12;-4.1261549732496405e-11;-7.104006272129482e-13;-1.1627321327978278e-12;-3.2571279007242995e-13;3.572040441213176e-12;140.49765240089;100.0;94.47653908813606;100.0;94.050152917123;35.97780684352023;9.012921602065376;9.373586504383525;55.31723220886499;13.279972166355094;4.2589871428092465;3.181500035750844;10.045980208872663;50.768260582904645;5.41361347035064;9.075645481706317;4.0;0.9500000000000005;70059.29579270138;8777.980670745788;7.981254279379616;3.181500035750844;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;89.95401979112734;2659.4551122900752;0.04014344273221382;70059.29579270138;0.0;0.0;135.0;4.0;140.49765240089;4.0;100.0;4.0;94.47653908813606;4.0;100.0;4.0;94.050152917123;4.0;30.0;4.0;35.97780684352023;4.0;89.95401979112734;2659.4551122900752;0.007619336522810769;70059.29579270138;0.0;0.0;91.29503905238522;244.9366021618718;0.9901434427322143;8777.980670745788;0.6042173567984835;0.24050843461104834;149.51057400295537;340.33449614180194;0.9576193365228113;70059.29579270138;0.6247386942212394;0.25668848433612573;89.95401979112734;2659.4551122900752;0.03252410620940305;70059.29579270138;0.0;0.0;104.8355087111222;244.9366021618718;0.9901434427322143;70059.29579270138;0.6042173567984835;0.24050843461104834;144.37358650438352;323.6768865482842;0.9901434427322143;70059.29579270138;0.6042173567984835;0.24050843461104834;138.95997303403288;321.73432728792966;0.9500000000000005;70059.29579270138;0.629749319809483;0.26079872050801645;95.75986322941588;239.66677332594227;0.9500000000000005;70059.29579270138;0.629749319809483;0.26079872050801645;95.74101285719075;239.63152467941143;0.9500000000000005;8777.980670745788;0.629749319809483;0.26079872050801645;91.29503905238522;2671.03868574197;0.04014344273221382;8777.980670745788;0.0;0.0;43.279972166355094;181.24399896358076;0.04014344273221382;8777.980670745788;0.0;0.0;43.281892334218355;181.30584419373417;0.04014344273221382;70059.29579270138;0.0;0.0;"Zustand 3: Temperatur 417.524 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.110 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6297 <= w_crit=0.6927, T=368.91 K >= T_crit=306.49 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6297 <= w_crit=0.6927, T=368.89 K >= T_crit=306.49 K).;"Zustand 20: Temperatur 422.661 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.001720656676924e-22;`gtol` termination condition is satisfied.;4;4.954016642958084e-10;4.0004301410415663e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.94427844633952;104.86420574246876;138.89056293748234;43.293287912729284;0.19199365415146338;0.2565616651574877;0.24057711194425155;0.2606771524152113;91.76247315347717;100.04914860117509;92.1974028459527;99.5779079825873;78.70866916215665;0.4784895029346034;23.890385947943887;40.488186193389765;0.0024838749779612524;0.03382705131745618;9.176247315313024;10.004914860128217;3.68789611384056;6.6385271988406895;7.155333560206093;91.33014012811549;0.009695476580488185;2671.104637657204;245.0296158355184;221.27737296444838;0.009697255974888797;0.9904862723319293;0.6102236641849323;0.2451385990966263;1.8317791727895383e-10;-1.1036149771825876e-10;2.489741746103391e-10;-3.9698355713824185e-11;-6.130562724138144e-11;-1.070787902790471e-10;-2.3035795493342448e-11;3.469438070169417e-10;1.8317791727895384e-12;-1.1036149771825876e-12;2.489741746103391e-12;-3.9698355713824185e-11;-6.130562724138144e-13;-1.070787902790471e-12;-2.303579549334245e-13;3.469438070169417e-12;140.48818619338977;100.0;94.4858012651942;100.0;94.04438349386442;35.983800753658784;8.971233520015119;9.384360934339611;55.346339374456704;13.293287912729284;4.276854604580251;3.1556611370787095;10.055721553660476;50.74917586740008;5.493797996857268;9.122221167367627;4.0;0.9600000000000005;70033.3722415836;8784.067757857923;7.972772315984717;3.1556611370787095;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;89.94427844633952;2659.439242323308;0.040183528306817595;70033.3722415836;0.0;0.0;135.0;4.0;140.48818619338977;4.0;100.0;4.0;94.4858012651942;4.0;100.0;4.0;94.04438349386442;4.0;30.0;4.0;35.983800753658784;4.0;89.94427844633952;2659.439242323308;0.0077149824363246765;70033.3722415836;0.0;0.0;91.33014012811549;245.02961583551956;1.0001835283068181;8784.067757857923;0.6043072549399676;0.24057711194425155;149.45941971340488;340.180330951853;0.9677149824363251;70033.3722415836;0.6245828301069352;0.2565616651574877;89.94427844633952;2659.439242323308;0.032468545870492915;70033.3722415836;0.0;0.0;104.86420574246876;245.02961583551956;1.0001835283068181;70033.3722415836;0.6043072549399676;0.24057711194425155;144.3843609343396;323.72384237952224;1.0001835283068181;70033.3722415836;0.6043072549399676;0.24057711194425155;138.89056293748234;321.54174577865376;0.9600000000000005;70033.3722415836;0.6296022525284003;0.2606771524152113;95.74198457510113;239.55354873493144;0.9600000000000005;70033.3722415836;0.6296022525284003;0.2606771524152113;95.72314539541975;239.51831222314243;0.9600000000000005;8784.067757857923;0.6296022525284003;0.2606771524152113;91.33014012811549;2671.104637657204;0.040183528306817595;8784.067757857923;0.0;0.0;43.293287912729284;181.2996649017228;0.040183528306817595;8784.067757857923;0.0;0.0;43.29520762646433;181.36147816408732;0.040183528306817595;70033.3722415836;0.0;0.0;"Zustand 3: Temperatur 417.534 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.041 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6296 <= w_crit=0.6927, T=368.89 K >= T_crit=306.44 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6296 <= w_crit=0.6927, T=368.87 K >= T_crit=306.44 K).;"Zustand 20: Temperatur 422.609 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.418353625870893e-22;`gtol` termination condition is satisfied.;4;4.709093821106918e-10;3.8518446557126086e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.93447877698861;104.89362887975483;138.82086558308282;43.30667786576163;0.19419907242438567;0.2564363912843788;0.24064368172471484;0.26055741395975585;91.60256748353714;100.14992527956046;92.04088993287516;99.6749503049748;79.44964785712614;0.477803854756558;24.1150426630816;40.478622457149356;0.002485074453203592;0.03416745097442608;9.160256748320636;10.014992527967058;3.6816355973173174;6.644996687000234;7.222695259748204;91.36482131120454;0.009689957533038066;2671.169786265655;245.12294584190568;221.38463172938208;0.009789026262090106;1.0004348295922068;0.6103082316971894;0.24520440037591862;1.7995205325860297e-10;-1.0410872164356988e-10;2.2663471099804156e-10;-3.8231418031386966e-11;-5.778133527201135e-11;-1.1011991318810033e-10;-2.872013737942325e-11;3.3078606520575704e-10;1.7995205325860297e-12;-1.0410872164356989e-12;2.2663471099804154e-12;-3.8231418031386966e-11;-5.778133527201134e-13;-1.1011991318810032e-12;-2.872013737942325e-13;3.3078606520575706e-12;140.47862245714936;100.0;94.49516208535437;100.0;94.03857952721444;35.989828066959376;8.93005150815685;9.394384659517584;55.37499324424516;13.306677865761628;4.294143545807685;3.130340774149829;10.065521223011388;50.729982405163696;5.5735190764347635;9.168944475982869;4.0;0.9700000000000005;70007.3015483334;8790.192433787184;7.964251303446302;3.130340774149829;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;89.93447877698861;2659.4232768846555;0.04022385585429633;70007.3015483334;0.0;0.0;135.0;4.0;140.47862245714936;4.0;100.0;4.0;94.49516208535437;4.0;100.0;4.0;94.03857952721444;4.0;30.0;4.0;35.989828066959376;4.0;89.93447877698861;2659.4232768846555;0.0078114354962365426;70007.3015483334;0.0;0.0;91.36482131120454;245.12294584190633;1.0102238558542969;8790.192433787184;0.60439437084998;0.24064368172471484;149.4086739653062;340.0276429760536;0.9778114354962371;70007.3015483334;0.624428790306656;0.2564363912843788;89.93447877698861;2659.4232768846555;0.03241242035805979;70007.3015483334;0.0;0.0;104.89362887975483;245.12294584190633;1.0102238558542969;70007.3015483334;0.60439437084998;0.24064368172471484;144.39438465951758;323.76853255688195;1.0102238558542969;70007.3015483334;0.60439437084998;0.24064368172471484;138.82086558308282;321.34948897161746;0.9700000000000005;70007.3015483334;0.629457331728555;0.26055741395975585;95.72468440377196;239.44263551084825;0.9700000000000005;70007.3015483334;0.629457331728555;0.26055741395975585;95.70585645419231;239.40741133458596;0.9700000000000005;8790.192433787184;0.629457331728555;0.26055741395975585;91.36482131120454;2671.169786265655;0.04022385585429633;8790.192433787184;0.0;0.0;43.30667786576163;181.35564108933198;0.04022385585429633;8790.192433787184;0.0;0.0;43.30859712205074;181.41742219908448;0.04022385585429633;70007.3015483334;0.0;0.0;"Zustand 3: Temperatur 417.544 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.971 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6295 <= w_crit=0.6927, T=368.87 K >= T_crit=306.39 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6295 <= w_crit=0.6926, T=368.86 K >= T_crit=306.39 K).;"Zustand 20: Temperatur 422.559 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.885435865040151e-22;`gtol` termination condition is satisfied.;4;4.575879075987036e-10;3.710912519863585e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.9246195159896;104.92375081215278;138.7508984188758;43.32014386890444;0.1964187287375911;0.25631262082185235;0.24070820412043736;0.2604394500880953;91.44106875547362;100.25127433318359;91.88276666198968;99.7725827403281;80.18711750003807;0.4771120088253993;24.339099907057214;40.468963442313;0.0024862789936689793;0.034507407521180956;9.144106875516057;10.025127433329454;3.6753106664826616;6.651505516023945;7.28973795455822;91.39909843728583;0.009685295363717754;2671.234161565296;245.21656843191172;221.49007337224052;0.009881562359824736;1.0103828682782146;0.6103905986737476;0.245268505862613;1.7541879060445353e-10;-1.0234657565888483e-10;2.227125150966458e-10;-3.682776306135338e-11;-7.686651315452764e-11;-1.1094414276158204e-10;-3.106492840743158e-11;3.1305091852118494e-10;1.7541879060445353e-12;-1.0234657565888483e-12;2.227125150966458e-12;-3.682776306135338e-11;-7.686651315452764e-13;-1.1094414276158203e-12;-3.106492840743158e-13;3.1305091852118493e-12;140.468963442313;100.0;94.50461921878053;100.0;94.03274026672676;35.995889613228655;8.889358977057896;9.403675874016642;55.403208824057174;13.320143868904438;4.310866439092081;3.105520781494704;10.075380484010395;50.71067760240709;5.652777455140836;9.21580057118939;4.0;0.9800000000000005;69981.08048617392;8796.35560546713;7.95569024547838;3.105520781494704;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;89.9246195159896;2659.407213901669;0.04026443063803875;69981.08048617392;0.0;0.0;135.0;4.0;140.468963442313;4.0;100.0;4.0;94.50461921878053;4.0;100.0;4.0;94.03274026672676;4.0;30.0;4.0;35.995889613228655;4.0;89.9246195159896;2659.407213901669;0.007908688279266485;69981.08048617392;0.0;0.0;91.39909843728583;245.21656843191226;1.0202644306380393;8796.35560546713;0.6044787854383559;0.24070820412043736;149.3583224193709;339.8763855131809;0.987908688279267;69981.08048617392;0.6242765259703087;0.25631262082185235;89.9246195159896;2659.407213901669;0.03235574235877227;69981.08048617392;0.0;0.0;104.92375081215278;245.21656843191226;1.0202644306380393;69981.08048617392;0.6044787854383559;0.24070820412043736;144.40367587401664;323.81101423640996;1.0202644306380393;69981.08048617392;0.6044787854383559;0.24070820412043736;138.7508984188758;321.1575627829252;0.9800000000000005;69981.08048617392;0.6293144937326912;0.2604394500880953;95.70795024096338;239.3339734973511;0.9800000000000005;69981.08048617392;0.6293144937326912;0.2604394500880953;95.68913356090792;239.29876185702338;0.9800000000000005;8796.35560546713;0.6293144937326912;0.2604394500880953;91.39909843728583;2671.234161565296;0.04026443063803875;8796.35560546713;0.0;0.0;43.32014386890444;181.41193523350537;0.04026443063803875;8796.35560546713;0.0;0.0;43.322062664319674;181.47368400169285;0.04026443063803875;69981.08048617392;0.0;0.0;"Zustand 3: Temperatur 417.554 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.901 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6293 <= w_crit=0.6926, T=368.86 K >= T_crit=306.34 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6293 <= w_crit=0.6926, T=368.84 K >= T_crit=306.34 K).;"Zustand 20: Temperatur 422.508 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.386586731774823e-22;`gtol` termination condition is satisfied.;4;4.4005056120437736e-10;3.5739576751200685e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.91469951018041;104.95454523553167;138.68067808187442;43.333687607602826;0.19865233291339948;0.256190313318632;0.2407707370085581;0.2603232077729252;91.27801301844278;100.35320844718923;91.72307035371637;99.87081670795916;80.92108341277067;0.476414015177111;24.562552444495143;40.45921130493076;0.002487488697092363;0.03484691543162938;9.127801301815007;10.035320844730482;3.6689228141514785;6.658054447199855;7.35646212844261;91.4329866335342;0.00968145805563296;2671.297792216575;245.31046081159988;221.59375391607892;0.00997485713453794;1.0203304003193505;0.6104708241477517;0.2453309602255502;1.722924025671091e-10;-9.804068668017862e-11;2.1810819816892035e-10;-3.54694051907245e-11;-7.059952622512355e-11;-1.155768813987379e-10;-3.865352482534945e-11;2.9271518542373087e-10;1.7229240256710909e-12;-9.804068668017862e-13;2.1810819816892034e-12;-3.54694051907245e-11;-7.059952622512355e-13;-1.155768813987379e-12;-3.865352482534945e-13;2.9271518542373086e-12;140.45921130493076;100.0;94.51417043339018;100.0;94.02686502942828;36.00198615114766;8.84914000543995;9.41225214821037;55.43100048238654;13.333687607602826;4.327035414069144;3.081183799855978;10.085300489819588;50.691259090716414;5.731574066335952;9.262775280216943;4.0;0.9900000000000005;69954.70613619244;8802.558109898731;7.947088251258046;3.081183799855978;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;89.91469951018041;2659.3910514872296;0.04030525745388791;69954.70613619244;0.0;0.0;135.0;4.0;140.45921130493076;4.0;100.0;4.0;94.51417043339018;4.0;100.0;4.0;94.02686502942828;4.0;30.0;4.0;36.00198615114766;4.0;89.91469951018041;2659.3910514872296;0.008006733421890018;69954.70613619244;0.0;0.0;91.4329866335342;245.31046081159965;1.0303052574538885;8802.558109898731;0.6045605764695775;0.2407707370085581;149.3083513103707;339.72651363200237;0.9980067334218906;69954.70613619244;0.624125989897621;0.256190313318632;89.91469951018041;2659.3910514872296;0.03229852403199789;69954.70613619244;0.0;0.0;104.95454523553167;245.31046081159965;1.0303052574538885;69954.70613619244;0.6045605764695775;0.2407707370085581;144.41225214821037;323.85134258167284;1.0303052574538885;69954.70613619244;0.6045605764695775;0.2407707370085581;138.68067808187442;320.9659726394767;0.9900000000000005;69954.70613619244;0.6291736771575343;0.2603232077729252;95.69176995531473;239.22750454594305;0.9900000000000005;69954.70613619244;0.6291736771575343;0.2603232077729252;95.67296458593086;239.19230564146665;0.9900000000000005;8802.558109898731;0.6291736771575343;0.2603232077729252;91.4329866335342;2671.297792216575;0.04030525745388791;8802.558109898731;0.0;0.0;43.333687607602826;181.4685543807801;0.04030525745388791;8802.558109898731;0.0;0.0;43.335605938711865;181.5302706146967;0.04030525745388791;69954.70613619244;0.0;0.0;"Zustand 3: Temperatur 417.562 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.831 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6292 <= w_crit=0.6926, T=368.84 K >= T_crit=306.30 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6292 <= w_crit=0.6926, T=368.82 K >= T_crit=306.30 K).;"Zustand 20: Temperatur 422.458 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
