config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2413713383180528e-25;`gtol` termination condition is satisfied.;11;4.055982534581956e-11;4.982712791879646e-13;1;True;;True;0;zulässig;feasible;True;True;True;89.9047177135617;104.9859868087562;138.61022044600855;43.34731061860447;0.20089959775769206;0.2560694296928858;0.24083133608935725;0.2602086359308082;91.11343483497177;100.45573918767025;91.56183678368345;99.96966256600915;81.65155108331699;0.47570992314230015;24.785395247611888;40.44936811213944;0.002488703646864517;0.035185969304708416;9.111343483494824;10.045573918768088;3.662473471347625;6.664644171068966;7.422868280302821;91.46650035635594;0.009678414885507018;2671.3607056135115;245.4046011018692;221.69572710940986;0.010068903509505844;1.03027743714836;0.6105489649123051;0.2453918064669411;2.2026824808563106e-12;-1.404032445861958e-11;9.094947017729282e-12;-2.894351425197783e-13;-7.176481631177012e-12;-1.0629719326971099e-11;-2.5337953957205173e-11;2.3533175408374518e-11;2.2026824808563106e-14;-1.404032445861958e-13;9.094947017729283e-14;-2.894351425197783e-13;-7.176481631177012e-14;-1.06297193269711e-13;-2.533795395720517e-13;2.3533175408374516e-13;140.44936811213944;100.0;94.52381358949259;100.0;94.02095319581287;36.00811837246829;8.809379304397282;9.420130458846529;55.45838198388765;13.347310618604467;4.3426622673607085;3.0573132331366537;10.095282286438305;50.671724713933656;5.809910012837975;9.309855060144912;4.0;1.0;69928.17586895742;8808.80071822931;7.938444529031638;3.0573132331366537;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;89.9047177135617;2659.374787928559;0.04034634065786591;69928.17586895742;0.0;0.0;135.0;4.0;140.44936811213944;4.0;100.0;4.0;94.52381358949259;4.0;100.0;4.0;94.02095319581287;4.0;30.0;4.0;36.00811837246829;4.0;89.9047177135617;2659.374787928559;0.008105563609160078;69928.17586895742;0.0;0.0;91.46650035635594;245.40460110186876;1.040346340657866;8808.80071822931;0.604639818721967;0.24083133608935725;149.25874741653672;339.57798407843995;1.00810556360916;69928.17586895742;0.6239771364535376;0.2560694296928858;89.9047177135617;2659.374787928559;0.03224077704870583;69928.17586895742;0.0;0.0;104.9859868087562;245.40460110186876;1.040346340657866;69928.17586895742;0.604639818721967;0.24083133608935725;144.42013045884653;323.88957085884834;1.040346340657866;69928.17586895742;0.604639818721967;0.24083133608935725;138.61022044600855;320.77472352451565;1.0;69928.17586895742;0.6290348228234338;0.2602086359308082;95.67613174861128;239.12317244120086;1.0;69928.17586895742;0.6290348228234338;0.2602086359308082;95.65733773263929;239.08798647189616;1.0;8808.80071822931;0.6290348228234338;0.2602086359308082;91.46650035635594;2671.3607056135115;0.04034634065786591;8808.80071822931;0.0;0.0;43.34731061860447;181.5255049560902;0.04034634065786591;8808.80071822931;0.0;0.0;43.34922848187921;181.5871884596319;0.04034634065786591;69928.17586895742;0.0;0.0;"Zustand 3: Temperatur 417.570 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.760 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6290 <= w_crit=0.6926, T=368.83 K >= T_crit=306.25 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6290 <= w_crit=0.6926, T=368.81 K >= T_crit=306.25 K).;"Zustand 20: Temperatur 422.409 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2204854317478718e-25;`gtol` termination condition is satisfied.;1;4.0041573632201646e-11;4.940618244203597e-13;1;True;;True;0;zulässig;feasible;True;True;True;89.9047177135617;104.9859868087562;138.61022044600855;43.34731061860447;0.20089959775769206;0.2560694296928858;0.24083133608935725;0.2602086359308082;91.11343483497234;100.4557391876708;91.56183678368404;99.96966256600969;81.65155108331703;0.4757099231423003;24.785395247611763;40.449368112139496;0.00248870364686453;0.03518596930470843;9.111343483494801;10.045573918768055;3.662473471347625;6.664644171068927;7.422868280302821;91.46650035635594;0.009678414885506798;2671.3607056135115;245.40460110186865;221.69572710940986;0.010068903509505622;1.030277437148361;0.6105489649123051;0.2453918064669411;2.2026824808563106e-12;-1.3997691894473974e-11;9.265477274311706e-12;-2.894351425197783e-13;-6.579625733138528e-12;-9.748646334628575e-12;-2.4215296434704214e-11;2.432898327242583e-11;2.2026824808563106e-14;-1.3997691894473973e-13;9.265477274311706e-14;-2.8943514251977816e-13;-6.579625733138528e-14;-9.748646334628575e-14;-2.4215296434704213e-13;2.432898327242583e-13;140.4493681121395;100.0;94.52381358949259;100.0;94.02095319581281;36.008118372468346;8.809379304397225;9.420130458846529;55.45838198388759;13.347310618604467;4.3426622673607085;3.0573132331366537;10.095282286438305;50.6717247139336;5.809910012837975;9.309855060144912;4.0;1.0000000000000004;69928.17586895742;8808.80071822931;7.938444529031638;3.0573132331366537;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;89.9047177135617;2659.374787928559;0.04034634065786613;69928.17586895742;0.0;0.0;135.0;4.0;140.4493681121395;4.0;100.0;4.0;94.52381358949259;4.0;100.0;4.0;94.02095319581281;4.0;30.0;4.0;36.008118372468346;4.0;89.9047177135617;2659.374787928559;0.008105563609160123;69928.17586895742;0.0;0.0;91.46650035635594;245.40460110186876;1.0403463406578666;8808.80071822931;0.604639818721967;0.24083133608935725;149.25874741653672;339.57798407843995;1.0081055636091605;69928.17586895742;0.6239771364535376;0.2560694296928858;89.9047177135617;2659.374787928559;0.03224077704870601;69928.17586895742;0.0;0.0;104.9859868087562;245.40460110186876;1.0403463406578666;69928.17586895742;0.604639818721967;0.24083133608935725;144.42013045884653;323.88957085884834;1.0403463406578666;69928.17586895742;0.604639818721967;0.24083133608935725;138.61022044600855;320.77472352451565;1.0000000000000004;69928.17586895742;0.6290348228234338;0.2602086359308082;95.67613174861128;239.12317244120086;1.0000000000000004;69928.17586895742;0.6290348228234338;0.2602086359308082;95.65733773263929;239.08798647189616;1.0000000000000004;8808.80071822931;0.6290348228234338;0.2602086359308082;91.46650035635594;2671.3607056135115;0.04034634065786613;8808.80071822931;0.0;0.0;43.34731061860447;181.5255049560902;0.04034634065786613;8808.80071822931;0.0;0.0;43.34922848187921;181.5871884596319;0.04034634065786613;69928.17586895742;0.0;0.0;"Zustand 3: Temperatur 417.570 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.760 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6290 <= w_crit=0.6926, T=368.83 K >= T_crit=306.25 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6290 <= w_crit=0.6926, T=368.81 K >= T_crit=306.25 K).;"Zustand 20: Temperatur 422.409 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.12631308887857e-25;`gtol` termination condition is satisfied.;4;6.439723311140035e-11;6.521216280539344e-13;1;True;;True;0;zulässig;feasible;True;True;True;89.89467317753355;105.0180511087105;138.53954065436847;43.36101430325965;0.20316023996498989;0.25594993224559864;0.24089005496381924;0.2600956853171591;90.94736739802045;100.55887710145815;91.39910030359698;100.06912970811105;82.37852614607692;0.4749997813864949;25.007623483498342;40.439435849163885;0.0024899239133281716;0.0355245638564527;9.09473673979763;10.055887710144287;3.655964012143489;6.671275313871711;7.488956922368904;91.49965342340317;0.009676136361637234;2671.4229279437263;245.49896827736868;221.79604451821098;0.010163694464963902;1.0402239897412735;0.6106250755957918;0.24545108597611837;-7.389644451905042e-13;1.8985701899509877e-11;1.602984411874786e-11;1.0380585280245214e-13;9.762857189343777e-12;1.5276668818842154e-11;3.538502824085299e-11;4.4138914745417424e-11;-7.389644451905042e-15;1.8985701899509876e-13;1.602984411874786e-13;1.027780720816357e-13;9.762857189343777e-14;1.5276668818842154e-13;3.5385028240852987e-13;4.413891474541742e-13;140.43943584916389;100.0;94.53354663255999;100.0;94.01500420406035;36.014286907981955;8.770062203670875;9.427327203816844;55.48536651542122;13.361014303259651;4.357758474204786;3.0338932091568154;10.105326822466452;50.652072508898755;5.8877865494483785;9.35702696456758;4.0;1.0100000000000007;69901.48731818423;8815.084141673864;7.929758377202613;3.0338932091568154;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;89.89467317753355;2659.3584216713284;0.04038768420623673;69901.48731818423;0.0;0.0;135.0;4.0;140.43943584916389;4.0;100.0;4.0;94.53354663255999;4.0;100.0;4.0;94.01500420406035;4.0;30.0;4.0;36.014286907981955;4.0;89.89467317753355;2659.3584216713284;0.008205171614969286;69901.48731818423;0.0;0.0;91.49965342340317;245.49896827736933;1.0503876842062374;8815.084141673864;0.6047165840984919;0.24089005496381924;149.20949805283476;339.4307552668061;1.01820517161497;69901.48731818423;0.6238299215910984;0.25594993224559864;89.89467317753355;2659.3584216713284;0.03218251259126744;69901.48731818423;0.0;0.0;105.0180511087105;245.49896827736933;1.0503876842062374;69901.48731818423;0.6047165840984919;0.24089005496381924;144.42732720381684;323.92575048810056;1.0503876842062374;69901.48731818423;0.6047165840984919;0.24089005496381924;138.53954065436847;320.58381998250087;1.0100000000000007;69901.48731818423;0.6288978736359614;0.2600956853171591;95.66102414414291;239.0209228081666;1.0100000000000007;69901.48731818423;0.6288978736359614;0.2600956853171591;95.64224152579521;238.98574997266516;1.0100000000000007;8815.084141673864;0.6288978736359614;0.2600956853171591;91.49965342340317;2671.4229279437263;0.04038768420623673;8815.084141673864;0.0;0.0;43.36101430325965;181.58279281833364;0.04038768420623673;8815.084141673864;0.0;0.0;43.36293169516159;181.64444339232085;0.04038768420623673;69901.48731818423;0.0;0.0;"Zustand 3: Temperatur 417.577 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.690 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6289 <= w_crit=0.6926, T=368.81 K >= T_crit=306.21 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6289 <= w_crit=0.6926, T=368.79 K >= T_crit=306.21 K).;"Zustand 20: Temperatur 422.359 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.084281867856489e-25;`gtol` termination condition is satisfied.;4;7.686830475767388e-11;7.854020458155796e-13;1;True;;True;0;zulässig;feasible;True;True;True;89.88456504871391;105.05071459459595;138.46865317444855;43.37479993068479;0.20543397860719562;0.2558317845050937;0.2409469452670299;0.2599843084796464;90.77984256792439;100.66263174033325;91.23489387986427;100.16922658491391;83.10201439387637;0.47428363792528444;25.229232519526498;40.42941642152658;0.002491149554139684;0.03586269392270796;9.077984256786934;10.066263174031505;3.649395755194297;6.6779484389914465;7.55472858125987;91.53245905043298;0.009674594163586802;2671.4844842583543;245.59354215450364;221.89475566305336;0.01025922303603255;1.0501700686283322;0.6106992088111705;0.2455088386412346;-2.5295321393059567e-12;1.780620095814811e-11;1.9838353182421997e-11;1.6442402994698568e-13;6.849631972727366e-12;1.8204104890173767e-11;4.222044935886515e-11;5.505285116669256e-11;-2.5295321393059567e-14;1.780620095814811e-13;1.9838353182421998e-13;1.6120002935978981e-13;6.849631972727366e-14;1.8204104890173767e-13;4.2220449358865154e-13;5.505285116669257e-13;140.42941642152658;100.0;94.54336759091723;100.0;94.00901754874917;36.02049232896729;8.731174598710197;9.43385824366311;55.51196672146568;13.374799930684787;4.372335195993287;3.0109085404842517;10.11543495128609;50.632300701146846;5.965205069214562;9.404278615433157;4.0;1.0200000000000005;69874.63837457859;8821.40903280352;7.921029181930114;3.0109085404842517;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;89.88456504871391;2659.3419513161334;0.040429291664364264;69874.63837457859;0.0;0.0;135.0;4.0;140.42941642152658;4.0;100.0;4.0;94.54336759091723;4.0;100.0;4.0;94.00901754874917;4.0;30.0;4.0;36.02049232896729;4.0;89.88456504871391;2659.3419513161334;0.00830555023888108;69874.63837457859;0.0;0.0;91.53245905043298;245.5935421545034;1.0604292916643647;8821.40903280352;0.6047909418098988;0.2409469452670299;149.16059102023678;339.28478711308617;1.0283055502388816;69874.63837457859;0.6236843026660158;0.2558317845050937;89.88456504871391;2659.3419513161334;0.03212374142548319;69874.63837457859;0.0;0.0;105.05071459459595;245.5935421545034;1.0604292916643647;69874.63837457859;0.6047909418098988;0.2409469452670299;144.4338582436631;323.95993116988615;1.0604292916643647;69874.63837457859;0.6047909418098988;0.2409469452670299;138.46865317444855;320.39326619706213;1.0200000000000005;69874.63837457859;0.6287627745377399;0.2599843084796464;95.64643597916279;238.92070306580834;1.0200000000000005;69874.63837457859;0.6287627745377399;0.2599843084796464;95.62766480400671;238.88554356196255;1.0200000000000005;8821.40903280352;0.6287627745377399;0.2599843084796464;91.53245905043298;2671.4844842583543;0.040429291664364264;8821.40903280352;0.0;0.0;43.37479993068479;181.64042327371232;0.040429291664364264;8821.40903280352;0.0;0.0;43.376716847602324;181.70204071620478;0.040429291664364264;69874.63837457859;0.0;0.0;"Zustand 3: Temperatur 417.584 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.619 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6288 <= w_crit=0.6926, T=368.80 K >= T_crit=306.16 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6288 <= w_crit=0.6926, T=368.78 K >= T_crit=306.16 K).;"Zustand 20: Temperatur 422.311 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.075039735992335e-25;`gtol` termination condition is satisfied.;4;8.649559885337171e-11;9.027779057988e-13;1;True;;True;0;zulässig;feasible;True;True;True;89.87439256009213;105.08395456709047;138.39757182506037;43.388668649820886;0.20772053605202834;0.2557149512458666;0.24100205673465303;0.259874459660946;90.61089097846701;100.76701175157483;91.06924920311525;100.26996079185679;83.82202175916733;0.4735615401613086;25.450217911024833;40.41931166139159;0.002492380615443789;0.036200354451555145;9.061089097840213;10.076701175155547;3.642769968124055;6.684664052787481;7.620183796286039;91.5649298792494;0.009673761087049284;2671.545398524408;245.6883033346462;221.99190809831654;0.010355482312810693;1.0601156839302819;0.6107714152193401;0.24556510289436934;-2.8421709430404007e-12;2.0904167286062147e-11;1.6484591469634324e-11;2.6634250360757505e-13;1.3869794202037156e-11;1.935518412210513e-11;4.4579451241588686e-11;6.488676262961235e-11;-2.842170943040401e-14;2.0904167286062149e-13;1.6484591469634324e-13;2.5858495495881057e-13;1.3869794202037155e-13;1.9355184122105128e-13;4.4579451241588687e-13;6.488676262961234e-13;140.4193116613916;100.0;94.55327456919167;100.0;94.00299277560663;36.026735152606136;8.692702940333618;9.43973891368023;55.53819472664327;13.388668649820886;4.3864032914332824;2.9883446899422665;10.125607439907867;50.61240768751611;6.042167088619863;9.451598173373327;4.0;1.0300000000000007;69847.62716198995;8827.775990921;7.91225640906898;2.9883446899422665;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;89.87439256009213;2659.32537560409;0.04047116624309188;69847.62716198995;0.0;0.0;135.0;4.0;140.4193116613916;4.0;100.0;4.0;94.55327456919167;4.0;100.0;4.0;94.00299277560663;4.0;30.0;4.0;36.026735152606136;4.0;89.87439256009213;2659.32537560409;0.008406692346665799;69847.62716198995;0.0;0.0;91.5649298792494;245.6883033346468;1.0704711662430926;8827.775990921;0.6048629584697092;0.24100205673465303;149.1120146017252;339.14004103395615;1.0384066923466664;69847.62716198995;0.6235402384655376;0.2557149512458666;89.87439256009213;2659.32537560409;0.03206447389642608;69847.62716198995;0.0;0.0;105.08395456709047;245.6883033346468;1.0704711662430926;69847.62716198995;0.6048629584697092;0.24100205673465303;144.43973891368023;323.99216092788555;1.0704711662430926;69847.62716198995;0.6048629584697092;0.24100205673465303;138.39757182506037;320.20306599030516;1.0300000000000007;69847.62716198995;0.6286294723983655;0.259874459660946;95.63235639371715;238.82246234062544;1.0300000000000007;69847.62716198995;0.6286294723983655;0.259874459660946;95.61359670856672;238.78731636542975;1.0300000000000007;8827.775990921;0.6286294723983655;0.259874459660946;91.5649298792494;2671.545398524408;0.04047116624309188;8827.775990921;0.0;0.0;43.388668649820886;181.69840112598274;0.04047116624309188;8827.775990921;0.0;0.0;43.39058508809052;181.75998523256553;0.04047116624309188;69847.62716198995;0.0;0.0;"Zustand 3: Temperatur 417.590 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.548 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6286 <= w_crit=0.6926, T=368.78 K >= T_crit=306.12 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6286 <= w_crit=0.6926, T=368.76 K >= T_crit=306.12 K).;"Zustand 20: Temperatur 422.262 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.549279973320617e-25;`gtol` termination condition is satisfied.;4;1.0801564717867075e-10;1.144489403473935e-12;1;True;;True;0;zulässig;feasible;True;True;True;89.86415502614284;105.11774913300059;138.32630981377918;43.40262149617581;0.2100196376746247;0.25559939842363205;0.24105543729533643;0.25976609473240847;90.4405421005049;100.87202492872191;90.90219675414977;100.37133911744007;84.53855431120573;0.47283353490794217;25.670575398131803;40.409123331369926;0.0024936171325516316;0.036537540501101605;9.044054210042358;10.087202492869515;3.6360878701652517;6.691422607825628;7.685323119198534;91.59707800732104;0.009673610990920433;2671.605693680691;245.7832331729143;222.08754751167464;0.010452465439371839;1.0700608453793525;0.610841743627414;0.2456199157841071;-3.382183422218077e-12;2.1856294551980682e-11;2.029310053330846e-11;3.934630399271555e-13;1.8474111129762605e-11;2.6759039428725373e-11;5.5649707064731047e-11;8.131451068038587e-11;-3.382183422218077e-14;2.1856294551980683e-13;2.029310053330846e-13;3.783298460838032e-13;1.8474111129762605e-13;2.675903942872537e-13;5.564970706473104e-13;8.131451068038586e-13;140.40912333136993;100.0;94.563265744369;100.0;93.99692947862201;36.033015845019236;8.654634205313812;9.444984048915842;55.56406216230181;13.402621496175811;4.399973325527526;2.96618773704796;10.13584497385716;50.59239202652742;6.118674235136666;9.498974311342636;4.0;1.0400000000000005;69820.45202411438;8834.185565010734;7.903439599531385;2.96618773704796;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;89.86415502614284;2659.308693408893;0.04051331081872389;69820.45202411438;0.0;0.0;135.0;4.0;140.40912333136993;4.0;100.0;4.0;94.563265744369;4.0;100.0;4.0;93.99692947862201;4.0;30.0;4.0;36.033015845019236;4.0;89.86415502614284;2659.308693408893;0.008508590859147845;69820.45202411438;0.0;0.0;91.59707800732104;245.78323317291452;1.0805133108187244;8834.185565010734;0.6049326982225468;0.24105543729533643;149.06375753668374;338.99647986786715;1.0485085908591483;69820.45202411438;0.6233976891338237;0.25559939842363205;89.86415502614284;2659.308693408893;0.032004719959576045;69820.45202411438;0.0;0.0;105.11774913300059;245.78323317291452;1.0805133108187244;69820.45202411438;0.6049326982225468;0.24105543729533643;144.44498404891584;324.0224861878999;1.0805133108187244;69820.45202411438;0.6049326982225468;0.24105543729533643;138.32630981377918;320.01322285778645;1.0400000000000005;69820.45202411438;0.6284979159412961;0.25976609473240847;95.61877482165795;238.7261514047008;1.0400000000000005;69820.45202411438;0.6284979159412961;0.25976609473240847;95.60002667447247;238.69101915421896;1.0400000000000005;8834.185565010734;0.6284979159412961;0.25976609473240847;91.59707800732104;2671.605693680691;0.04051331081872389;8834.185565010734;0.0;0.0;43.40262149617581;181.75673070474323;0.04051331081872389;8834.185565010734;0.0;0.0;43.40453745209459;181.81828126879634;0.04051331081872389;69820.45202411438;0.0;0.0;"Zustand 3: Temperatur 417.595 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.476 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6285 <= w_crit=0.6926, T=368.77 K >= T_crit=306.08 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6285 <= w_crit=0.6926, T=368.75 K >= T_crit=306.08 K).;"Zustand 20: Temperatur 422.214 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.933852445111499e-25;`gtol` termination condition is satisfied.;4;1.1391245968704888e-10;1.259670785968421e-12;1;True;;True;0;zulässig;feasible;True;True;True;89.85385183763492;105.15207717100964;138.25487976970726;43.4166593989695;0.21233101180708927;0.25548509312925055;0.24110713315248722;0.25965917112588743;90.26882430822491;100.97767826534265;90.73376587256672;100.4733675946292;85.25161825060385;0.47209966841384454;25.890300901093667;40.39885312848236;0.0024948591306530243;0.03687424723642027;9.026882430813528;10.097767826531726;3.6293506349020714;6.698224506305016;7.750147113689113;91.628915015024;0.009674118747461066;2671.6653916891473;245.8783137442514;222.18171781320834;0.010550165612953855;1.0800055623413576;0.6109102410742225;0.2456733130384436;-4.590106073010247e-12;2.3604229681950528e-11;2.4215296434704214e-11;5.646594303243546e-13;1.4935608305677306e-11;2.539479737606598e-11;5.3944404498906806e-11;8.962786068877904e-11;-4.590106073010247e-14;2.3604229681950527e-13;2.4215296434704213e-13;5.377708860231945e-13;1.4935608305677306e-13;2.539479737606598e-13;5.394440449890681e-13;8.962786068877904e-13;140.39885312848236;100.0;94.57333936168857;100.0;93.99082729697193;36.03933482448224;8.616955872335609;9.449608005323682;55.58958019054177;13.4166593989695;4.41305557867679;2.9444243466645617;10.14614816236508;50.57225242810409;6.194728235616424;9.546396189475047;4.0;1.0500000000000007;69793.1115104078;8840.638256882903;7.8945783644150564;2.9444243466645617;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;89.85385183763492;2659.29190372838;0.04055572795431073;69793.1115104078;0.0;0.0;135.0;4.0;140.39885312848236;4.0;100.0;4.0;94.57333936168857;4.0;100.0;4.0;93.99082729697193;4.0;30.0;4.0;36.03933482448224;4.0;89.85385183763492;2659.29190372838;0.008611238751111852;69793.1115104078;0.0;0.0;91.628915015024;245.8783137442504;1.0905557279543114;8840.638256882903;0.6050002228580305;0.24110713315248722;149.01580900081797;338.85406781504537;1.0586112387511126;69793.1115104078;0.6232566161202602;0.25548509312925055;89.85385183763492;2659.29190372838;0.031944489203198874;69793.1115104078;0.0;0.0;105.15207717100964;245.8783137442504;1.0905557279543114;69793.1115104078;0.6050002228580305;0.24110713315248722;144.44960800532368;324.05095184548776;1.0905557279543114;69793.1115104078;0.6050002228580305;0.24110713315248722;138.25487976970726;319.8237399939608;1.0500000000000007;69793.1115104078;0.6283680556680568;0.25965917112588743;95.60568098153459;238.63172261242903;1.0500000000000007;69793.1115104078;0.6283680556680568;0.25965917112588743;95.58694442132321;238.59660428172768;1.0500000000000007;8840.638256882903;0.6283680556680568;0.25965917112588743;91.628915015024;2671.6653916891473;0.04055572795431073;8840.638256882903;0.0;0.0;43.4166593989695;181.81541589529417;0.04055572795431073;8840.638256882903;0.0;0.0;43.418574868867836;181.87693270824508;0.04055572795431073;69793.1115104078;0.0;0.0;"Zustand 3: Temperatur 417.600 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.405 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6284 <= w_crit=0.6926, T=368.76 K >= T_crit=306.04 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6284 <= w_crit=0.6926, T=368.74 K >= T_crit=306.04 K).;"Zustand 20: Temperatur 422.166 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0680637920444287e-24;`gtol` termination condition is satisfied.;4;1.273771752379585e-10;1.4615497200194242e-12;1;True;;True;0;zulässig;feasible;True;True;True;89.84348245678518;105.1869182991216;138.18329377416376;43.43078318780812;0.21465438969484868;0.2553720035448686;0.24115718886162077;0.25955364776877277;90.09576494116641;101.08397800530251;90.56398482101747;100.5760515488937;85.96121990417393;0.4713599863861336;26.1093905157094;40.38850268786882;0.0024961066254825105;0.03721046992662006;9.009576494106453;10.108397800527657;3.6225593928400617;6.70507010325575;7.8146563549225965;91.66045199129258;0.009675260195211173;2671.724513583233;245.97352781127188;222.27446121947892;0.010648576083159833;1.0899498438363797;0.6109769529110767;0.24572532912425082;-5.6132876125047915e-12;2.5366375666635577e-11;3.069544618483633e-11;7.597256157509946e-13;1.5930368135741446e-11;2.594902070995886e-11;5.74544856135617e-11;1.0187761745328316e-10;-5.613287612504792e-14;2.536637566663558e-13;3.069544618483633e-13;7.167222790103719e-13;1.5930368135741447e-13;2.594902070995886e-13;5.74544856135617e-13;1.0187761745328316e-12;140.38850268786882;100.0;94.5834937308004;100.0;93.98468591214748;36.045692464431966;8.579655899282159;9.453624679830796;55.61475952686061;13.430783187808117;4.425660055537207;2.9230417395078234;10.156517543214818;50.55198774425412;6.270330905667038;9.593853431390471;4.0;1.0600000000000005;69765.60436293427;8847.134524110319;7.885672380453603;2.9230417395078234;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;89.84348245678518;2659.275005676644;0.04059841991953905;69765.60436293427;0.0;0.0;135.0;4.0;140.38850268786882;4.0;100.0;4.0;94.5834937308004;4.0;100.0;4.0;93.98468591214748;4.0;30.0;4.0;36.045692464431966;4.0;89.84348245678518;2659.275005676644;0.008714629050403842;69765.60436293427;0.0;0.0;91.66045199129258;245.97352781127128;1.1005984199195396;8847.134524110319;0.6050655919183848;0.24115718886162077;148.96815858715098;338.7127703805809;1.0687146290504044;69765.60436293427;0.6231169821302107;0.2553720035448686;89.84348245678518;2659.275005676644;0.03188379086913521;69765.60436293427;0.0;0.0;105.1869182991216;245.97352781127128;1.1005984199195396;69765.60436293427;0.6050655919183848;0.24115718886162077;144.4536246798308;324.07760133016495;1.1005984199195396;69765.60436293427;0.6050655919183848;0.24115718886162077;138.18329377416376;319.63462031553325;1.0600000000000005;69765.60436293427;0.6282398437859009;0.25955364776877277;95.59306486773113;238.5391298398922;1.0600000000000005;69765.60436293427;0.6282398437859009;0.25955364776877277;95.57433994446279;238.5040256229803;1.0600000000000005;8847.134524110319;0.6282398437859009;0.25955364776877277;91.66045199129258;2671.724513583233;0.04059841991953905;8847.134524110319;0.0;0.0;43.43078318780812;181.8744601664203;0.04059841991953905;8847.134524110319;0.0;0.0;43.43269816789336;181.9359430179803;0.04059841991953905;69765.60436293427;0.0;0.0;"Zustand 3: Temperatur 417.604 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.333 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6282 <= w_crit=0.6926, T=368.74 K >= T_crit=305.99 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6282 <= w_crit=0.6925, T=368.72 K >= T_crit=305.99 K).;"Zustand 20: Temperatur 422.118 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3877526001533747e-24;`gtol` termination condition is satisfied.;4;1.3880413543466787e-10;1.6659847539238615e-12;1;True;;True;0;zulässig;feasible;True;True;True;89.83304641274117;105.22225284371632;138.11156338950013;43.444993598904944;0.2169895054540426;0.25526009890190005;0.24120564740367711;0.2594494850221622;89.92139036211853;101.19092968955762;90.39288084520092;100.6793956429018;86.66736572010375;0.4706145340123038;26.327840508970105;40.378073586251105;0.0024973596239386804;0.03754620394205594;8.992139036200589;10.119092968952703;3.615715233807344;6.711959709522506;7.878851429098318;91.69169955779904;0.00967701209447258;2671.783079513502;246.06885879384058;222.36581833298686;0.010747690151161171;1.0998936985580823;0.61104192287825;0.2457759973036389;-7.503331289626658e-12;2.2254198484006338e-11;2.5863755581667647e-11;9.85878045867139e-13;1.7323031897831243e-11;3.0595970201829914e-11;6.420464160328265e-11;1.1263523447269108e-10;-7.503331289626658e-14;2.2254198484006338e-13;2.5863755581667646e-13;9.213813512776994e-13;1.7323031897831242e-13;3.0595970201829916e-13;6.420464160328265e-13;1.1263523447269109e-12;140.3780735862511;100.0;94.593727222177;100.0;93.978505045281;36.05208909626543;8.542722701708442;9.457047529433908;55.63961046153361;13.444993598904944;4.43779649362159;2.902027664377954;10.166953587258831;50.53159695990621;6.345484139933774;9.64133610185678;4.0;1.0700000000000007;69737.92950410675;8853.674782765509;7.876721385775095;2.902027664377954;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;89.83304641274117;2659.257998476689;0.04064138870924272;69737.92950410675;0.0;0.0;135.0;4.0;140.3780735862511;4.0;100.0;4.0;94.593727222177;4.0;100.0;4.0;93.978505045281;4.0;30.0;4.0;36.05208909626543;4.0;89.83304641274117;2659.257998476689;0.00881875483698409;69737.92950410675;0.0;0.0;91.69169955779904;246.06885879383984;1.1106413887092434;8853.674782765509;0.6051288628003274;0.24120564740367711;148.92079628795955;338.5725543201916;1.0788187548369848;69737.92950410675;0.6229787510777657;0.25526009890190005;89.83304641274117;2659.257998476689;0.03182263387225863;69737.92950410675;0.0;0.0;105.22225284371632;246.06885879383984;1.1106413887092434;69737.92950410675;0.6051288628003274;0.24120564740367711;144.4570475294339;324.1024766665054;1.1106413887092434;69737.92950410675;0.6051288628003274;0.24120564740367711;138.11156338950013;319.4458664830441;1.0700000000000007;69737.92950410675;0.6281132341388789;0.2594494850221622;95.58091674185954;238.4483284268654;1.0700000000000007;69737.92950410675;0.6281132341388789;0.2594494850221622;95.56220350637841;238.41323851663918;1.0700000000000007;8853.674782765509;0.6281132341388789;0.2594494850221622;91.69169955779904;2671.783079513502;0.04064138870924272;8853.674782765509;0.0;0.0;43.444993598904944;181.93386659660555;0.04064138870924272;8853.674782765509;0.0;0.0;43.44690808537479;181.99531527499116;0.04064138870924272;69737.92950410675;0.0;0.0;"Zustand 3: Temperatur 417.607 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.262 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6281 <= w_crit=0.6925, T=368.73 K >= T_crit=305.95 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6281 <= w_crit=0.6925, T=368.71 K >= T_crit=305.95 K).;"Zustand 20: Temperatur 422.071 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9108907159307617e-24;`gtol` termination condition is satisfied.;4;1.5693196345944382e-10;1.9549377053659594e-12;1;True;;True;0;zulässig;feasible;True;True;True;89.82254329736651;105.25806181011916;138.03969968614604;43.459291280889715;0.21933609603249687;0.25514934944083684;0.24125255025448605;0.2593466446219575;89.74572601130359;101.29853819988114;90.22048023002941;100.78340391826731;87.37006226341923;0.4698633559808888;26.545647314849422;40.367567345173654;0.002498618124662961;0.03788144475166642;8.974572601117366;10.12985381998464;3.608819209201204;6.718893594546396;7.9427329330367265;91.72266789175154;0.009679352085193191;2671.841108790611;246.1642907402127;222.45582821725344;0.010847501168897988;1.1098371348917895;0.6111051931773512;0.24582534968733338;-1.1596057447604835e-11;1.5234036254696548e-11;3.2798652682686225e-11;1.25910393222739e-12;-6.821210263296962e-13;3.47313289239537e-11;7.138112323445966e-11;1.2992984466109192e-10;-1.1596057447604835e-13;1.523403625469655e-13;3.279865268268622e-13;1.16583697428462e-12;-6.8212102632969615e-15;3.47313289239537e-13;7.138112323445966e-13;1.2992984466109193e-12;140.36756734517365;100.0;94.6040382637542;100.0;93.97228445464907;36.0585250119546;8.506145132444033;9.459889589354873;55.66414287979694;13.459291280889715;4.449474371650524;2.8813703720026638;10.177456702633492;50.511079184693415;6.420189903208836;9.688834685716074;4.0;1.0800000000000005;69710.08602524802;8860.259409976548;7.867725175941833;2.8813703720026638;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;89.82254329736651;2659.240881453577;0.04068463606068695;69710.08602524802;0.0;0.0;135.0;4.0;140.36756734517365;4.0;100.0;4.0;94.6040382637542;4.0;100.0;4.0;93.97228445464907;4.0;30.0;4.0;36.0585250119546;4.0;89.82254329736651;2659.240881453577;0.008923609242054018;69710.08602524802;0.0;0.0;91.72266789175154;246.16429074021434;1.1206846360606875;8860.259409976548;0.6051900908514977;0.24125255025448605;148.8737124776177;338.4333875885805;1.0889236092420544;69710.08602524802;0.6228418880404899;0.25514934944083684;89.82254329736651;2659.240881453577;0.03176102681863294;69710.08602524802;0.0;0.0;105.25806181011916;246.16429074021434;1.1206846360606875;69710.08602524802;0.6051900908514977;0.24125255025448605;144.45988958935487;324.12561853224446;1.1206846360606875;69710.08602524802;0.6051900908514977;0.24125255025448605;138.03969968614604;319.25748092075725;1.0800000000000005;69710.08602524802;0.6279881821420784;0.2593466446219575;95.56922712440308;238.3592751212843;1.0800000000000005;69710.08602524802;0.6279881821420784;0.2593466446219575;95.55052562834948;238.3241997094772;1.0800000000000005;8860.259409976548;0.6279881821420784;0.2593466446219575;91.72266789175154;2671.841108790611;0.04068463606068695;8860.259409976548;0.0;0.0;43.459291280889715;181.9936378981621;0.04068463606068695;8860.259409976548;0.0;0.0;43.461205269955656;182.05505219030263;0.04068463606068695;69710.08602524802;0.0;0.0;"Zustand 3: Temperatur 417.610 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.190 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6280 <= w_crit=0.6925, T=368.72 K >= T_crit=305.92 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6280 <= w_crit=0.6925, T=368.70 K >= T_crit=305.92 K).;"Zustand 20: Temperatur 422.024 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100.0;100.0;30.0;100.0;4.0;4.0;4.0;100.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.4821627425200796e-24;`gtol` termination condition is satisfied.;4;1.7028429013158033e-10;2.2280766335654076e-12;1;True;;True;0;zulässig;feasible;True;True;True;89.81197276130587;105.29432685460614;137.9677132680158;43.47367680023342;0.221693901171917;0.255039726372829;0.24129793745064418;0.2592450896227627;89.5687964570779;101.40680779969418;90.04680835221251;100.88807983451527;88.06931621171353;0.4691064965009573;26.762807530243887;40.35698543403578;0.002499882118580121;0.03821618792043027;8.956879645694373;10.140680779966091;3.601872334086546;6.7258719889630445;8.006301473788726;91.75336674740481;0.009682258647121156;2671.898619925875;246.25980829971672;222.54452846783556;0.010948002538297974;1.1197801609314069;0.6111668045398982;0.24587341728529089;-5.272227099339943e-12;3.7545078157563694e-11;3.490185918053612e-11;1.5663026431411708e-12;4.885691851086449e-11;3.326761088828789e-11;6.960476639505941e-11;1.3416467936622212e-10;-5.2722270993399433e-14;3.7545078157563696e-13;3.490185918053612e-13;1.436974901964376e-12;4.885691851086449e-13;3.326761088828789e-13;6.960476639505941e-13;1.3416467936622211e-12;140.35698543403578;100.0;94.61442533778632;100.0;93.9660239333424;36.06500046648887;8.469912462267587;9.462163490317835;55.68836628091594;13.47367680023342;4.460702917650337;2.8610585903815036;10.188027238694133;50.490433645297344;6.494450222302021;9.736340067991534;4.0;1.0900000000000007;69682.07317590968;8866.888746313394;7.858683600251728;2.8610585903815036;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;89.81197276130587;2659.2236540280314;0.04072816346970409;69682.07317590968;0.0;0.0;135.0;4.0;140.35698543403578;4.0;100.0;4.0;94.61442533778632;4.0;100.0;4.0;93.9660239333424;4.0;30.0;4.0;36.06500046648887;4.0;89.81197276130587;2659.2236540280314;0.00902918544716626;69682.07317590968;0.0;0.0;91.75336674740481;246.25980829971658;1.1307281634697048;8866.888746313394;0.6052493294618084;0.24129793745064418;148.82689789630336;338.29523929027863;1.099029185447167;69682.07317590968;0.6227063592161121;0.255039726372829;89.81197276130587;2659.2236540280314;0.031698978022537835;69682.07317590968;0.0;0.0;105.29432685460614;246.25980829971658;1.1307281634697048;69682.07317590968;0.6052493294618084;0.24129793745064418;144.46216349031783;324.1470663135859;1.1307281634697048;69682.07317590968;0.6052493294618084;0.24129793745064418;137.9677132680158;319.06946583502184;1.0900000000000007;69682.07317590968;0.6278646447189179;0.2592450896227627;95.5579867866146;238.27192802610557;1.0900000000000007;69682.07317590968;0.6278646447189179;0.2592450896227627;95.53929708234966;238.2368673032428;1.0900000000000007;8866.888746313394;0.6278646447189179;0.2592450896227627;91.75336674740481;2671.898619925875;0.04072816346970409;8866.888746313394;0.0;0.0;43.47367680023342;182.05377643995982;0.04072816346970409;8866.888746313394;0.0;0.0;43.475590288045055;182.1151561316918;0.04072816346970409;69682.07317590968;0.0;0.0;"Zustand 3: Temperatur 417.612 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.118 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6279 <= w_crit=0.6925, T=368.71 K >= T_crit=305.88 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6279 <= w_crit=0.6925, T=368.69 K >= T_crit=305.88 K).;"Zustand 20: Temperatur 421.977 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
