config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.4;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2630288353203244e-19;`gtol` termination condition is satisfied.;4;6.21932356170409e-08;6.727598137998917e-10;1;True;;True;0;zulässig;feasible;True;True;True;89.59181042956618;106.54802331936656;140.82893883374936;42.22123665069449;0.10221056387727817;0.27181326427334496;0.23280858414126238;0.2770986102720778;94.01842742305254;91.98057920694971;94.2431213652887;91.73995186549767;30.858267158229683;0.5055214207928755;10.821829529428515;43.44138684842687;0.002266838558509943;0.01366656028035372;9.40184273639324;9.198057920477039;3.7697248546849087;6.1159967908472215;2.8052970127596413;88.25037026960848;0.013419708888822626;2665.3134644452352;244.44146953241653;211.51217049660968;0.005863907221484221;0.43109841961172396;0.6020594375131363;0.23886551808128573;-3.7701042288063036e-10;1.7873627911058065e-08;6.1024252318020444e-09;2.5653945634473985e-10;-1.834010276979825e-09;2.1793198357045185e-09;2.789349196063995e-09;5.912013989473053e-08;-3.770104228806304e-12;1.7873627911058066e-10;6.102425231802044e-11;2.5653945634473985e-10;-1.834010276979825e-11;2.1793198357045184e-11;2.7893491960639948e-11;5.912013989473053e-10;140.62311168798163;100.0;97.18172483955476;97.18172483955476;94.4383052263521;35.501230813812754;13.135270490067114;6.453316214302674;52.74913945579573;12.221236650694493;1.1265775774897406;8.93135456994628;7.58991440998858;52.21520705468663;0.6243773805533124;7.655725697687558;4.0;0.4;69100.75388675989;8305.479230159186;8.319899667660174;0.6243773805533124;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;89.59181042956618;2658.8647226230787;0.03696232683320816;69100.75388675989;0.0;0.0;135.0;4.0;140.62311168798163;4.0;100.0;8.0;97.18172483955476;8.0;97.18172483955476;8.0;94.4383052263521;8.0;30.0;4.0;35.501230813812754;4.0;89.59181042956618;2658.8647226230787;0.0037779402678384554;69100.75388675989;0.0;0.0;88.25037026960848;244.44146953241608;0.4369623268332082;8305.479230159186;0.5939799751279418;0.23280858414126238;153.75838217804875;355.28343376283954;0.4037779402678385;69100.75388675989;0.6427960665595837;0.27181326427334496;89.59181042956618;2658.8647226230787;0.033184386565369706;69100.75388675989;0.0;0.0;106.54802331936656;244.44146953241608;0.4369623268332082;69100.75388675989;0.5939799751279418;0.23280858414126238;141.45331621430267;315.06144123997365;0.4369623268332082;69100.75388675989;0.5939799751279418;0.23280858414126238;140.82893883374936;333.5264524995348;0.4;69100.75388675989;0.6488671800605913;0.2770986102720778;98.892297621679;256.38078460301807;0.4;69100.75388675989;0.6488671800605913;0.2770986102720778;98.87342242251026;256.3466182023172;0.4;8305.479230159186;0.6488671800605913;0.2770986102720778;88.25037026960848;2665.3134644452352;0.03696232683320816;8305.479230159186;0.0;0.0;42.22123665069449;176.81809395596824;0.03696232683320816;8305.479230159186;0.0;0.0;42.22309817166547;176.87942230709555;0.03696232683320816;69100.75388675989;0.0;0.0;"Zustand 3: Temperatur 414.603 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.979 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6489 <= w_crit=0.6958, T=372.04 K >= T_crit=316.78 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6489 <= w_crit=0.6958, T=372.02 K >= T_crit=316.78 K).;"Zustand 20: Temperatur 426.908 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.41000000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.951532067928233e-20;`gtol` termination condition is satisfied.;4;2.8708222729502255e-08;3.1469134299908005e-10;1;True;;True;0;zulässig;feasible;True;True;True;89.5608214570251;106.45337425939164;140.8884732452288;42.261030715282914;0.10299957232178202;0.2715117157390192;0.23330561591238108;0.2767150666609295;94.25195852401563;92.28008090257532;94.49077277146914;92.02500318473689;31.740029608321663;0.505329686139504;11.05705029450064;43.46275986302334;0.0022704193379978824;0.013993050848423323;9.425195849737111;9.228008090154438;3.7796309108984247;6.135000212227318;2.885457236200102;88.41917514992815;0.013205867140781409;2665.6319950824372;244.490701148552;212.08954553556867;0.005904084545497235;0.4411763292248841;0.6026083883746508;0.2392824376794145;-1.98507876802978e-10;1.0120544402525411e-08;2.818268285409431e-09;1.2890344347482596e-10;-9.914771226249286e-10;1.0309406661690446e-09;1.3271090892885695e-09;2.6644528361430275e-08;-1.98507876802978e-12;1.0120544402525411e-10;2.818268285409431e-11;1.2890344347482596e-10;-9.914771226249287e-12;1.0309406661690446e-11;1.3271090892885695e-11;2.6644528361430273e-10;140.63707885909184;100.0;97.17431899606851;97.17431899606851;94.42237512092686;35.51914359465161;12.992304742181716;6.579694760819507;52.90003155527654;12.261030715282914;1.1798712589350657;8.755143846140356;7.613497539043408;52.15948427958972;0.691221515590712;7.614405315067813;4.0;0.41000000000000003;69019.25590056853;8322.833842599823;8.292759077719234;0.691221515590712;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;89.5608214570251;2658.814182852349;0.03708041377038129;69019.25590056853;0.0;0.0;135.0;4.0;140.63707885909184;4.0;100.0;8.0;97.17431899606851;8.0;97.17431899606851;8.0;94.42237512092686;8.0;30.0;4.0;35.51914359465161;4.0;89.5608214570251;2658.814182852349;0.00381926675986399;69019.25590056853;0.0;0.0;88.41917514992815;244.49070114856423;0.4470804137703813;8322.833842599823;0.5946504220598547;0.23330561591238108;153.62938360127356;354.89836832018074;0.413819266759864;69019.25590056853;0.6424460579033956;0.2715117157390192;89.5608214570251;2658.814182852349;0.0332611470105173;69019.25590056853;0.0;0.0;106.45337425939164;244.49070114856423;0.4470804137703813;69019.25590056853;0.5946504220598547;0.23330561591238108;141.5796947608195;315.4847072170636;0.4470804137703813;69019.25590056853;0.5946504220598547;0.23330561591238108;140.8884732452288;333.4367364051822;0.41000000000000003;69019.25590056853;0.648430626203053;0.2767150666609295;98.83896894432382;256.0220300429379;0.41000000000000003;69019.25590056853;0.648430626203053;0.2767150666609295;98.82012874106493;255.98790065062465;0.41000000000000003;8322.833842599823;0.648430626203053;0.2767150666609295;88.41917514992815;2665.6319950824372;0.03708041377038129;8322.833842599823;0.0;0.0;42.261030715282914;176.98444454496598;0.03708041377038129;8322.833842599823;0.0;0.0;42.26289084133714;177.04567415669732;0.03708041377038129;69019.25590056853;0.0;0.0;"Zustand 3: Temperatur 414.730 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.038 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6484 <= w_crit=0.6957, T=371.99 K >= T_crit=316.43 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6484 <= w_crit=0.6957, T=371.97 K >= T_crit=316.43 K).;"Zustand 20: Temperatur 426.779 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.42000000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.759126698110789e-21;`gtol` termination condition is satisfied.;4;1.1872164020110876e-08;1.3235653892506247e-10;1;True;;True;0;zulässig;feasible;True;True;True;89.53169922944761;106.3643283859011;140.9408738751698;42.298763350729246;0.10382078919649687;0.2712172867568007;0.23378233471051713;0.27634359197316716;94.4649539444869;92.56406768370744;94.71730224776519;92.295125643628;32.62047519830943;0.5051266111541372;11.29265069622158;43.48227303040488;0.002273817232724574;0.014319919475202902;9.446495393401406;9.256406768328251;3.7886920899227277;6.153008376205328;2.9654977448082924;88.58061785894432;0.013002995079669372;2665.9366622188472;244.54327388466328;212.64310989480924;0.0059448696275063995;0.45124746114568653;0.6031347634447419;0.23968286406222256;-9.321610150436754e-11;5.418208104401856e-09;1.15161924441054e-09;5.851297224523933e-11;-3.030038442375371e-10;4.249329776939703e-10;5.480700338011957e-10;1.0472831490915269e-08;-9.321610150436754e-13;5.418208104401856e-11;1.15161924441054e-11;5.851297224523933e-11;-3.0300384423753712e-12;4.249329776939703e-12;5.480700338011957e-12;1.0472831490915269e-10;140.64981781964633;100.0;97.16754478924145;97.16754478924145;94.4075230893722;35.53612844998253;12.85493992005621;6.701443385220841;53.044489408961795;12.298763350729246;1.232581064627709;8.586926930297125;7.635845559793836;52.106900917962435;0.7605695100510275;7.578102266618828;4.0;0.42000000000000004;68942.74035491716;8339.318309160599;8.267191369729193;0.7605695100510275;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;89.53169922944761;2658.7666834274423;0.037192330773192894;68942.74035491716;0.0;0.0;135.0;4.0;140.64981781964633;4.0;100.0;8.0;97.16754478924145;8.0;97.16754478924145;8.0;94.4075230893722;8.0;30.0;4.0;35.53612844998253;4.0;89.53169922944761;2658.7666834274423;0.003861337132930043;68942.74035491716;0.0;0.0;88.58061785894432;244.5432738846657;0.45719233077319293;8339.318309160599;0.5952922050832924;0.23378233471051713;153.50475773970254;354.52491162337947;0.42386133713293006;68942.74035491716;0.6421039307703503;0.2712172867568007;89.53169922944761;2658.7666834274423;0.03333099364026285;68942.74035491716;0.0;0.0;106.3643283859011;244.5432738846657;0.45719233077319293;68942.74035491716;0.5952922050832924;0.23378233471051713;141.70144338522084;315.89284167628296;0.45719233077319293;68942.74035491716;0.5952922050832924;0.23378233471051713;140.9408738751698;333.3404965863225;0.42000000000000004;68942.74035491716;0.6480072160312952;0.27634359197316716;98.78622611928228;255.67269849488764;0.42000000000000004;68942.74035491716;0.6480072160312952;0.27634359197316716;98.76741893537229;255.6386034485181;0.42000000000000004;8339.318309160599;0.6480072160312952;0.27634359197316716;88.58061785894432;2665.9366622188472;0.037192330773192894;8339.318309160599;0.0;0.0;42.298763350729246;177.14217799618035;0.037192330773192894;8339.318309160599;0.0;0.0;42.30062217140977;177.2033147194094;0.037192330773192894;68942.74035491716;0.0;0.0;"Zustand 3: Temperatur 414.851 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.091 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6480 <= w_crit=0.6957, T=371.94 K >= T_crit=316.10 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6480 <= w_crit=0.6956, T=371.92 K >= T_crit=316.10 K).;"Zustand 20: Temperatur 426.655 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.43000000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0760476804774333e-21;`gtol` termination condition is satisfied.;4;4.068462781988443e-09;4.639068183326116e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.50429890495519;106.28069376435752;140.98651648361874;42.33460483632257;0.1046743187746731;0.2709296600480077;0.23423973130146605;0.2759835835298893;94.65876826025035;92.8338211216149;94.9240964329951;92.55156874944555;33.49940237438076;0.5049122944470357;11.528585153503546;43.500048832341406;0.002277050069803793;0.014647149317464817;9.465876825710941;9.283382112146445;3.7969638573237003;6.170104583283601;3.045400215621341;88.73514997453299;0.012810497652067761;2666.2283128971007;244.59902861392885;213.17418446120567;0.005986327522322421;0.46131226500004996;0.6036397412815099;0.24006761509254582;-3.735323161890847e-11;2.5460025199208758e-09;3.661284608824644e-10;2.229139095533128e-11;-9.741540907270974e-11;1.5046452972455882e-10;1.915338998514926e-10;3.1409399525728077e-09;-3.7353231618908467e-13;2.5460025199208757e-11;3.661284608824644e-12;2.229139095533128e-11;-9.741540907270973e-13;1.504645297245588e-12;1.915338998514926e-12;3.1409399525728074e-11;140.66140958494321;100.0;97.16136075260181;97.16136075260181;94.39367029956816;35.552262028804705;12.722826405874684;6.818737367271751;53.18288794572828;12.334604836322569;1.284649984033365;8.426210778068821;7.657061847646617;52.057207864748364;0.8322208836530081;7.546567761138704;4.0;0.43000000000000005;68870.81353571873;8355.002635808802;8.243063053091632;0.8322208836530081;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;89.50429890495519;2658.7219888466257;0.03729859252237233;68870.81353571873;0.0;0.0;135.0;4.0;140.66140958494321;4.0;100.0;8.0;97.16136075260181;8.0;97.16136075260181;8.0;94.39367029956816;8.0;30.0;4.0;35.552262028804705;4.0;89.50429890495519;2658.7219888466257;0.00390420476353344;68870.81353571873;0.0;0.0;88.73514997453299;244.59902861392854;0.4672985925223724;8355.002635808802;0.5959068157931283;0.23423973130146605;153.3842359908179;354.1624112242593;0.4339042047635335;68870.81353571873;0.6417693426688111;0.2709296600480077;89.50429890495519;2658.7219888466257;0.03339438775883889;68870.81353571873;0.0;0.0;106.28069376435752;244.59902861392854;0.4672985925223724;68870.81353571873;0.5959068157931283;0.23423973130146605;141.81873736727175;316.28638849566613;0.4672985925223724;68870.81353571873;0.5959068157931283;0.23423973130146605;140.98651648361874;333.23805661859944;0.43000000000000005;68870.81353571873;0.6475963169642266;0.2759835835298893;98.73412600321882;255.33246970134803;0.43000000000000005;68870.81353571873;0.6475963169642266;0.2759835835298893;98.71535001596664;255.29840656340045;0.43000000000000005;8355.002635808802;0.6475963169642266;0.2759835835298893;88.73514997453299;2666.2283128971007;0.03729859252237233;8355.002635808802;0.0;0.0;42.33460483632257;177.29200609325554;0.03729859252237233;8355.002635808802;0.0;0.0;42.33646243481979;177.35305531564745;0.03729859252237233;68870.81353571873;0.0;0.0;"Zustand 3: Temperatur 414.969 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.137 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6476 <= w_crit=0.6956, T=371.88 K >= T_crit=315.79 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6476 <= w_crit=0.6956, T=371.87 K >= T_crit=315.79 K).;"Zustand 20: Temperatur 426.534 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.44000000000000006;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.025330827806696e-23;`gtol` termination condition is satisfied.;4;9.469856298643242e-10;1.0977550571786674e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.47848804837025;106.20227556906275;141.02576551482446;42.36871053835887;0.10556015853766565;0.2706485426641382;0.2346787421544636;0.27563447888141956;94.83464871885747;93.09051054806764;95.1124329604097;92.79547144934028;34.37663223428685;0.5046868518743205;11.764810200349302;43.51620007171425;0.0022801338541530323;0.014974723311057528;9.483464871840678;9.309051054803971;3.80449731841691;6.186364763286632;3.125148384859775;88.88319032448362;0.012627812948827883;2666.50773294693;244.65780195376527;213.6840026916554;0.006028513714084971;0.4713711546619452;0.6041244262932475;0.24043746045364514;-9.904965736495797e-12;8.293241648971161e-10;5.6076032706187107e-11;5.552613924209027e-12;-1.304556462855544e-11;2.7924329515371937e-11;4.079936388734495e-11;4.5068304643791635e-10;-9.904965736495796e-14;8.293241648971162e-12;5.607603270618711e-13;5.552613924209027e-12;-1.304556462855544e-13;2.7924329515371935e-13;4.0799363887344954e-13;4.506830464379163e-12;140.67192875112784;100.0;97.15572867941358;97.15572867941358;94.38074448535434;35.56761426722892;12.595643231319684;6.931746570427208;53.3155760572547;12.368710538358869;1.3360294731053273;8.272538354929964;7.6772406310433325;52.01017749342492;0.9059810556027514;7.519558569356036;4.0;0.44000000000000006;68803.11638325981;8369.950983644034;8.220253203120304;0.9059810556027514;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;89.47848804837025;2658.67988372833;0.03739966837603009;68803.11638325981;0.0;0.0;135.0;4.0;140.67192875112784;4.0;100.0;8.0;97.15572867941358;8.0;97.15572867941358;8.0;94.38074448535434;8.0;30.0;4.0;35.56761426722892;4.0;89.47848804837025;2658.67988372833;0.003947914923029857;68803.11638325981;0.0;0.0;88.88319032448362;244.65780195376564;0.47739966837603015;8369.950983644034;0.5964956560401984;0.2346787421544636;153.26757198244752;353.8102673997822;0.44394791492302993;68803.11638325981;0.6414419773210389;0.2706485426641382;89.47848804837025;2658.67988372833;0.033451753453000235;68803.11638325981;0.0;0.0;106.20227556906275;244.65780195376564;0.47739966837603015;68803.11638325981;0.5964956560401984;0.2346787421544636;141.9317465704272;316.66587927653757;0.47739966837603015;68803.11638325981;0.5964956560401984;0.2346787421544636;141.02576551482446;333.129746595497;0.44000000000000006;68803.11638325981;0.6471973372303028;0.27563447888141956;98.68271699970671;255.0010369720953;0.44000000000000006;68803.11638325981;0.6471973372303028;0.27563447888141956;98.66397052689467;254.9670035100247;0.44000000000000006;8369.950983644034;0.6471973372303028;0.27563447888141956;88.88319032448362;2666.50773294693;0.03739966837603009;8369.950983644034;0.0;0.0;42.36871053835887;177.43457828413383;0.03739966837603009;8369.950983644034;0.0;0.0;42.37056699192942;177.49554497055544;0.03739966837603009;68803.11638325981;0.0;0.0;"Zustand 3: Temperatur 415.082 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.176 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6472 <= w_crit=0.6955, T=371.83 K >= T_crit=315.49 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6472 <= w_crit=0.6955, T=371.81 K >= T_crit=315.49 K).;"Zustand 20: Temperatur 426.418 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.45000000000000007;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0276028544776977e-24;`gtol` termination condition is satisfied.;4;1.8507835089146099e-10;2.01375413319387e-12;1;True;;True;0;zulässig;feasible;True;True;True;89.45414546262629;106.12887833607203;141.05897231412894;42.401222337635716;0.10647821612461067;0.27037366272426955;0.23510025212580382;0.2752957520438792;94.99374467266614;93.33520379914223;95.28348993485189;93.02787282966983;35.25200604172522;0.5044504127531234;12.001284384842979;43.53083072010122;0.0022830829761867036;0.01530262431243743;9.4993744672642;9.33352037991459;3.81133959739422;6.201858188644894;3.2047278219916895;89.02512762379098;0.012454410875448943;2666.7756518938836;244.71942913675895;214.17371692473205;0.0060714753188294;0.4814245114080853;0.6045898537528297;0.24079312457957852;1.9824142327706795e-12;-1.8336976381760905e-10;1.8189894035458565e-12;-7.936429291532932e-13;-3.623767952376511e-12;-3.666400516522117e-12;-3.581135388230905e-12;2.4130031306413002e-11;1.9824142327706795e-14;-1.8336976381760905e-12;1.8189894035458565e-14;-7.936429291532932e-13;-3.623767952376511e-14;-3.666400516522117e-14;-3.581135388230905e-14;2.4130031306413003e-13;140.68144405937;100.0;97.15061333926877;97.15061333926877;94.3686793431662;35.58224903104917;12.473095116038678;7.040635176545891;53.442878592741806;12.401222337635716;1.3866785992496489;8.125485715477794;7.696467876642487;51.9656016250583;0.9816628624169539;7.496838423112138;4.0;0.45000000000000007;68739.32110105376;8384.222189945001;8.198652128219026;0.9816628624169539;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;89.45414546262629;2658.6401709231363;0.03749598672691462;68739.32110105376;0.0;0.0;135.0;4.0;140.68144405937;4.0;100.0;8.0;97.15061333926877;8.0;97.15061333926877;8.0;94.3686793431662;8.0;30.0;4.0;35.58224903104917;4.0;89.45414546262629;2658.6401709231363;0.003992505778513948;68739.32110105376;0.0;0.0;89.02512762379098;244.71942913675917;0.4874959867269147;8384.222189945001;0.5970600433030644;0.23510025212580382;153.15453917540867;353.46792719035193;0.453992505778514;68739.32110105376;0.641121541085603;0.27037366272426955;89.45414546262629;2658.6401709231363;0.03350348094840067;68739.32110105376;0.0;0.0;106.12887833607203;244.71942913675917;0.4874959867269147;68739.32110105376;0.5970600433030644;0.23510025212580382;142.0406351765459;317.03183170320875;0.4874959867269147;68739.32110105376;0.5970600433030644;0.23510025212580382;141.05897231412894;333.01589718241576;0.45000000000000007;68739.32110105376;0.6468097221005372;0.2752957520438792;98.6320399129599;254.67810597858636;0.45000000000000007;68739.32110105376;0.6468097221005372;0.2752957520438792;98.61332140075035;254.64410014678094;0.45000000000000007;8384.222189945001;0.6468097221005372;0.2752957520438792;89.02512762379098;2666.7756518938836;0.03749598672691462;8384.222189945001;0.0;0.0;42.401222337635716;177.57048764770002;0.03749598672691462;8384.222189945001;0.0;0.0;42.40307771810791;177.6313763767476;0.03749598672691462;68739.32110105376;0.0;0.0;"Zustand 3: Temperatur 415.191 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.209 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6468 <= w_crit=0.6955, T=371.78 K >= T_crit=315.20 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6468 <= w_crit=0.6954, T=371.76 K >= T_crit=315.20 K).;"Zustand 20: Temperatur 426.305 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.4600000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.74929794689395e-23;`gtol` termination condition is satisfied.;4;9.49055339594085e-10;9.746074026903294e-12;1;True;;True;0;zulässig;feasible;True;True;True;89.43116013876647;106.06030779262244;141.08647390218152;42.432269911819674;0.10742832425535773;0.2701047667049961;0.2355050971137147;0.27496691022075886;95.13711608637234;93.56887686661184;95.4383544947706;93.24972171261079;36.12538296631614;0.504203116585968;12.23796816956886;43.544036682641035;0.0022859103935992577;0.01563083521408855;9.513711608580438;9.356887686660693;3.8175341797916214;6.2166481141734815;3.284125724279377;89.1613228926467;0.012289791763924987;2667.03274746235;244.78374631480162;214.64440425247525;0.006115252153504502;0.49147268676137557;0.6050369945078241;0.2411352894521169;4.916955731459893e-12;-7.570051252514531e-10;6.73878730594879e-11;-2.217170891327669e-12;-1.992361831071321e-11;4.916955731459893e-12;8.569145393266808e-12;5.679652304024785e-10;4.916955731459893e-14;-7.570051252514532e-12;6.73878730594879e-13;-2.217170891327669e-12;-1.9923618310713209e-13;4.916955731459893e-14;8.569145393266809e-14;5.679652304024785e-12;140.69001890468735;100.0;97.14598222204631;97.14598222204631;94.35741398901371;35.59622469297915;12.354909872692645;7.145561527606844;53.565098199667545;12.432269911819674;1.4365632502692165;7.984659329399619;7.7148220832798415;51.923289703001444;1.0590876254253203;7.478179054897055;4.0;0.4600000000000001;68679.1281276682;8397.870242042884;8.178160193978083;1.0590876254253203;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;89.43116013876647;2658.6026698162996;0.03758793891487999;68679.1281276682;0.0;0.0;135.0;4.0;140.69001890468735;4.0;100.0;8.0;97.14598222204631;8.0;97.14598222204631;8.0;94.35741398901371;8.0;30.0;4.0;35.59622469297915;4.0;89.43116013876647;2658.6026698162996;0.0040380092898383065;68679.1281276682;0.0;0.0;89.1613228926467;244.78374631480096;0.49758793891488007;8397.870242042884;0.5976012158358519;0.2355050971137147;153.04492877738;353.13487927155757;0.4640380092898384;68679.1281276682;0.6408077599894935;0.2701047667049961;89.43116013876647;2658.6026698162996;0.033549929625041684;68679.1281276682;0.0;0.0;106.06030779262244;244.78374631480096;0.49758793891488007;68679.1281276682;0.5976012158358519;0.2355050971137147;142.14556152760684;317.3847483509374;0.49758793891488007;68679.1281276682;0.5976012158358519;0.2355050971137147;141.08647390218152;332.896835020307;0.4600000000000001;68679.1281276682;0.6464329506104084;0.27496691022075886;98.58212873772538;254.36339378919564;0.4600000000000001;68679.1281276682;0.6464329506104084;0.27496691022075886;98.56343674973078;254.3294137126433;0.4600000000000001;8397.870242042884;0.6464329506104084;0.27496691022075886;89.1613228926467;2667.03274746235;0.03758793891487999;8397.870242042884;0.0;0.0;42.432269911819674;177.70027625386382;0.03758793891487999;8397.870242042884;0.0;0.0;42.43412428601226;177.7610912508972;0.03758793891487999;68679.1281276682;0.0;0.0;"Zustand 3: Temperatur 415.296 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.236 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6464 <= w_crit=0.6954, T=371.73 K >= T_crit=314.92 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6464 <= w_crit=0.6954, T=371.71 K >= T_crit=314.92 K).;"Zustand 20: Temperatur 426.195 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.4700000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5981181741564966e-22;`gtol` termination condition is satisfied.;4;1.776784348285807e-09;1.7878020998737508e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.40943031169348;105.99637231600809;141.10859220658847;42.461971887815594;0.10841025374803345;0.26984161718677524;0.23589406665896204;0.27464749093073837;95.26574122726424;93.79242257102393;95.57803056404268;93.46188526742;36.99663804544016;0.503945110260194;12.474823834346186;43.55590648978978;0.0022886277907022846;0.01595933903787385;9.526574122584918;9.379242257099428;3.8231212225637408;6.230792351158872;3.363330731499948;89.29211167204846;0.012133484946753698;2667.2796497038294;244.85059236478872;215.09707197117794;0.0061598776810702915;0.5015160050601335;0.6054667593870177;0.24146459725385944;3.105071755271638e-12;-1.0592700050437998e-09;1.6635226529615466e-10;-1.981859121258367e-12;-5.084643817099277e-11;2.965805379062658e-11;3.6919800550094806e-11;1.4150600691209547e-09;3.105071755271638e-14;-1.0592700050437997e-11;1.6635226529615466e-12;-1.981859121258367e-12;-5.084643817099277e-13;2.9658053790626583e-13;3.6919800550094806e-13;1.4150600691209547e-11;140.697711795889;100.0;97.14180530609923;97.14180530609923;94.34689246915485;35.60959465137705;12.240836127357682;7.246678053014307;53.68251702067141;12.461971887815594;1.4856554071906203;7.849693634050766;7.732374994405745;51.88306715124082;1.138085846425838;7.463360930591364;4.0;0.4700000000000001;68622.26342927547;8410.944707979457;8.15868678392019;1.138085846425838;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;89.40943031169348;2658.567214800367;0.0376758827412037;68622.26342927547;0.0;0.0;135.0;4.0;140.697711795889;4.0;100.0;8.0;97.14180530609923;8.0;97.14180530609923;8.0;94.34689246915485;8.0;30.0;4.0;35.60959465137705;4.0;89.40943031169348;2658.567214800367;0.0040844520081550475;68622.26342927547;0.0;0.0;89.29211167204846;244.85059236478935;0.5076758827412038;8410.944707979457;0.5981203375762356;0.23589406665896204;152.9385479232467;352.81064953178696;0.47408445200815513;68622.26342927547;0.6405003772645148;0.26984161718677524;89.40943031169348;2658.567214800367;0.033591430733048655;68622.26342927547;0.0;0.0;105.99637231600809;244.85059236478935;0.5076758827412038;68622.26342927547;0.5981203375762356;0.23589406665896204;142.2466780530143;317.7251158613089;0.5076758827412038;68622.26342927547;0.5981203375762356;0.23589406665896204;141.10859220658847;332.77287924846445;0.4700000000000001;68622.26342927547;0.6460665326903876;0.27464749093073837;98.53301138541673;254.0566280879601;0.4700000000000001;68622.26342927547;0.6460665326903876;0.27464749093073837;98.51434459280938;254.02267204745397;0.4700000000000001;8410.944707979457;0.6460665326903876;0.27464749093073837;89.29211167204846;2667.2796497038294;0.0376758827412037;8410.944707979457;0.0;0.0;42.461971887815594;177.82443998025843;0.0376758827412037;8410.944707979457;0.0;0.0;42.46382531791403;177.88518514730396;0.0376758827412037;68622.26342927547;0.0;0.0;"Zustand 3: Temperatur 415.397 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.259 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6461 <= w_crit=0.6953, T=371.68 K >= T_crit=314.66 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6461 <= w_crit=0.6953, T=371.66 K >= T_crit=314.66 K).;"Zustand 20: Temperatur 426.089 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.4800000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.2747258582788793e-22;`gtol` termination condition is satisfied.;4;2.55399027316323e-09;2.559189660138099e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.38886261030643;105.93688407363544;141.12563366321496;42.49043687775975;0.10942372477865925;0.26958399097633556;0.2362679064727787;0.2743370594783554;95.38052363033162;94.00665835887867;95.70344588310483;93.66515674137847;37.86566035806273;0.503676545680968;12.711815381919136;43.56652192415578;0.002291245718291412;0.01628811900974369;9.538052362809342;9.400665835881734;3.828137835327569;6.244343782753234;3.4423327599321913;89.41780605227677;0.01198504731390691;2667.516944778313;244.91981026641835;215.532662631938;0.006205379842590397;0.5115547657840317;0.6058800033120009;0.24178165287434875;1.0373923942097463e-12;-1.1913741104763176e-09;2.7682744985213503e-10;-1.6305845562669674e-12;-8.43840552988695e-11;6.133404895081185e-11;7.995026862772647e-11;2.2382096176443156e-09;1.0373923942097462e-14;-1.1913741104763176e-11;2.7682744985213505e-12;-1.6305845562669674e-12;-8.43840552988695e-13;6.133404895081184e-13;7.995026862772647e-13;2.2382096176443156e-11;140.70457677214904;100.0;97.13805484799326;97.13805484799326;94.33706331864579;35.62240779658367;12.130641311591376;7.344131265029489;53.7953982556931;12.490436877759748;1.5339324791067384;7.720248795716486;7.749192237686827;51.84477389701851;1.2184976018145335;7.452173725297314;4.0;0.4800000000000001;68568.47607601035;8423.491127694968;8.14014937946206;1.2184976018145335;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;89.38886261030643;2658.5336538997217;0.037760145626622;68568.47607601035;0.0;0.0;135.0;4.0;140.70457677214904;4.0;100.0;8.0;97.13805484799326;8.0;97.13805484799326;8.0;94.33706331864579;8.0;30.0;4.0;35.62240779658367;4.0;89.38886261030643;2658.5336538997217;0.004131855782649579;68568.47607601035;0.0;0.0;89.41780605227677;244.91981026641741;0.5177601456266221;8423.491127694968;0.5986185028057565;0.2362679064727787;152.83521808374041;352.4947972475962;0.48413185578264967;68568.47607601035;0.6401991512995522;0.26958399097633556;89.38886261030643;2658.5336538997217;0.03362828984397242;68568.47607601035;0.0;0.0;105.93688407363544;244.91981026641741;0.5177601456266221;68568.47607601035;0.5986185028057565;0.2362679064727787;142.3441312650295;318.05340441788616;0.5177601456266221;68568.47607601035;0.5986185028057565;0.2362679064727787;141.12563366321496;332.64433894635476;0.4800000000000001;68568.47607601035;0.6457100066406227;0.2743370594783554;98.48471034833813;253.75754653372624;0.4800000000000001;68568.47607601035;0.6457100066406227;0.2743370594783554;98.46606752089326;253.72361295245594;0.4800000000000001;8423.491127694968;0.6457100066406227;0.2743370594783554;89.41780605227677;2667.516944778313;0.037760145626622;8423.491127694968;0.0;0.0;42.49043687775975;177.94343284245716;0.037760145626622;8423.491127694968;0.0;0.0;42.49228942162728;178.00411178530203;0.037760145626622;68568.47607601035;0.0;0.0;"Zustand 3: Temperatur 415.494 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.276 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6457 <= w_crit=0.6953, T=371.63 K >= T_crit=314.41 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6457 <= w_crit=0.6953, T=371.62 K >= T_crit=314.41 K).;"Zustand 20: Temperatur 425.985 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.4900000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.025986126839843e-22;`gtol` termination condition is satisfied.;4;3.164934626047415e-09;3.170484545567079e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.36937129192296;105.8816598924285;141.1378891110536;42.51776441087179;0.11046841655831605;0.2693316775401199;0.23662732087828744;0.2740352067149961;95.48229841737466;94.21233331600298;95.81545839651693;93.86026240452355;38.732351396881384;0.5033975777929448;12.948908447011426;43.575958589451716;0.00229377371660502;0.01661715861870815;9.54822984144826;9.421233331591518;3.8326183358651282;6.25735082696143;3.521122854372585;89.53869652914688;0.011844061871186558;2667.745178416143;244.99124811895646;215.952058713853;0.006251781787276811;0.5215892456634263;0.6062775291254283;0.24208702626928993;-1.8829382497642655e-12;-1.2170531249466876e-09;3.7553604670392815e-10;-1.8752221997431207e-12;-1.1127099242003169e-10;8.780887128523318e-11;1.021049911287264e-10;2.892065253945475e-09;-1.8829382497642654e-14;-1.2170531249466875e-11;3.755360467039281e-12;-1.8752221997431207e-12;-1.1127099242003169e-12;8.780887128523318e-13;1.0210499112872639e-12;2.8920652539454748e-11;140.71066378094343;100.0;97.13470519149172;97.13470519149172;94.32787916264829;35.63470893038294;12.024109889439671;7.438061807736062;53.90398759876393;12.517764410871791;1.5813766973504926;7.596008662344843;7.765333899568759;51.80826304020263;1.3001726966824663;7.444416587752869;4.0;0.4900000000000001;68517.53606974133;8435.551368254066;8.122472744057585;1.3001726966824663;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;89.36937129192296;2658.5018475309416;0.03784102745070306;68517.53606974133;0.0;0.0;135.0;4.0;140.71066378094343;4.0;100.0;8.0;97.13470519149172;8.0;97.13470519149172;8.0;94.32787916264829;8.0;30.0;4.0;35.63470893038294;4.0;89.36937129192296;2658.5018475309416;0.004180238383418937;68517.53606974133;0.0;0.0;89.53869652914688;244.9912481189572;0.5278410274507032;8435.551368254066;0.5990967405593566;0.23662732087828744;152.7347736703831;352.1869117673251;0.494180238383419;68517.53606974133;0.6399038539370773;0.2693316775401199;89.36937129192296;2658.5018475309416;0.03366078906728412;68517.53606974133;0.0;0.0;105.8816598924285;244.9912481189572;0.5278410274507032;68517.53606974133;0.5990967405593566;0.23662732087828744;142.43806180773606;318.37006746527777;0.5278410274507032;68517.53606974133;0.5990967405593566;0.23662732087828744;141.1378891110536;332.5115113217008;0.4900000000000001;68517.53606974133;0.6453629368963634;0.2740352067149961;98.43724330467563;253.4658962260207;0.4900000000000001;68517.53606974133;0.6453629368963634;0.2740352067149961;98.41862330264951;253.43198365741108;0.4900000000000001;8435.551368254066;0.6453629368963634;0.2740352067149961;89.53869652914688;2667.745178416143;0.03784102745070306;8435.551368254066;0.0;0.0;42.51776441087179;178.05767088910844;0.03784102745070306;8435.551368254066;0.0;0.0;42.519616122445655;178.11828694187267;0.03784102745070306;68517.53606974133;0.0;0.0;"Zustand 3: Temperatur 415.588 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.288 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6454 <= w_crit=0.6952, T=371.59 K >= T_crit=314.16 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6454 <= w_crit=0.6952, T=371.57 K >= T_crit=314.16 K).;"Zustand 20: Temperatur 425.885 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.5000000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.427603281263017e-22;`gtol` termination condition is satisfied.;4;3.5732304083909067e-09;3.585415814452493e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.35087755214812;105.83052190125966;141.14563391629963;42.544045772013135;0.11154397559116988;0.2690844776921323;0.23697297515645113;0.2737415470474208;95.57183803751613;94.41013447879443;95.91486206283756;94.04786779138222;39.59662362341076;0.5031083629449807;13.186070209120032;43.58428642756786;0.0022962204235738772;0.016946441662637;9.557183803418587;9.441013447868754;3.8365944825195206;6.26985785274985;3.5996930567824283;89.6550537023175;0.01171013631566526;2667.964859086631;245.0647598587667;216.35608694429928;0.0062991025111294174;0.5316197005947558;0.6066600911507932;0.24238125467638122;-4.604316927725449e-12;-1.1959571111219702e-09;4.4144599087303504e-10;-2.9536373347127665e-12;-1.5046452972455882e-10;1.0689404916774947e-10;1.3446310731524136e-10;3.3302569590887288e-09;-4.6043169277254495e-14;-1.1959571111219703e-11;4.41445990873035e-12;-2.9536373347127665e-12;-1.504645297245588e-12;1.0689404916774947e-12;1.3446310731524137e-12;3.330256959088729e-11;140.71601902138252;100.0;97.13173259381466;97.13173259381466;94.3192963560341;35.646539143468544;11.92104178743233;7.528604547888904;54.00851455884896;12.544045772013135;1.6279745657208764;7.4766788914971585;7.780855041666541;51.77339965440058;1.3829706315892736;7.43989823374028;4.0;0.5000000000000001;68469.23239517167;8447.163946317323;8.105588198631084;1.3829706315892736;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;89.35087755214812;2658.471667384787;0.037918803105885135;68469.23239517167;0.0;0.0;135.0;4.0;140.71601902138252;4.0;100.0;8.0;97.13173259381466;8.0;97.13173259381466;8.0;94.3192963560341;8.0;30.0;4.0;35.646539143468544;4.0;89.35087755214812;2658.471667384787;0.004229614048089228;68469.23239517167;0.0;0.0;89.6550537023175;245.06475985876762;0.5379188031058852;8447.163946317323;0.5995560187861435;0.23697297515645113;152.63706080881485;351.8866096248423;0.5042296140480893;68469.23239517167;0.6396142690511768;0.2690844776921323;89.35087755214812;2658.471667384787;0.03368918905779591;68469.23239517167;0.0;0.0;105.83052190125966;245.06475985876762;0.5379188031058852;68469.23239517167;0.5995560187861435;0.23697297515645113;142.5286045478889;318.6755416250567;0.5379188031058852;68469.23239517167;0.5995560187861435;0.23697297515645113;141.14563391629963;332.3746804988969;0.5000000000000001;68469.23239517167;0.6450249120407439;0.2737415470474208;98.39062366751938;253.1814332520662;0.5000000000000001;68469.23239517167;0.6450249120407439;0.2737415470474208;98.37202543427912;253.14754036874092;0.5000000000000001;8447.163946317323;0.6450249120407439;0.2737415470474208;89.6550537023175;2667.964859086631;0.037918803105885135;8447.163946317323;0.0;0.0;42.544045772013135;178.16753570693686;0.037918803105885135;8447.163946317323;0.0;0.0;42.545896701633524;178.22809195437858;0.037918803105885135;68469.23239517167;0.0;0.0;"Zustand 3: Temperatur 415.679 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.296 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6450 <= w_crit=0.6952, T=371.54 K >= T_crit=313.93 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6450 <= w_crit=0.6951, T=371.52 K >= T_crit=313.93 K).;"Zustand 20: Temperatur 425.787 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.5100000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.401290568445916e-22;`gtol` termination condition is satisfied.;4;3.817398289923701e-09;3.8474122650025214e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.33330890226938;105.78329798516916;141.14912827152108;42.56936475670784;0.11265002268104549;0.26884220249090796;0.2373054977905078;0.2734557166582045;95.6498574880801;94.60069251672027;96.00239214458506;94.22858331425404;40.458399189627094;0.5028090575542266;13.423269309254405;43.59157018901749;0.002298593670257627;0.017275952283029063;9.564985748446704;9.46006925166051;3.840095685789549;6.281905554274842;3.678036290066183;89.76712982904297;0.011582901641122174;2668.17646089811;245.14020573233893;216.74552229044252;0.00634735741426562;0.5416463673818533;0.6070283984991823;0.24266484469261948;-7.958078640513122e-12;-1.1009220202140568e-09;5.02012653669226e-10;-4.796607555590526e-12;-1.5366197203547927e-10;1.1516476661199704e-10;1.3140777355147293e-10;3.613067178775964e-09;-7.958078640513122e-14;-1.1009220202140569e-11;5.02012653669226e-12;-4.796607555590526e-12;-1.5366197203547926e-12;1.1516476661199705e-12;1.3140777355147293e-12;3.6130671787759636e-11;140.7206852564641;100.0;97.1291150674466;97.1291150674466;94.31127465733135;35.65793615530623;11.8212510006868;7.615888697902051;54.10919367373674;12.569364756707841;1.673716363147662;7.3619852384036335;7.7958061651772255;51.740059706054865;1.4667604263809721;7.438436903643208;4.0;0.5100000000000001;68423.37126941417;8458.364320842833;8.089432977107343;1.4667604263809721;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;89.33330890226938;2658.4429954171537;0.037993724796118844;68423.37126941417;0.0;0.0;135.0;4.0;140.7206852564641;4.0;100.0;8.0;97.1291150674466;8.0;97.1291150674466;8.0;94.31127465733135;8.0;30.0;4.0;35.65793615530623;4.0;89.33330890226938;2658.4429954171537;0.004279993960020188;68423.37126941417;0.0;0.0;89.76712982904297;245.1402057323401;0.547993724796119;8458.364320842833;0.5999972482659984;0.2373054977905078;152.5419362571509;351.59353201907356;0.5142799939600203;68423.37126941417;0.6393301913569344;0.26884220249090796;89.33330890226938;2658.4429954171537;0.03371373083609866;68423.37126941417;0.0;0.0;105.78329798516916;245.1402057323401;0.547993724796119;68423.37126941417;0.5999972482659984;0.2373054977905078;142.61588869790205;318.97024676917795;0.547993724796119;68423.37126941417;0.5999972482659984;0.2373054977905078;141.14912827152108;332.23411678472536;0.5100000000000001;68423.37126941417;0.6446955430288356;0.2734557166582045;98.34486108152595;252.90392229524488;0.5100000000000001;68423.37126941417;0.6446955430288356;0.2734557166582045;98.32628363685234;252.87004787900364;0.5100000000000001;8458.364320842833;0.6446955430288356;0.2734557166582045;89.76712982904297;2668.17646089811;0.037993724796118844;8458.364320842833;0.0;0.0;42.56936475670784;178.27337757673033;0.037993724796118844;8458.364320842833;0.0;0.0;42.57121495127649;178.33387687451153;0.037993724796118844;68423.37126941417;0.0;0.0;"Zustand 3: Temperatur 415.766 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.299 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6447 <= w_crit=0.6951, T=371.49 K >= T_crit=313.71 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6447 <= w_crit=0.6951, T=371.48 K >= T_crit=313.71 K).;"Zustand 20: Temperatur 425.692 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
