config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.773525857237281e-22;`gtol` termination condition is satisfied.;4;3.8697253223909456e-09;3.942974982735062e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.31659860717451;105.73982208517054;141.14861762508446;42.593798351366786;0.11378615884539968;0.2686046723085161;0.23762548260532323;0.27317737190839564;95.71701906757428;94.78458685188906;96.07873002917304;94.40296931473023;41.31760880985553;0.502499817028422;13.660475770706286;43.59786986137328;0.0023009005651123448;0.017605674990604486;9.571701906389615;9.478458685177152;3.843149201172694;6.293531287638859;3.756146255537892;89.87516024582101;0.01146201078374681;2668.3804262523954;245.21745257250643;217.12109164548198;0.006396558786356477;0.5516694653205855;0.6073831181386955;0.2429382742188859;-4.384048679639818e-12;-1.0612808409860008e-09;5.131539637659444e-10;-7.565281734400742e-12;-1.4431122963287635e-10;1.1753797934943577e-10;1.4733814168721437e-10;3.678138682516874e-09;-4.384048679639818e-14;-1.0612808409860008e-11;5.131539637659444e-12;-7.565281734400742e-12;-1.4431122963287634e-12;1.1753797934943576e-12;1.4733814168721438e-12;3.678138682516874e-11;140.72470209734297;100.0;97.12683223596969;97.12683223596969;94.30377693349567;35.66893462032829;11.724564352271045;7.700037962992383;54.20622562549272;12.593798351366786;1.7185956950518175;7.2516719901486795;7.810233628795174;51.70812907885204;1.5514203379079277;7.43986021422063;4.0;0.5200000000000001;68379.77456827;8469.185158769407;8.07394965234244;1.5514203379079277;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;89.31659860717451;2658.4157229377524;0.03806602410694182;68379.77456827;0.0;0.0;135.0;4.0;140.72470209734297;4.0;100.0;8.0;97.12683223596969;8.0;97.12683223596969;8.0;94.30377693349567;8.0;30.0;4.0;35.66893462032829;4.0;89.31659860717451;2658.4157229377524;0.004331386665645295;68379.77456827;0.0;0.0;89.87516024582101;245.2174525725057;0.558066024106942;8469.185158769407;0.6004212862887239;0.23762548260532323;152.44926644961402;351.30734260545324;0.5243313866656454;68379.77456827;0.639051425410013;0.2686046723085161;89.31659860717451;2658.4157229377524;0.033734637441296525;68379.77456827;0.0;0.0;105.73982208517054;245.2174525725057;0.558066024106942;68379.77456827;0.6004212862887239;0.23762548260532323;142.70003796299238;319.25458621807206;0.558066024106942;68379.77456827;0.6004212862887239;0.23762548260532323;141.14861762508446;332.0900763088058;0.5200000000000001;68379.77456827;0.6443744615929309;0.27317737190839564;98.29996187094991;252.63313628984446;0.5200000000000001;68379.77456827;0.6443744615929309;0.27317737190839564;98.28140430494818;252.59927922255483;0.5200000000000001;8469.185158769407;0.6443744615929309;0.27317737190839564;89.87516024582101;2668.3804262523954;0.03806602410694182;8469.185158769407;0.0;0.0;42.593798351366786;178.37551831655725;0.03806602410694182;8469.185158769407;0.0;0.0;42.59564785464363;178.43596330967364;0.03806602410694182;68379.77456827;0.0;0.0;"Zustand 3: Temperatur 415.850 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.299 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6444 <= w_crit=0.6951, T=371.45 K >= T_crit=313.49 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6444 <= w_crit=0.6950, T=371.43 K >= T_crit=313.49 K).;"Zustand 20: Temperatur 425.599 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.790919677988859e-22;`gtol` termination condition is satisfied.;4;3.797714691748513e-09;3.947383862253292e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.30068517756996;105.69993437274985;141.14433320451394;42.61741734642976;0.11495197026973282;0.2683717160385531;0.23793349080092768;0.27290618789821747;95.7739367057049;94.96235027372273;96.14450762507028;94.57154061210703;42.174190767340434;0.5021807949092937;13.897660923976545;43.60324105970335;0.002303147568493321;0.01793559468330625;9.577393670208775;9.496235027361351;3.8457803050088293;6.304769374132216;3.834017342576818;89.97936466954951;0.01134713731580398;2668.577168275158;245.29637391895125;217.4834772327927;0.006446716228729832;0.5616891976419011;0.6077248777430453;0.24320199427896602;1.4992451724538114e-12;-1.0045653198176296e-09;5.288995907903882e-10;-1.0767164937419693e-11;-1.5045031886984361e-10;1.092246293410426e-10;1.2379075542412465e-10;3.617145694079227e-09;1.4992451724538113e-14;-1.0045653198176296e-11;5.288995907903882e-12;-1.0767164937419693e-11;-1.5045031886984362e-12;1.092246293410426e-12;1.2379075542412465e-12;3.617145694079227e-11;140.7281062623029;100.0;97.12486520259955;97.12486520259955;94.29676889242887;35.67956640393078;11.6308203855545;7.781170706212265;54.29979826561873;12.617417346429761;1.7626090895914217;7.14550053305004;7.824180025029591;51.67750269311762;1.6368375016983236;7.444004929897062;4.0;0.5300000000000001;68338.27841004913;8479.656576159008;8.059085624078895;1.6368375016983236;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;89.30068517756996;2658.389749786508;0.038135913870630755;68338.27841004913;0.0;0.0;135.0;4.0;140.7281062623029;4.0;100.0;8.0;97.12486520259955;8.0;97.12486520259955;8.0;94.29676889242887;8.0;30.0;4.0;35.67956640393078;4.0;89.30068517756996;2658.389749786508;0.004383798437465838;68338.27841004913;0.0;0.0;89.97936466954951;245.29637391895142;0.5681359138706309;8479.656576159008;0.6008289401050648;0.23793349080092768;152.3589266478574;351.0277255513135;0.534383798437466;68338.27841004913;0.6387777847595544;0.2683717160385531;89.30068517756996;2658.389749786508;0.03375211543316492;68338.27841004913;0.0;0.0;105.69993437274985;245.29637391895142;0.5681359138706309;68338.27841004913;0.6008289401050648;0.23793349080092768;142.78117070621227;319.52894703691106;0.5681359138706309;68338.27841004913;0.6008289401050648;0.23793349080092768;141.14433320451394;331.94280095512227;0.5300000000000001;68338.27841004913;0.6440613188047424;0.27290618789821747;98.25592944285279;252.36885611108656;0.5300000000000001;68338.27841004913;0.6440613188047424;0.27290618789821747;98.23739091040858;252.33501536640108;0.5300000000000001;8479.656576159008;0.6440613188047424;0.27290618789821747;89.97936466954951;2668.577168275158;0.038135913870630755;8479.656576159008;0.0;0.0;42.61741734642976;178.4742538448004;0.038135913870630755;8479.656576159008;0.0;0.0;42.619266199311255;178.5346469843566;0.038135913870630755;68338.27841004913;0.0;0.0;"Zustand 3: Temperatur 415.931 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.294 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6441 <= w_crit=0.6950, T=371.41 K >= T_crit=313.28 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6441 <= w_crit=0.6950, T=371.39 K >= T_crit=313.28 K).;"Zustand 20: Temperatur 425.509 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.725695071529879e-22;`gtol` termination condition is satisfied.;4;3.6599518212985485e-09;3.930825631220464e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.28551191085563;105.66348132378613;141.1364926036896;42.640286889538004;0.1161470324549972;0.268143170421647;0.2382300528795271;0.2726418571644413;95.82117991186232;95.13447310232354;96.20031137423828;94.73477060273825;43.028090040390076;0.5018521422030588;14.134797335665077;43.60773538271417;0.0023053405586370202;0.01826569665798495;9.582117990837295;9.51344731022078;3.848012454975772;6.315651373507604;3.9116445492116245;90.07994838870457;0.011237974192972181;2668.7670730416085;245.3768500168906;217.83331974870046;0.006497837020998598;0.5717057528272597;0.6080542683333964;0.24345643071889106;7.332801033044234e-12;-9.37795618938253e-10;5.354650056688115e-10;-1.433997365296591e-11;-1.560209739182028e-10;1.1573320080060512e-10;1.241886593561503e-10;3.4893616884801304e-09;7.332801033044234e-14;-9.37795618938253e-12;5.354650056688115e-12;-1.433997365296591e-11;-1.560209739182028e-12;1.1573320080060512e-12;1.2418865935615031e-12;3.4893616884801305e-11;140.7309318129104;100.0;97.12319643019623;97.12319643019623;94.29021884040145;35.689860831478654;11.539868373715933;7.859400125680509;54.39008755722591;12.640286889538004;1.805755635117805;7.043248041491665;7.837684519340598;51.64808371011179;1.7229075219909191;7.450716674632304;4.0;0.5400000000000001;68298.73187975588;8489.806357159712;8.044792661514297;1.7229075219909191;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;89.28551191085563;2658.3649835886254;0.03820358984825811;68298.73187975588;0.0;0.0;135.0;4.0;140.7309318129104;4.0;100.0;8.0;97.12319643019623;8.0;97.12319643019623;8.0;94.29021884040145;8.0;30.0;4.0;35.689860831478654;4.0;89.28551191085563;2658.3649835886254;0.0044372335900030365;68298.73187975588;0.0;0.0;90.07994838870457;245.37685001689053;0.5782035898482583;8489.806357159712;0.6012209701579391;0.2382300528795271;152.27080018662633;350.7543838205322;0.5444372335900032;68298.73187975588;0.6385090912307066;0.268143170421647;89.28551191085563;2658.3649835886254;0.033766356258255074;68298.73187975588;0.0;0.0;105.66348132378613;245.37685001689053;0.5782035898482583;68298.73187975588;0.6012209701579391;0.2382300528795271;142.8594001256805;319.79370040635666;0.5782035898482583;68298.73187975588;0.6012209701579391;0.2382300528795271;141.1364926036896;331.7925185142312;0.5400000000000001;68298.73187975588;0.6437557837729126;0.2726418571644413;98.21276464915383;252.1108702913002;0.5400000000000001;68298.73187975588;0.6437557837729126;0.2726418571644413;98.1942443648822;252.07704492711872;0.5400000000000001;8489.806357159712;0.6437557837729126;0.2726418571644413;90.07994838870457;2668.7670730416085;0.03820358984825811;8489.806357159712;0.0;0.0;42.640286889538004;178.569856492306;0.03820358984825811;8489.806357159712;0.0;0.0;42.64213513028966;178.63020005079863;0.03820358984825811;68298.73187975588;0.0;0.0;"Zustand 3: Temperatur 416.009 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.286 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6438 <= w_crit=0.6950, T=371.36 K >= T_crit=313.09 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6438 <= w_crit=0.6949, T=371.34 K >= T_crit=313.09 K).;"Zustand 20: Temperatur 425.421 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.804597990398842e-22;`gtol` termination condition is satisfied.;4;3.515614419734867e-09;3.9508475015871825e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.27102647578283;105.63031571277037;141.12530041078082;42.6624669847979;0.11737091364953486;0.2679188794635426;0.2385156704686706;0.2723840884979431;95.85927737675533;95.30140694601681;96.24668591514768;94.89309495611346;43.8792575347842;0.5015140068687202;14.371858741449856;43.611400737699114;0.0023074848901619197;0.018595966616965182;9.585927737336334;9.530140694590658;3.849867436611781;6.3262063304001375;3.9890234123202366;90.1771033544108;0.011134232558947708;2668.950501615818;245.4587677231301;218.1712212650542;0.0065499264391135625;0.5817193058080521;0.6083718467295601;0.24370198579463992;-3.929301328753354e-12;-7.384031164292537e-10;5.121023605170194e-10;-1.802769045156083e-11;-1.468549726268975e-10;1.1023360002582194e-10;1.1139889011246851e-10;3.3919889119715663e-09;-3.929301328753354e-14;-7.384031164292537e-12;5.121023605170194e-12;-1.802769045156083e-11;-1.4685497262689751e-12;1.1023360002582193e-12;1.113988901124685e-12;3.3919889119715664e-11;140.73321036942315;100.0;97.12180963172403;97.12180963172403;94.28409746198378;35.69984491303927;11.45156743084533;7.934834440207112;54.47725844137153;12.662466984797902;1.848036655244698;6.94470627731323;7.850783155941201;51.619782812914025;1.8095340294262883;7.459849601653332;4.0;0.5500000000000002;68260.99587886748;8499.660152810202;8.031026494194439;1.8095340294262883;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;89.27102647578283;2658.341339080469;0.0382692322471655;68260.99587886748;0.0;0.0;135.0;4.0;140.73321036942315;4.0;100.0;8.0;97.12180963172403;8.0;97.12180963172403;8.0;94.28409746198378;8.0;30.0;4.0;35.69984491303927;4.0;89.27102647578283;2658.341339080469;0.004491694753516057;68260.99587886748;0.0;0.0;90.1771033544108;245.4587677231295;0.5882692322471657;8499.660152810202;0.6015980931057567;0.2385156704686706;152.18477780026848;350.4870376508142;0.5544916947535162;68260.99587886748;0.6382451743087463;0.2679188794635426;89.27102647578283;2658.341339080469;0.03377753749364944;68260.99587886748;0.0;0.0;105.63031571277037;245.4587677231295;0.5882692322471657;68260.99587886748;0.6015980931057567;0.2385156704686706;142.9348344402071;320.04920205056686;0.5882692322471657;68260.99587886748;0.6015980931057567;0.2385156704686706;141.12530041078082;331.6394430015434;0.5500000000000002;68260.99587886748;0.6434575424594223;0.2723840884979431;98.17046611111704;251.85897475647408;0.5500000000000002;68260.99587886748;0.6434575424594223;0.2723840884979431;98.1519633447553;251.8251639080796;0.5500000000000002;8499.660152810202;0.6434575424594223;0.2723840884979431;90.1771033544108;2668.950501615818;0.0382692322471655;8499.660152810202;0.0;0.0;42.6624669847979;178.66257708930638;0.0382692322471655;8499.660152810202;0.0;0.0;42.66431464906975;178.7228731745599;0.0382692322471655;68260.99587886748;0.0;0.0;"Zustand 3: Temperatur 416.085 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.275 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6435 <= w_crit=0.6949, T=371.32 K >= T_crit=312.89 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6435 <= w_crit=0.6949, T=371.30 K >= T_crit=312.89 K).;"Zustand 20: Temperatur 425.335 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.65390916611382e-22;`gtol` termination condition is satisfied.;4;3.261871736508423e-09;3.912520713328894e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.25718053640156;105.60029654471646;141.11094885784098;42.684012943801804;0.11862317768785052;0.26769869393172807;0.23879081804228192;0.27213260586629173;95.88872026032075;95.46356809593321;96.28413742942851;95.04691495071822;44.72764940976102;0.5011665334375726;14.608819982899602;43.61428163726288;0.002309585446026359;0.018926390670402797;9.588872025718395;9.54635680958271;3.8513654971822073;6.336460996706299;4.066149946406417;90.2710091802162;0.011035640609582337;2669.1277919199883;245.54202034262624;218.49774790988585;0.006602988031110257;0.5917300190601888;0.6086781378234891;0.2439390396542893;9.2157392828085e-12;-7.095621867847512e-10;5.036042693973286e-10;-2.1606660904893715e-11;-1.2667555893131066e-10;1.0611245215841336e-10;1.2373391200526385e-10;3.136804593850684e-09;9.2157392828085e-14;-7.0956218678475125e-12;5.036042693973286e-12;-2.1606660904893715e-11;-1.2667555893131066e-12;1.0611245215841336e-12;1.2373391200526384e-12;3.136804593850684e-11;140.73497130743544;100.0;97.12068967017257;97.12068967017257;94.2783776202109;35.709543546407474;11.365785712960076;8.007577079564555;54.56146563380872;12.684012943801804;1.889455418158832;6.84968048995637;7.863509133771004;51.592517555169195;1.8966282217235744;7.471266035076837;4.0;0.5600000000000002;68224.94208725264;8509.241661636786;8.01774644558976;1.889455418158832;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.25718053640156;2658.318737499026;0.03833300709129894;68224.94208725264;0.0;0.0;135.0;4.0;140.73497130743544;4.0;100.0;8.0;97.12068967017257;8.0;97.12068967017257;8.0;94.2783776202109;8.0;30.0;4.0;35.709543546407474;4.0;89.25718053640156;2658.318737499026;0.004547183111500788;68224.94208725264;0.0;0.0;90.2710091802162;245.54202034262647;0.5983330070912991;8509.241661636786;0.6019609846475593;0.23879081804228192;152.10075702039552;350.22542319915;0.564547183111501;68224.94208725264;0.6379858706093022;0.26769869393172807;89.25718053640156;2658.318737499026;0.03378582397979815;68224.94208725264;0.0;0.0;105.60029654471646;245.54202034262647;0.5983330070912991;68224.94208725264;0.6019609846475593;0.23879081804228192;143.00757707956456;320.29579270627625;0.5983330070912991;68224.94208725264;0.6019609846475593;0.23879081804228192;141.11094885784098;331.48377509549164;0.5600000000000002;68224.94208725264;0.6431662965996667;0.27213260586629173;98.12903050963962;251.61297257807772;0.5600000000000002;68224.94208725264;0.6431662965996667;0.27213260586629173;98.11054458184117;251.57917545188056;0.5600000000000002;8509.241661636786;0.6431662965996667;0.27213260586629173;90.2710091802162;2669.1277919199883;0.03833300709129894;8509.241661636786;0.0;0.0;42.684012943801804;178.75264685076405;0.03833300709129894;8509.241661636786;0.0;0.0;42.68586006504171;178.81289741864998;0.03833300709129894;68224.94208725264;0.0;0.0;"Zustand 3: Temperatur 416.158 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.261 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6432 <= w_crit=0.6949, T=371.28 K >= T_crit=312.71 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6432 <= w_crit=0.6948, T=371.26 K >= T_crit=312.71 K).;"Zustand 20: Temperatur 425.251 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.822369024073539e-22;`gtol` termination condition is satisfied.;4;3.0463219378805336e-09;3.955342974780705e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.24392941130719;105.57328893921272;141.09361847775585;42.70497579337865;0.11990338631646968;0.26748247091598015;0.239055944542804;0.27188714742896514;95.90996519488661;95.6213405948089;96.31313670073635;95.19660048695951;45.57322648626967;0.5008098627428362;14.84565694801464;43.616419470409994;0.002311646683734742;0.019256955335211785;9.590996519196958;9.562134059471866;3.8525254680348837;6.346440032457205;4.143020589723759;90.36183405871742;0.010941942517439645;2669.299260448767;245.6265074147451;218.8134323438203;0.0066570238560359485;0.60173804360349;0.6089736366882449;0.2441679517213224;1.929123527588672e-11;-6.916778261256695e-10;5.04684294355684e-10;-2.5229540678850526e-11;-1.3574208423960954e-10;9.023892744153272e-11;1.014370809571119e-10;2.917033725680085e-09;1.929123527588672e-13;-6.9167782612566956e-12;5.0468429435568394e-12;-2.5229540678850526e-11;-1.3574208423960953e-12;9.023892744153272e-13;1.014370809571119e-12;2.9170337256800847e-11;140.73624193749322;100.0;97.11982246708322;97.11982246708322;94.27303417500906;35.71897970064646;11.282399697928668;8.077726876621284;54.64285435807096;12.704975793378651;1.9300168769849506;6.757988408365804;7.875893055776032;51.566211772140605;1.9841083988654304;7.484836094688717;4.0;0.5700000000000002;68190.45202536664;8518.572793774643;8.004915104464459;1.9300168769849506;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.24392941130719;2658.2971060285163;0.03839506745952581;68190.45202536664;0.0;0.0;135.0;4.0;140.73624193749322;4.0;100.0;8.0;97.11982246708322;8.0;97.11982246708322;8.0;94.27303417500906;8.0;30.0;4.0;35.71897970064646;4.0;89.24392941130719;2658.2971060285163;0.004603698606246437;68190.45202536664;0.0;0.0;90.36183405871742;245.62650741474414;0.608395067459526;8518.572793774643;0.6023102821609659;0.239055944542804;152.0186416354219;349.9692913314843;0.5746036986062466;68190.45202536664;0.6377310234183252;0.26748247091598015;89.24392941130719;2658.2971060285163;0.03379136885327937;68190.45202536664;0.0;0.0;105.57328893921272;245.62650741474414;0.608395067459526;68190.45202536664;0.6023102821609659;0.239055944542804;143.07772687662128;320.53379862039066;0.608395067459526;68190.45202536664;0.6023102821609659;0.239055944542804;141.09361847775585;331.3257026599476;0.5700000000000002;68190.45202536664;0.6428817627138367;0.27188714742896514;98.088452844524;251.37267373670133;0.5700000000000002;68190.45202536664;0.6428817627138367;0.27188714742896514;98.06998312301505;251.3388896045343;0.5700000000000002;8518.572793774643;0.6428817627138367;0.27188714742896514;90.36183405871742;2669.299260448767;0.03839506745952581;8518.572793774643;0.0;0.0;42.70497579337865;178.84027908069953;0.03839506745952581;8518.572793774643;0.0;0.0;42.706822402868454;178.90048594675523;0.03839506745952581;68190.45202536664;0.0;0.0;"Zustand 3: Temperatur 416.228 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.244 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6429 <= w_crit=0.6948, T=371.24 K >= T_crit=312.53 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6429 <= w_crit=0.6948, T=371.22 K >= T_crit=312.53 K).;"Zustand 20: Temperatur 425.169 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.42730853704674e-22;`gtol` termination condition is satisfied.;4;2.91839845282628e-09;4.105437500936226e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.23123176474837;105.54916397846557;141.07347875736002;42.725402644413805;0.12121110108381118;0.26727007344070586;0.23931147490869603;0.2716474646351346;95.9234370287802;95.77507901287686;96.334121911398;95.34249281007466;46.415953727738234;0.5004441317380712;15.082346515426192;43.6178527502679;0.0023136726764864004;0.019587647531322305;9.592343702597471;9.577507901279123;3.8533648764614514;6.356166187332112;4.219632157122213;90.4497356024786;0.010852897416572404;2669.4652038424583;245.7121344648527;219.11877604894505;0.006712034690840696;0.6117435199144576;0.6092588105353994;0.24438906198603624;2.3376856006507296e-11;-6.061071644580807e-10;4.924345375911798e-10;-2.8876290247836778e-11;-1.382858272336307e-10;8.563461051380727e-11;9.298162240156671e-11;2.805478516165749e-09;2.3376856006507295e-13;-6.0610716445808065e-12;4.924345375911798e-12;-2.8876290247836778e-11;-1.382858272336307e-12;8.563461051380727e-13;9.298162240156672e-13;2.8054785161657493e-11;140.73704766918542;100.0;97.11919491891751;97.11919491891751;94.26804381813776;35.72817458210989;11.201293534948377;8.145378259445522;54.72156102036871;12.725402644413805;1.9697274382252203;6.6694593164389175;7.887963154169142;51.54079504666737;2.0718995020855004;7.500437312754229;4.0;0.5800000000000002;68157.41620652619;8527.673820137581;7.992498029835125;1.9697274382252203;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.23123176474837;2658.2763772986223;0.03845555460529815;68157.41620652619;0.0;0.0;135.0;4.0;140.73704766918542;4.0;100.0;8.0;97.11919491891751;8.0;97.11919491891751;8.0;94.26804381813776;8.0;30.0;4.0;35.72817458210989;4.0;89.23123176474837;2658.2763772986223;0.0046612401164968145;68157.41620652619;0.0;0.0;90.4497356024786;245.7121344648529;0.6184555546052983;8527.673820137581;0.6026465871645158;0.23931147490869603;151.9383412041338;349.7184065364346;0.584661240116497;68157.41620652619;0.6374804822882266;0.26727007344070586;89.23123176474837;2658.2763772986223;0.03379431448880133;68157.41620652619;0.0;0.0;105.54916397846557;245.7121344648529;0.6184555546052983;68157.41620652619;0.6026465871645158;0.23931147490869603;143.14537825944552;320.76353206667596;0.6184555546052983;68157.41620652619;0.6026465871645158;0.23931147490869603;141.07347875736002;331.16540132249884;0.5800000000000002;68157.41620652619;0.642603671199691;0.2716474646351346;98.04872666571134;251.1378948954043;0.5800000000000002;68157.41620652619;0.642603671199691;0.2716474646351346;98.03027256177478;251.1041230893158;0.5800000000000002;8527.673820137581;0.642603671199691;0.2716474646351346;90.4497356024786;2669.4652038424583;0.03845555460529815;8527.673820137581;0.0;0.0;42.725402644413805;178.9256707139566;0.03845555460529815;8527.673820137581;0.0;0.0;42.727248771470386;178.9858355640084;0.03845555460529815;68157.41620652619;0.0;0.0;"Zustand 3: Temperatur 416.295 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.223 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6426 <= w_crit=0.6948, T=371.20 K >= T_crit=312.36 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6426 <= w_crit=0.6948, T=371.18 K >= T_crit=312.36 K).;"Zustand 20: Temperatur 425.088 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.96227180606831e-22;`gtol` termination condition is satisfied.;4;2.7377099701972277e-09;4.2337387274295304e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.21904932631077;105.52779852904843;141.0506887782895;42.74533702580578;0.12254588486911466;0.26706137012130365;0.23955781151064412;0.2714133213944268;95.92953133473645;95.92511096126634;96.34750120088333;95.48490697342534;47.255799784101924;0.5000694733893452;15.318866502002924;43.61861734062069;0.0023156671498731412;0.0199184545757442;9.59295313321105;9.592511096119239;3.8539000480411825;6.3656604648894906;4.295981798606673;90.53486161591167;0.010768278446700256;2669.6259003314694;245.7988127332506;219.4142514446892;0.006768020209525383;0.6217465787605003;0.6095341005314829;0.24460269221051936;3.147704319417244e-11;-5.714753115171334e-10;4.869775693805423e-10;-3.229633227519457e-11;-1.4622969501942862e-10;7.395328793791123e-11;8.29771806820645e-11;2.625938577693887e-09;3.1477043194172436e-13;-5.7147531151713336e-12;4.869775693805423e-12;-3.229633227519457e-11;-1.4622969501942863e-12;7.395328793791123e-13;8.29771806820645e-13;2.625938577693887e-11;140.73741216116844;100.0;97.11879482054775;97.11879482054775;94.2633849230171;35.737147784764716;11.122358455790277;8.210621441346404;54.79771383114695;12.745337025805782;2.0085947555584767;6.583933204636082;7.899745494236981;51.51620222520876;2.1599326630569067;7.517954249864545;4.0;0.5900000000000002;68125.73336965927;8536.563508102116;7.98046348568726;2.0085947555584767;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.21904932631077;2658.256488929006;0.038514598970025515;68125.73336965927;0.0;0.0;135.0;4.0;140.73741216116844;4.0;100.0;8.0;97.11879482054775;8.0;97.11879482054775;8.0;94.2633849230171;8.0;30.0;4.0;35.737147784764716;4.0;89.21904932631077;2658.256488929006;0.004719805611160869;68125.73336965927;0.0;0.0;90.53486161591167;245.79881273325046;0.6285145989700257;8536.563508102116;0.6029704676142009;0.23955781151064412;151.8597706169587;349.47254594774745;0.5947198056111611;68125.73336965927;0.6372341026816015;0.26706137012130365;89.21904932631077;2658.256488929006;0.03379479335886465;68125.73336965927;0.0;0.0;105.52779852904843;245.79881273325046;0.6285145989700257;68125.73336965927;0.6029704676142009;0.23955781151064412;143.2106214413464;320.9852918723859;0.6285145989700257;68125.73336965927;0.6029704676142009;0.23955781151064412;141.0506887782895;331.00303508579145;0.5900000000000002;68125.73336965927;0.6423317654971327;0.2714133213944268;98.00984427918388;250.90845918058733;0.5900000000000002;68125.73336965927;0.6423317654971327;0.2714133213944268;97.99140524444152;250.87469908808606;0.5900000000000002;8536.563508102116;0.6423317654971327;0.2714133213944268;90.53486161591167;2669.6259003314694;0.038514598970025515;8536.563508102116;0.0;0.0;42.74533702580578;179.0090037120527;0.038514598970025515;8536.563508102116;0.0;0.0;42.74718269780834;179.0691281119374;0.038514598970025515;68125.73336965927;0.0;0.0;"Zustand 3: Temperatur 416.361 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.201 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6423 <= w_crit=0.6947, T=371.16 K >= T_crit=312.20 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6423 <= w_crit=0.6947, T=371.14 K >= T_crit=312.20 K).;"Zustand 20: Temperatur 425.010 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.558288133581145e-22;`gtol` termination condition is satisfied.;4;2.565520370445859e-09;4.372250709550207e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.20734663635551;105.50907504516306;141.02539783939113;42.764819187098624;0.1239073031072473;0.266856234857126;0.23979533550067392;0.27118449331294064;95.92861670459155;96.07173936975411;96.3536550077219;95.62413406897515;48.09273659120981;0.49968601662699175;15.555195613659311;43.61874666318499;0.0023176335146593004;0.020249364174919335;9.592861670213255;9.607173936968499;3.8541462003141462;6.374942271259633;4.372066962885413;90.61735080421403;0.01068787185522094;2669.7816110633376;245.88645889093158;219.70030384450445;0.006824979138219223;0.6317473419628495;0.609799923484026;0.2448091470529296;4.0969894143927377e-11;-5.297380312185851e-10;4.722267021861626e-10;-3.540612247832087e-11;-1.3176304491935298e-10;6.912159733474255e-11;8.064660050877137e-11;2.459003667354409e-09;4.0969894143927374e-13;-5.297380312185851e-12;4.722267021861626e-12;-3.540612247832087e-11;-1.3176304491935298e-12;6.912159733474255e-13;8.064660050877137e-13;2.459003667354409e-11;140.7373574584086;100.0;97.11861079522362;97.11861079522362;94.2590374079935;35.745917426420704;11.045492240864519;8.273542607485751;54.87143337779332;12.764819187098624;2.0466275464701766;6.50125999100959;7.911264158868107;51.49237297820224;2.248144768094619;7.537278115095262;4.0;0.6000000000000002;68095.30978429581;8545.2592449889;7.968782202158252;2.0466275464701766;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.20734663635551;2658.2373831155937;0.03857232110106856;68095.30978429581;0.0;0.0;135.0;4.0;140.7373574584086;4.0;100.0;8.0;97.11861079522362;8.0;97.11861079522362;8.0;94.2590374079935;8.0;30.0;4.0;35.745917426420704;4.0;89.20734663635551;2658.2373831155937;0.004779392282220174;68095.30978429581;0.0;0.0;90.61735080421403;245.8864588909306;0.6385723211010688;8545.2592449889;0.6032824600445051;0.23979533550067392;151.78284969927313;349.2314984615843;0.6047793922822203;68095.30978429581;0.6369917456542841;0.266856234857126;89.20734663635551;2658.2373831155937;0.03379292881884839;68095.30978429581;0.0;0.0;105.50907504516306;245.8864588909306;0.6385723211010688;68095.30978429581;0.6032824600445051;0.23979533550067392;143.27354260748575;321.19936394808235;0.6385723211010688;68095.30978429581;0.6032824600445051;0.23979533550067392;141.02539783939113;330.83875695451076;0.6000000000000002;68095.30978429581;0.6420658013169706;0.27118449331294064;97.9717969300678;250.6841959692294;0.6000000000000002;68095.30978429581;0.6420658013169706;0.27118449331294064;97.95337245352982;250.65044702893786;0.6000000000000002;8545.2592449889;0.6420658013169706;0.27118449331294064;90.61735080421403;2669.7816110633376;0.03857232110106856;8545.2592449889;0.0;0.0;42.764819187098624;179.09044632830552;0.03857232110106856;8545.2592449889;0.0;0.0;42.76666442979126;179.15053173277434;0.03857232110106856;68095.30978429581;0.0;0.0;"Zustand 3: Temperatur 416.424 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.175 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6421 <= w_crit=0.6947, T=371.12 K >= T_crit=312.04 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6421 <= w_crit=0.6947, T=371.10 K >= T_crit=312.04 K).;"Zustand 20: Temperatur 424.933 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0164309863343447e-21;`gtol` termination condition is satisfied.;4;2.3920760508533897e-09;4.5087270627846716e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.19609081472368;105.49288135979191;140.99774605645501;42.78388637289123;0.12529492475559842;0.26665454655418186;0.24002440807893116;0.2709607669881068;95.9210368486942;96.21524455201389;96.35293821342057;95.76044324802238;48.926739018800546;0.4992938863446402;15.79131339930334;43.61827188728495;0.0023195748960936984;0.020580364415803704;9.592103684640486;9.62152445519473;3.8541175285413156;6.384029549862451;4.4478853653900625;90.69733342497665;0.010611476155083562;2669.932581322778;245.97499475004045;219.9773532664989;0.0068829093894009485;0.6417459230943439;0.6100566734076264;0.24500871511698763;4.6831871713948203e-11;-4.901394845546747e-10;4.611706572177354e-10;-3.822048233459441e-11;-1.1232259566895664e-10;6.657785434072139e-11;8.562039965909207e-11;2.2893402729096124e-09;4.68318717139482e-13;-4.901394845546747e-12;4.611706572177354e-12;-3.822048233459441e-11;-1.1232259566895665e-12;6.657785434072139e-13;8.562039965909207e-13;2.2893402729096124e-11;140.73690411774487;100.0;97.11863223045992;97.11863223045992;94.254982611799;35.75450027224963;10.97059873390657;8.334224097270692;54.94283315272702;12.783886372891232;2.0838354294059513;6.421298805483275;7.922541415736248;51.46925140140394;2.3364780408156776;7.558306394557633;4.0;0.6100000000000002;68066.05862056685;8553.777150473925;7.957427160327135;2.0838354294059513;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.19609081472368;2658.219006254574;0.0386288324837446;68066.05862056685;0.0;0.0;135.0;4.0;140.73690411774487;4.0;100.0;8.0;97.11863223045992;8.0;97.11863223045992;8.0;94.254982611799;8.0;30.0;4.0;35.75450027224963;4.0;89.19609081472368;2658.219006254574;0.004839996659447396;68066.05862056685;0.0;0.0;90.69733342497665;245.97499475003946;0.6486288324837448;8553.777150473925;0.6035830715645117;0.24002440807893116;151.70750285165144;348.9950639360174;0.6148399966594476;68066.05862056685;0.6367532775700508;0.26665454655418186;89.19609081472368;2658.219006254574;0.0337888358242972;68066.05862056685;0.0;0.0;105.49288135979191;245.97499475003946;0.6486288324837448;68066.05862056685;0.6035830715645117;0.24002440807893116;143.3342240972707;321.4060218159334;0.6486288324837448;68066.05862056685;0.6035830715645117;0.24002440807893116;140.99774605645501;330.6727095650721;0.6100000000000002;68066.05862056685;0.6418055459276094;0.2709607669881068;97.93457496523428;250.46494068186934;0.6100000000000002;68066.05862056685;0.6418055459276094;0.2709607669881068;97.91616457059405;250.43120237954835;0.6100000000000002;8553.777150473925;0.6418055459276094;0.2709607669881068;90.69733342497665;2669.932581322778;0.0386288324837446;8553.777150473925;0.0;0.0;42.78388637289123;179.1701542548044;0.0386288324837446;8553.777150473925;0.0;0.0;42.785731210395056;179.23020201568534;0.0386288324837446;68066.05862056685;0.0;0.0;"Zustand 3: Temperatur 416.484 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.148 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6418 <= w_crit=0.6946, T=371.08 K >= T_crit=311.88 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6418 <= w_crit=0.6946, T=371.07 K >= T_crit=311.88 K).;"Zustand 20: Temperatur 424.858 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0776332992975372e-21;`gtol` termination condition is satisfied.;4;2.23157654221039e-09;4.642484893454231e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.18525135038169;105.47911046873878;140.96786493626507;42.80257307189714;0.1267083230455788;0.26645618887311745;0.2402453716821448;0.27074193935635554;95.90711251808233;96.3558860801207;96.34568210649095;95.89408355385058;49.75778456083761;0.4988932034360447;16.027200207675172;43.61722210354833;0.0023214941601617757;0.020911443755966975;9.59071125159529;9.635588608006435;3.853827284264182;6.392938903584995;4.523434960117858;90.77493188745575;0.010538901336243042;2670.0790416540176;246.06434697449;220.2457961094477;0.006941808178064113;0.6517424281181229;0.6103047229787066;0.2452016699314717;5.46194200978789e-11;-4.588329716170847e-10;4.5656634029001e-10;-4.0711656268399565e-11;-1.1358736173860962e-10;5.6346038945775945e-11;7.564437964902027e-11;2.1294397356541594e-09;5.46194200978789e-13;-4.588329716170847e-12;4.565663402900099e-12;-4.0711656268399565e-11;-1.1358736173860963e-12;5.634603894577594e-13;7.564437964902026e-13;2.1294397356541595e-11;140.73607132285184;100.0;97.11884921930351;97.11884921930351;94.2512031800137;35.76291184689717;10.897587400046632;8.392744581596276;55.01202004055858;12.802573071897143;2.120228779350157;6.343917331847763;7.933597868921822;51.446785653137624;2.4248796453312025;7.580942491239625;4.0;0.6200000000000002;68037.89937751961;8562.132178997723;7.946373398020127;2.120228779350157;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.18525135038169;2658.2013086003794;0.03868423629618678;68037.89937751961;0.0;0.0;135.0;4.0;140.73607132285184;4.0;100.0;8.0;97.11884921930351;8.0;97.11884921930351;8.0;94.2512031800137;8.0;30.0;4.0;35.76291184689717;4.0;89.18525135038169;2658.2013086003794;0.004901614709388739;68037.89937751961;0.0;0.0;90.77493188745575;246.06434697448958;0.658684236296187;8562.132178997723;0.6038727817181909;0.2402453716821448;151.63365872289847;348.7630524629888;0.624901614709389;68037.89937751961;0.6365185698420568;0.26645618887311745;89.18525135038169;2658.2013086003794;0.03378262158679804;68037.89937751961;0.0;0.0;105.47911046873878;246.06434697448958;0.658684236296187;68037.89937751961;0.6038727817181909;0.2402453716821448;143.39274458159628;321.6055271318105;0.658684236296187;68037.89937751961;0.6038727817181909;0.2402453716821448;140.96786493626507;330.50502580774435;0.6200000000000002;68037.89937751961;0.6415507774937105;0.27074193935635554;97.89816797749916;250.25053458067504;0.6200000000000002;68037.89937751961;0.6415507774937105;0.27074193935635554;97.87977122064984;250.21680644558478;0.6200000000000002;8562.132178997723;0.6415507774937105;0.27074193935635554;90.77493188745575;2670.0790416540176;0.03868423629618678;8562.132178997723;0.0;0.0;42.80257307189714;179.24827166363812;0.03868423629618678;8562.132178997723;0.0;0.0;42.80441752687608;179.308283037325;0.03868423629618678;68037.89937751961;0.0;0.0;"Zustand 3: Temperatur 416.543 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.118 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6416 <= w_crit=0.6946, T=371.05 K >= T_crit=311.73 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6416 <= w_crit=0.6946, T=371.03 K >= T_crit=311.73 K).;"Zustand 20: Temperatur 424.784 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1355193250443703e-21;`gtol` termination condition is satisfied.;4;2.0820801255912306e-09;4.765541574772736e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.17479990997583;105.46766031157972;140.93587792314395;42.82091124318515;0.12814707605843192;0.26626104999878597;0.24045855109807363;0.27052781708850493;95.88714326518453;96.49390448732333;96.33219618241876;96.02528558520055;50.58585306282198;0.4984840848614488;16.26283714691386;43.61562448303795;0.002323393937129293;0.021242591012989687;9.588714326320048;9.6493904487274;3.8532878473011545;6.401685705674671;4.598713914840138;90.85026130408875;0.010469968128231994;2670.2212088939614;246.1544467951129;220.50600670494856;0.007001672122269764;0.6617369559724939;0.6105444248873894;0.24538827086453507;6.160405519040069e-11;-4.1953285290219355e-10;4.425828592502512e-10;-4.286859756064132e-11;-1.1010570233338512e-10;4.9325876716466155e-11;8.047607025218895e-11;1.984062691917643e-09;6.160405519040069e-13;-4.195328529021936e-12;4.425828592502512e-12;-4.286859756064132e-11;-1.1010570233338513e-12;4.932587671646616e-13;8.047607025218895e-13;1.984062691917643e-11;140.73487698954455;100.0;97.1192525065066;97.1192525065066;94.2476829614946;35.771166536323165;10.826372922748476;8.44917923439965;55.07909476776558;12.82091124318515;2.1558185999236343;6.268991202417851;7.944452596530766;51.42492762464377;2.5133013112557023;7.605095378255555;4.0;0.6300000000000002;68010.75736391639;8570.338213119448;7.9355978343778455;2.1558185999236343;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.17479990997583;2658.1842439543416;0.03873862809476347;68010.75736391639;0.0;0.0;135.0;4.0;140.73487698954455;4.0;100.0;8.0;97.1192525065066;8.0;97.1192525065066;8.0;94.2476829614946;8.0;30.0;4.0;35.771166536323165;4.0;89.17479990997583;2658.1842439543416;0.004964241920858962;68010.75736391639;0.0;0.0;90.85026130408875;246.1544467951122;0.6687386280947637;8570.338213119448;0.6041520442179487;0.24045855109807363;151.56124991229302;348.5352837044228;0.6349642419208592;68010.75736391639;0.6362874986969469;0.26626104999878597;89.17479990997583;2658.1842439543416;0.03377438617390451;68010.75736391639;0.0;0.0;105.46766031157972;246.1544467951122;0.6687386280947637;68010.75736391639;0.6041520442179487;0.24045855109807363;143.44917923439965;321.7981301979105;0.6687386280947637;68010.75736391639;0.6041520442179487;0.24045855109807363;140.93587792314395;330.3358294337905;0.6300000000000002;68010.75736391639;0.6413012844618379;0.27052781708850493;97.86256493332417;250.0408245722661;0.6300000000000002;68010.75736391639;0.6413012844618379;0.27052781708850493;97.84418140007637;250.0071061738328;0.6300000000000002;8570.338213119448;0.6413012844618379;0.27052781708850493;90.85026130408875;2670.2212088939614;0.03873862809476347;8570.338213119448;0.0;0.0;42.82091124318515;179.32493215237557;0.03873862809476347;8570.338213119448;0.0;0.0;42.82275533685083;179.3849083067052;0.03873862809476347;68010.75736391639;0.0;0.0;"Zustand 3: Temperatur 416.599 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.086 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6413 <= w_crit=0.6946, T=371.01 K >= T_crit=311.59 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6413 <= w_crit=0.6946, T=370.99 K >= T_crit=311.59 K).;"Zustand 20: Temperatur 424.711 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
