config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1846011680154351e-21;`gtol` termination condition is satisfied.;4;1.9257175011358144e-09;4.8674452601245246e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.16471016345628;105.458433552609;140.90190091702755;42.838930521854536;0.12961076715440228;0.26606902242794517;0.2406642545102;0.27031821602844447;95.8614090572859;96.62952281598454;96.31276979399192;96.15426300734943;51.41092648145237;0.49806664373649456;16.498206046703118;43.613504423102995;0.002325276642682463;0.021573795353375304;9.586140905545404;9.662952281595018;3.852510791764219;6.410284200485851;4.6737205892581315;90.92342999840577;0.010404507311208752;2670.3592871238893;246.24522973246187;220.75833875562031;0.007062497330168727;0.6717295991067586;0.6107761130943011;0.24556876397737548;6.698996912746225e-11;-3.870752607326722e-10;4.22517132392386e-10;-4.470529502142995e-11;-1.1355894002917921e-10;3.4361846701358445e-11;6.16608986092615e-11;1.8318502270631143e-09;6.698996912746225e-13;-3.870752607326722e-12;4.22517132392386e-12;-4.470529502142995e-11;-1.135589400291792e-12;3.4361846701358445e-13;6.166089860926149e-13;1.8318502270631142e-11;140.7333378622779;100.0;97.1198334391749;97.1198334391749;94.24440691383552;35.779277680381824;10.756874835494216;8.503599898151379;55.14415231802394;12.838930521854536;2.1906164102787784;6.1964034407691315;7.95512327571862;51.40363263964804;2.601698981123832;7.630679266870175;4.0;0.6400000000000002;67984.56322626657;8578.408148666083;7.925079111191272;2.1906164102787784;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.16471016345628;2658.1677693810575;0.03879209643692705;67984.56322626657;0.0;0.0;135.0;4.0;140.7333378622779;4.0;100.0;8.0;97.1198334391749;8.0;97.1198334391749;8.0;94.24440691383552;8.0;30.0;4.0;35.779277680381824;4.0;89.16471016345628;2658.1677693810575;0.0050278733787176705;67984.56322626657;0.0;0.0;90.92342999840577;246.2452297324624;0.6787920964369273;8578.408148666083;0.6044212885600998;0.2406642545102;151.4902126977721;348.3115862848456;0.6450278733787179;67984.56322626657;0.636059944957816;0.26606902242794517;89.16471016345628;2658.1677693810575;0.03376422305820938;67984.56322626657;0.0;0.0;105.458433552609;246.2452297324624;0.6787920964369273;67984.56322626657;0.6044212885600998;0.2406642545102;143.50359989815138;321.98407046339514;0.6787920964369273;67984.56322626657;0.6044212885600998;0.2406642545102;140.90190091702755;330.1652356422935;0.6400000000000002;67984.56322626657;0.6410568649887797;0.27031821602844447;97.82775428573882;249.8356630151289;0.6400000000000002;67984.56322626657;0.6410568649887797;0.27031821602844447;97.80938358972122;249.80195395988923;0.6400000000000002;8578.408148666083;0.6410568649887797;0.27031821602844447;90.92342999840577;2670.3592871238893;0.03879209643692705;8578.408148666083;0.0;0.0;42.838930521854536;179.40025960402627;0.03879209643692705;8578.408148666083;0.0;0.0;42.84077427418748;179.46020162459902;0.03879209643692705;67984.56322626657;0.0;0.0;"Zustand 3: Temperatur 416.654 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.052 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6411 <= w_crit=0.6945, T=370.98 K >= T_crit=311.45 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6411 <= w_crit=0.6945, T=370.96 K >= T_crit=311.45 K).;"Zustand 20: Temperatur 424.640 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2269295848804008e-21;`gtol` termination condition is satisfied.;4;1.7810309501525183e-09;4.9536442845250824e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.15495762513854;105.45133736420365;140.8660427628078;42.85665840617713;0.13109898528008035;0.2658800027725196;0.24086277447670873;0.27011296067118484;95.83017175596373;96.76294802609915;96.28767366527691;96.28121392608453;52.23298867254073;0.4976409894381227;16.733289422813744;43.610885681136494;0.002327144496938954;0.021905046281170827;9.583017175427754;9.676294802607583;3.8515069466158054;6.418747595069023;4.748453515718703;90.99453997310115;0.010342359072849975;2670.4934685467265;246.3366353295298;221.00312666834554;0.00712427947533445;0.6817204439723943;0.6110001039994121;0.24574338282140598;7.66391394790844e-11;-3.6500580335996347e-10;4.1310954657092225e-10;-4.622624505401518e-11;-1.1822010037576547e-10;2.3320012587646488e-11;4.9183768169314135e-11;1.6861889662322938e-09;7.663913947908441e-13;-3.650058033599635e-12;4.131095465709222e-12;-4.622624505401518e-11;-1.1822010037576547e-12;2.332001258764649e-13;4.918376816931413e-13;1.6861889662322937e-11;140.73146960262943;100.0;97.12058392149294;97.12058392149294;94.24136101700475;35.78725765706332;10.689017184682484;8.556075243040084;55.20728231603783;12.856658406177132;2.2246341452229217;6.126043948391782;7.965626296354401;51.382859181099946;2.6900324802322757;7.657613290154529;4.0;0.6500000000000002;67959.25251944919;8586.353972450806;7.914797449242773;2.2246341452229217;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.15495762513854;2658.151844949823;0.03884472344772849;67959.25251944919;0.0;0.0;135.0;4.0;140.73146960262943;4.0;100.0;8.0;97.12058392149294;8.0;97.12058392149294;8.0;94.24136101700475;8.0;30.0;4.0;35.78725765706332;4.0;89.15495762513854;2658.151844949823;0.0050925038274825495;67959.25251944919;0.0;0.0;90.99453997310115;246.33663532952943;0.6888447234477287;8586.353972450806;0.6046809215303015;0.24086277447670873;151.42048678731192;348.09179723425524;0.6550925038274827;67959.25251944919;0.6358357938432115;0.2658800027725196;89.15495762513854;2658.151844949823;0.03375221962024594;67959.25251944919;0.0;0.0;105.45133736420365;246.33663532952943;0.6888447234477287;67959.25251944919;0.6046809215303015;0.24086277447670873;143.55607524304008;322.1635770111177;0.6888447234477287;67959.25251944919;0.6046809215303015;0.24086277447670873;140.8660427628078;329.99335164303534;0.6500000000000002;67959.25251944919;0.6408173264087049;0.27011296067118484;97.79372407404912;249.63490753155216;0.6500000000000002;67959.25251944919;0.6408173264087049;0.27011296067118484;97.77536585477708;249.60120746035037;0.6500000000000002;8586.353972450806;0.6408173264087049;0.27011296067118484;90.99453997310115;2670.4934685467265;0.03884472344772849;8586.353972450806;0.0;0.0;42.85665840617713;179.47436896918725;0.03884472344772849;8586.353972450806;0.0;0.0;42.858501835904804;179.53427786518108;0.03884472344772849;67959.25251944919;0.0;0.0;"Zustand 3: Temperatur 416.706 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.016 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6408 <= w_crit=0.6945, T=370.94 K >= T_crit=311.31 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6408 <= w_crit=0.6945, T=370.93 K >= T_crit=311.31 K).;"Zustand 20: Temperatur 424.570 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2643664215195787e-21;`gtol` termination condition is satisfied.;4;1.658236801403124e-09;5.0286507564546155e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.14551950870839;105.44628321444588;140.82840571114366;42.87412042801975;0.13261132517683588;0.26569389157645246;0.24105438884772526;0.2699118836768101;95.79367647423697;96.89437227792011;96.25716128108905;96.40632213797994;53.05202520358985;0.49720722772292475;16.968070443904764;43.60779049729558;0.0023289995415629147;0.022236333626429843;9.579367647267055;9.689437227790064;3.8502864512472557;6.427088142527952;4.822911382175498;91.06368734169342;0.010283372408408544;2670.623934296243;246.428606895909;221.2406867908944;0.00718701386196996;0.6917095714735234;0.6112166975295451;0.24591234918286653;7.990763606358087e-11;-3.4062708209603443e-10;3.98529209633125e-10;-4.747613413513818e-11;-9.234213393938262e-11;1.9468870959826745e-11;6.066613877919735e-11;1.5664198826925713e-09;7.990763606358086e-13;-3.406270820960344e-12;3.98529209633125e-12;-4.747613413513818e-11;-9.234213393938263e-13;1.9468870959826744e-13;6.066613877919735e-13;1.5664198826925712e-11;140.72928687046874;100.0;97.12149637317316;97.12149637317316;94.23853219440582;35.795117959205754;10.622728220636986;8.60667091970663;55.26856938248767;12.87412042801975;2.2578840671677654;6.057809031479735;7.975976864464769;51.36256864167194;2.7782652085629707;7.685821202708098;4.0;0.6600000000000003;67934.76531570204;8594.186833256113;7.904734518083933;2.2578840671677654;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.14551950870839;2658.1364334987015;0.03889658533549312;67934.76531570204;0.0;0.0;135.0;4.0;140.72928687046874;4.0;100.0;8.0;97.12149637317316;8.0;97.12149637317316;8.0;94.23853219440582;8.0;30.0;4.0;35.795117959205754;4.0;89.14551950870839;2658.1364334987015;0.005158127726193624;67934.76531570204;0.0;0.0;91.06368734169342;246.4286068959098;0.6988965853354934;8594.186833256113;0.6049313286066111;0.24105438884772526;151.35201509110573;347.8757614758972;0.6651581277261939;67934.76531570204;0.6356149347800426;0.26569389157645246;89.14551950870839;2658.1364334987015;0.03373845760929949;67934.76531570204;0.0;0.0;105.44628321444588;246.4286068959098;0.6988965853354934;67934.76531570204;0.6049313286066111;0.24105438884772526;143.60667091970663;322.3368690290309;0.6988965853354934;67934.76531570204;0.6049313286066111;0.24105438884772526;140.82840571114366;329.82027719302295;0.6600000000000003;67934.76531570204;0.6405824847357934;0.2699118836768101;97.76046201173779;249.43842082406852;0.6600000000000003;67934.76531570204;0.6405824847357934;0.2699118836768101;97.74211593283223;249.40472940948302;0.6600000000000003;8594.186833256113;0.6405824847357934;0.2699118836768101;91.06368734169342;2670.623934296243;0.03889658533549312;8594.186833256113;0.0;0.0;42.87412042801975;179.54736697854483;0.03889658533549312;8594.186833256113;0.0;0.0;42.87596355273388;179.60724368806765;0.03889658533549312;67934.76531570204;0.0;0.0;"Zustand 3: Temperatur 416.757 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.978 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6406 <= w_crit=0.6945, T=370.91 K >= T_crit=311.18 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6406 <= w_crit=0.6944, T=370.89 K >= T_crit=311.18 K).;"Zustand 20: Temperatur 424.502 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2916115282982703e-21;`gtol` termination condition is satisfied.;4;1.5322828420959694e-09;5.082541742668269e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.13637459485778;105.44318666031916;140.7890858513273;42.89134030816149;0.13414738750860367;0.26551059314416303;0.24123936162461637;0.26971482541727915;95.75215282212349;97.0239741009161;96.2214701628586;96.52975826907797;53.86802318802263;0.49676546085378154;17.202532900441703;43.60423970715033;0.0023308436551935166;0.02256764753365284;9.575215282068173;9.702397410090661;3.848858806518111;6.435317217935391;4.897093017121851;91.1309627268738;0.01022740456131443;2670.7508551839746;246.52109126432626;221.47131855951923;0.007250695481350378;0.701697057380253;0.6114261781506672;0.24607587377853526;8.57767190609593e-11;-3.17733395149844e-10;3.8389202927646693e-10;-4.8463066892878714e-11;-9.417533419764368e-11;9.492850949754938e-12;4.710898338089464e-11;1.4417622651308193e-09;8.577671906095929e-13;-3.17733395149844e-12;3.838920292764669e-12;-4.8463066892878714e-11;-9.417533419764367e-13;9.492850949754938e-14;4.710898338089464e-13;1.4417622651308192e-11;140.72680339845238;100.0;97.12256369130205;97.12256369130205;94.23590824067173;35.802869264408855;10.557940113905147;8.655449705509682;55.32809346246495;12.891340308161489;2.2903786886408852;5.991600964428244;7.986189096444264;51.34272509620689;2.8663638541823957;7.715231096506841;4.0;0.6700000000000003;67911.04584827372;8601.917106704828;7.894873317872355;2.2903786886408852;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.13637459485778;2658.1215004191235;0.038947752861603124;67911.04584827372;0.0;0.0;135.0;4.0;140.72680339845238;4.0;100.0;8.0;97.12256369130205;8.0;97.12256369130205;8.0;94.23590824067173;8.0;30.0;4.0;35.802869264408855;4.0;89.13637459485778;2658.1215004191235;0.0052247392957148015;67911.04584827372;0.0;0.0;91.1309627268738;246.52109126432592;0.7089477528616034;8601.917106704828;0.6051728752673421;0.24123936162461637;151.28474351235752;347.6633313539976;0.675224739295715;67911.04584827372;0.6353972612282266;0.26551059314416303;89.13637459485778;2658.1215004191235;0.033723013565888325;67911.04584827372;0.0;0.0;105.44318666031916;246.52109126432592;0.7089477528616034;67911.04584827372;0.6051728752673421;0.24123936162461637;143.65544970550968;322.50415626536335;0.7089477528616034;67911.04584827372;0.6051728752673421;0.24123936162461637;140.7890858513273;329.64610510528723;0.6700000000000003;67911.04584827372;0.6403521641993692;0.26971482541727915;97.72795556381232;249.24607049642628;0.6700000000000003;67911.04584827372;0.6403521641993692;0.26971482541727915;97.70962131135911;249.2123874404059;0.6700000000000003;8601.917106704828;0.6403521641993692;0.26971482541727915;91.1309627268738;2670.7508551839746;0.038947752861603124;8601.917106704828;0.0;0.0;42.89134030816149;179.61935279201603;0.038947752861603124;8601.917106704828;0.0;0.0;42.89318314446484;179.67919818703731;0.038947752861603124;67911.04584827372;0.0;0.0;"Zustand 3: Temperatur 416.805 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.939 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6404 <= w_crit=0.6944, T=370.88 K >= T_crit=311.05 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6404 <= w_crit=0.6944, T=370.86 K >= T_crit=311.05 K).;"Zustand 20: Temperatur 424.435 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3201814983799947e-21;`gtol` termination condition is satisfied.;4;1.4264748929891447e-09;5.1384462600673266e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.1275031103466;105.44196714751962;140.7481735170611;42.908340097991015;0.13570677892541985;0.2653300153796124;0.2414179437648346;0.26952163355326175;95.70581605069938;97.15191946026098;96.18082304098317;96.65168081305357;54.68097113822948;0.49631578773225515;17.436661175547943;43.60025284516689;0.0023326785673750757;0.022898978450288418;9.570581604936311;9.715191946024907;3.8472329216426475;6.443445387533365;4.970997376229461;91.19645162836719;0.010174320501785187;2670.874392389129;246.61403856005376;221.69530556442973;0.0073153190606931595;0.7116829727082375;0.611628815810423;0.24623415690581243;9.405454193256446e-11;-2.9458391281877994e-10;3.75877107217093e-10;-4.936723252413344e-11;-8.30198132462101e-11;1.1908696251339279e-11;5.3091753215994686e-11;1.3362750905798748e-09;9.405454193256446e-13;-2.945839128187799e-12;3.75877107217093e-12;-4.936723252413344e-11;-8.301981324621011e-13;1.190869625133928e-13;5.309175321599469e-13;1.3362750905798749e-11;140.7240320604485;100.0;97.12377921528162;97.12377921528162;94.23347775556113;35.81052149881941;10.494588694491597;8.702471644295144;55.38593012954777;12.908340097991015;2.3221307042107924;5.92732758691443;7.996276104935021;51.32329509416189;2.95429812723404;7.745775132764777;4.0;0.6800000000000003;67888.04218635692;8609.554454598187;7.88519807202094;2.3221307042107924;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.1275031103466;2658.107013459042;0.03899829176893044;67888.04218635692;0.0;0.0;135.0;4.0;140.7240320604485;4.0;100.0;8.0;97.12377921528162;8.0;97.12377921528162;8.0;94.23347775556113;8.0;30.0;4.0;35.81052149881941;4.0;89.1275031103466;2658.107013459042;0.0052923325595552635;67888.04218635692;0.0;0.0;91.19645162836719;246.61403856005407;0.7189982917689307;8609.554454598187;0.6054059082102405;0.2414179437648346;151.2186207549401;347.45436619775944;0.6852923325595556;67888.04218635692;0.6351826705160452;0.2653300153796124;89.1275031103466;2658.107013459042;0.03370595920937518;67888.04218635692;0.0;0.0;105.44196714751962;246.61403856005407;0.7189982917689307;67888.04218635692;0.6054059082102405;0.2414179437648346;143.70247164429514;322.6656394667815;0.7189982917689307;67888.04218635692;0.6054059082102405;0.2414179437648346;140.7481735170611;329.4709217293071;0.6800000000000003;67888.04218635692;0.6401261968087953;0.26952163355326175;97.69619201475484;249.057728879108;0.6800000000000003;67888.04218635692;0.6401261968087953;0.26952163355326175;97.67786929578921;249.02405391079876;0.6800000000000003;8609.554454598187;0.6401261968087953;0.26952163355326175;91.19645162836719;2670.874392389129;0.03899829176893044;8609.554454598187;0.0;0.0;42.908340097991015;179.69041859105124;0.03899829176893044;8609.554454598187;0.0;0.0;42.91018266139923;179.75023348194944;0.03899829176893044;67888.04218635692;0.0;0.0;"Zustand 3: Temperatur 416.852 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.898 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6401 <= w_crit=0.6944, T=370.85 K >= T_crit=310.93 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6401 <= w_crit=0.6944, T=370.83 K >= T_crit=310.93 K).;"Zustand 20: Temperatur 424.369 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3512767332597618e-21;`gtol` termination condition is satisfied.;4;1.346740514630622e-09;5.198608916353993e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.1188866174349;105.44254781750999;140.70575366625013;42.925140308842344;0.1372891120706002;0.2651520696341065;0.24159037393600352;0.26933216263871923;95.65486810298245;97.27836273019636;96.13542893220324;96.7722370780884;55.49085883525504;0.4958583040338027;17.670440217744723;43.59584823977775;0.0023345058711412067;0.023230317115392123;9.565486810173008;9.727836273019665;3.8454171572920304;6.451482471870066;5.044623530503782;91.26023476288691;0.01012399244095638;2670.994698096288;246.70740198349017;221.91291653972758;0.00738087910545282;0.7216673840672498;0.6118248668164138;0.2463873890505888;9.93267690319044e-11;-2.865618853320484e-10;3.7397285268525593e-10;-5.0213888602712586e-11;-9.751488505571615e-11;-2.8421709430404007e-13;3.7402969610411674e-11;1.2523742043413222e-09;9.93267690319044e-13;-2.865618853320484e-12;3.73972852685256e-12;-5.0213888602712586e-11;-9.751488505571616e-13;-2.842170943040401e-15;3.7402969610411674e-13;1.2523742043413221e-11;140.72098493438892;100.0;97.12513669461117;97.12513669461117;94.2312300834243;35.81808389534666;10.432613211689329;8.747794179857522;55.44215086754025;12.925140308842344;2.353152930815554;5.864901931724262;8.006250077176276;51.30424746938638;3.0420405136073896;7.777389289433813;4.0;0.6900000000000003;67865.70593834535;8617.107879210773;7.875694129590154;2.353152930815554;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.1188866174349;2658.0929425429445;0.03904826317270238;67865.70593834535;0.0;0.0;135.0;4.0;140.72098493438892;4.0;100.0;8.0;97.12513669461117;8.0;97.12513669461117;8.0;94.2312300834243;8.0;30.0;4.0;35.81808389534666;4.0;89.1188866174349;2658.0929425429445;0.005360901378879428;67865.70593834535;0.0;0.0;91.26023476288691;246.70740198348955;0.7290482631727027;8617.107879210773;0.6056307564895753;0.24159037393600352;151.15359814607825;347.24873191735475;0.6953609013788797;67865.70593834535;0.6349710636841388;0.2651520696341065;89.1188866174349;2658.0929425429445;0.03368736179382295;67865.70593834535;0.0;0.0;105.44254781750999;246.70740198348955;0.7290482631727027;67865.70593834535;0.6056307564895753;0.24159037393600352;143.74779417985752;322.8215107995062;0.7290482631727027;67865.70593834535;0.6056307564895753;0.24159037393600352;140.70575366625013;329.2948074032326;0.6900000000000003;67865.70593834535;0.6399044219459343;0.26933216263871923;97.66515852807618;248.8732728595287;0.6900000000000003;67865.70593834535;0.6399044219459343;0.26933216263871923;97.64684706918445;248.8396057332745;0.6900000000000003;8617.107879210773;0.6399044219459343;0.26933216263871923;91.26023476288691;2670.994698096288;0.03904826317270238;8617.107879210773;0.0;0.0;42.925140308842344;179.76065011944692;0.03904826317270238;8617.107879210773;0.0;0.0;42.92698261403791;179.8204352592063;0.03904826317270238;67865.70593834535;0.0;0.0;"Zustand 3: Temperatur 416.898 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.856 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6399 <= w_crit=0.6944, T=370.82 K >= T_crit=310.81 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6399 <= w_crit=0.6943, T=370.80 K >= T_crit=310.81 K).;"Zustand 20: Temperatur 424.304 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3755931674227325e-21;`gtol` termination condition is satisfied.;4;1.2743524163173651e-09;5.245175244780164e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.11050791270475;105.4448553222673;140.66190623591302;42.94176003018572;0.13889400554862277;0.26497667056263013;0.24175687922223416;0.26914627375088757;95.59949858028011;97.40344758363449;96.0854841307295;96.89156405170674;56.29767721296877;0.49539310234397643;17.90385551536304;43.59104310081608;0.002336327034406346;0.023561654548486553;9.559949857909917;9.740344758364724;3.8434193652325432;6.45943760344455;5.117970655748312;91.32238837849758;0.010076299378184909;2671.111916085225;246.80113760566326;222.12440628346516;0.007447369935928649;0.7316503539816569;0.6120145746546609;0.24653575145557427;1.0447109843880753e-10;-2.6266633312843624e-10;3.716422725119628e-10;-5.088268695274678e-11;-8.408562734985026e-11;-1.27613475342514e-11;3.849720542348223e-11;1.180950448542717e-09;1.0447109843880753e-12;-2.6266633312843625e-12;3.716422725119628e-12;-5.088268695274678e-11;-8.408562734985026e-13;-1.27613475342514e-13;3.849720542348223e-13;1.1809504485427169e-11;140.71767336006462;100.0;97.12663025924854;97.12663025924854;94.2291552577023;35.825565046868064;10.371956112755583;8.791472283121209;55.496823331629514;12.94176003018572;2.383458255566495;5.804241880750965;8.016122346543796;51.28555316671583;3.1295660472081863;7.810013123859221;4.0;0.7000000000000003;67843.99198068137;8624.585773023535;7.86634787642644;2.383458255566495;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.11050791270475;2658.0792596071283;0.03909772391758526;67843.99198068137;0.0;0.0;135.0;4.0;140.71767336006462;4.0;100.0;8.0;97.12663025924854;8.0;97.12663025924854;8.0;94.2291552577023;8.0;30.0;4.0;35.825565046868064;4.0;89.11050791270475;2658.0792596071283;0.005430439482747608;67843.99198068137;0.0;0.0;91.32238837849758;246.80113760566306;0.7390977239175855;8624.585773023535;0.605847732576628;0.24175687922223416;151.0896294728202;347.04630062953936;0.7054304394827479;67843.99198068137;0.634762345338019;0.26497667056263013;89.11050791270475;2658.0792596071283;0.03366728443483765;67843.99198068137;0.0;0.0;105.4448553222673;246.80113760566306;0.7390977239175855;67843.99198068137;0.605847732576628;0.24175687922223416;143.7914722831212;322.97195425297065;0.7390977239175855;67843.99198068137;0.605847732576628;0.24175687922223416;140.66190623591302;329.1178368781232;0.7000000000000003;67843.99198068137;0.6396866859828795;0.26914627375088757;97.63484219840808;248.69258371688855;0.7000000000000003;67843.99198068137;0.6396866859828795;0.26914627375088757;97.6165417444335;248.65892421039072;0.7000000000000003;8624.585773023535;0.6396866859828795;0.26914627375088757;91.32238837849758;2671.111916085225;0.03909772391758526;8624.585773023535;0.0;0.0;42.94176003018572;179.83012717718424;0.03909772391758526;8624.585773023535;0.0;0.0;42.943602090986474;179.88988326527087;0.03909772391758526;67843.99198068137;0.0;0.0;"Zustand 3: Temperatur 416.941 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.812 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6397 <= w_crit=0.6943, T=370.78 K >= T_crit=310.69 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6397 <= w_crit=0.6943, T=370.77 K >= T_crit=310.69 K).;"Zustand 20: Temperatur 424.240 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.390186592003918e-21;`gtol` termination condition is satisfied.;4;1.1986168072687117e-09;5.272924410616784e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.10235093439229;105.44881964697356;140.61670647344687;42.958217037717134;0.1405210838620153;0.2648037359877617;0.24191767578579373;0.26896383414365765;95.53988563105474;97.52730780563884;96.03117312025194;97.00978919110342;57.10141825492031;0.4949202722941189;18.136893072555953;43.58585359995101;0.0023381434102837826;0.023892982038661227;9.553988562995071;9.752730780565166;3.841246924813504;6.467319279403822;5.191038023197542;91.38298454551165;0.010031126679299314;2671.226182276791;246.8952041764788;222.3300165132544;0.007514785718957362;0.7416319411851313;0.6121981707527275;0.24667941665187032;1.1071676908613881e-10;-2.526547859815764e-10;3.5979041967948433e-10;-5.135142311374352e-11;-8.566303222323768e-11;-1.2818190953112207e-11;4.61000126961153e-11;1.1040270919693285e-09;1.107167690861388e-12;-2.526547859815764e-12;3.5979041967948434e-12;-5.135142311374352e-11;-8.566303222323768e-13;-1.2818190953112207e-13;4.61000126961153e-13;1.1040270919693284e-11;140.71410799228795;100.0;97.12825439233694;97.12825439233694;94.22724395001927;35.832972954882734;10.312562838665372;8.833558573203277;55.55001159062891;12.958217037717134;2.4130595902244067;5.745269846825295;8.02590345794465;51.267185082961134;3.2168520997564087;7.843589550044328;4.0;0.7100000000000003;67822.85820985111;8631.995964307338;7.85714665417982;2.4130595902244067;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.10235093439229;2658.0659384488113;0.03914672690408838;67822.85820985111;0.0;0.0;135.0;4.0;140.71410799228795;4.0;100.0;8.0;97.12825439233694;8.0;97.12825439233694;8.0;94.22724395001927;8.0;30.0;4.0;35.832972954882734;4.0;89.10235093439229;2658.0659384488113;0.005500940494212814;67822.85820985111;0.0;0.0;91.38298454551165;246.89520417647935;0.7491467269040887;8631.995964307338;0.6060571333490716;0.24191767578579373;151.02667083095332;346.84695030996187;0.7155009404942131;67822.85820985111;0.6345564235080909;0.2648037359877617;89.10235093439229;2658.0659384488113;0.03364578640987557;67822.85820985111;0.0;0.0;105.44881964697356;246.89520417647935;0.7491467269040887;67822.85820985111;0.6060571333490716;0.24191767578579373;143.83355857320328;323.1171460261043;0.7491467269040887;67822.85820985111;0.6060571333490716;0.24191767578579373;140.61670647344687;328.94007971491004;0.7100000000000003;67822.85820985111;0.6394728419230024;0.26896383414365765;97.60523009692923;248.51554696165712;0.7100000000000003;67822.85820985111;0.6394728419230024;0.26896383414365765;97.5869404097756;248.48189487427874;0.7100000000000003;8631.995964307338;0.6394728419230024;0.26896383414365765;91.38298454551165;2671.226182276791;0.03914672690408838;8631.995964307338;0.0;0.0;42.958217037717134;179.898924072393;0.03914672690408838;8631.995964307338;0.0;0.0;42.96005886705814;179.9586517583375;0.03914672690408838;67822.85820985111;0.0;0.0;"Zustand 3: Temperatur 416.984 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.767 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6395 <= w_crit=0.6943, T=370.76 K >= T_crit=310.58 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6395 <= w_crit=0.6943, T=370.74 K >= T_crit=310.58 K).;"Zustand 20: Temperatur 424.177 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3968550391186728e-21;`gtol` termination condition is satisfied.;4;1.1231621647532736e-09;5.2855558631399835e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.09440067747477;105.45437394074094;140.5702252456221;42.97452789228106;0.1421699773204951;0.264633186770138;0.2420729694871436;0.2687847169227112;95.47619676900578;97.6500680379248;95.97266941366394;97.12703114600181;57.902074902429455;0.4944399006952611;18.36953938680295;43.58029494472714;0.0023399562464449753;0.024224291133973237;9.547619676797956;9.765006803794476;3.8389067765502127;6.475135409731139;5.263824991152337;91.44209142587397;0.009988365683641717;2671.337625238545;246.9895629453466;222.52997666246995;0.0075831204953249465;0.7516122008918443;0.6123758751916999;0.24681854895643524;1.155981976808107e-10;-2.462527959323779e-10;3.489049049676396e-10;-5.165101679693862e-11;-9.137579581874888e-11;-1.9966250874858815e-11;3.47313289239537e-11;1.0262226624035975e-09;1.155981976808107e-12;-2.462527959323779e-12;3.489049049676396e-12;-5.165101679693862e-11;-9.137579581874888e-13;-1.9966250874858816e-13;3.47313289239537e-13;1.0262226624035975e-11;140.7102988498209;100.0;97.13000390509376;97.13000390509376;94.22548742345492;35.840315074038585;10.254381635320897;8.874103432614788;55.60177635183538;12.97452789228106;2.441969831587926;5.68791247921979;8.035603227618992;51.24911792106866;3.3038781869926765;7.878064629852645;4.0;0.7200000000000003;67802.26531542807;8639.345758928208;7.848078686439745;2.441969831587926;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.09440067747477;2658.052954587854;0.03919532138716897;67802.26531542807;0.0;0.0;135.0;4.0;140.7102988498209;4.0;100.0;8.0;97.13000390509376;8.0;97.13000390509376;8.0;94.22548742345492;8.0;30.0;4.0;35.840315074038585;4.0;89.09440067747477;2658.052954587854;0.005572397952683329;67802.26531542807;0.0;0.0;91.44209142587397;246.98956294534534;0.7591953213871693;8639.345758928208;0.6062592410144451;0.2420729694871436;150.9646804851418;346.65056446943385;0.7255723979526837;67802.26531542807;0.6343532095160671;0.264633186770138;89.09440067747477;2658.052954587854;0.03362292343448564;67802.26531542807;0.0;0.0;105.45437394074094;246.98956294534534;0.7591953213871693;67802.26531542807;0.6062592410144451;0.2420729694871436;143.8741034326148;323.25725489665143;0.7591953213871693;67802.26531542807;0.6062592410144451;0.2420729694871436;140.5702252456221;328.7616006553029;0.7200000000000003;67802.26531542807;0.6392627490637538;0.2687847169227112;97.57630931088829;248.34205217986704;0.7200000000000003;67802.26531542807;0.6392627490637538;0.2687847169227112;97.55803016841207;248.30840733106984;0.7200000000000003;8639.345758928208;0.6392627490637538;0.2687847169227112;91.44209142587397;2671.337625238545;0.03919532138716897;8639.345758928208;0.0;0.0;42.97452789228106;179.9671100348694;0.03919532138716897;8639.345758928208;0.0;0.0;42.97636950238626;180.02680992158116;0.03919532138716897;67802.26531542807;0.0;0.0;"Zustand 3: Temperatur 417.024 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.720 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6393 <= w_crit=0.6943, T=370.73 K >= T_crit=310.47 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6393 <= w_crit=0.6943, T=370.71 K >= T_crit=310.47 K).;"Zustand 20: Temperatur 424.115 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3972533551194699e-21;`gtol` termination condition is satisfied.;4;1.0652847288062498e-09;5.286309402824375e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.08664311579503;105.46145435535374;140.52252932654017;42.9907080304738;0.14384032193027707;0.2644649466851142;0.24222295646601186;0.2686088007407324;95.40858962643554;97.77184446081228;95.91013632666551;97.24340042037765;58.699640972519965;0.4939520716692032;18.60178142779872;43.57438144675649;0.0023417666936188467;0.024555573631166724;9.540858962547011;9.777184446083309;3.83640545306969;6.482893361355679;5.336330997522523;91.49977352277546;0.00994791333791604;2671.4463666533497;247.08417749366592;222.72450462151278;0.007652368203478033;0.7615911850461632;0.6125478973707047;0.24695330493774448;1.2013856576231774e-10;-2.2778579022997292e-10;3.544755600159988e-10;-5.178119044657592e-11;-7.673861546209082e-11;-2.0818902157770935e-11;4.246203388902359e-11;9.654286259319633e-10;1.2013856576231775e-12;-2.277857902299729e-12;3.5447556001599878e-12;-5.178119044657592e-11;-7.673861546209082e-13;-2.0818902157770936e-13;4.2462033889023586e-13;9.654286259319633e-12;140.70625536043275;100.0;97.13187391367626;97.13187391367626;94.22387748962188;35.84759835291942;10.19736337889077;8.913155116770383;55.65217516985604;12.990708030473797;2.4702018271560746;5.632100390900803;8.045230797881231;51.231328056777386;3.3906257902302173;7.913387377493223;4.0;0.7300000000000003;67782.17657218326;8646.641978712698;7.83913301129586;2.4702018271560746;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.08664311579503;2658.0402851399276;0.039243553249640906;67782.17657218326;0.0;0.0;135.0;4.0;140.70625536043275;4.0;100.0;8.0;97.13187391367626;8.0;97.13187391367626;8.0;94.22387748962188;8.0;30.0;4.0;35.84759835291942;4.0;89.08664311579503;2658.0402851399276;0.0056448053331163185;67782.17657218326;0.0;0.0;91.49977352277546;247.0841774936664;0.7692435532496412;8646.641978712698;0.6064543239723382;0.24222295646601186;150.90361873932352;346.45703185221276;0.7356448053331166;67782.17657218326;0.6341526178474474;0.2644649466851142;89.08664311579503;2658.0402851399276;0.03359874791652459;67782.17657218326;0.0;0.0;105.46145435535374;247.0841774936664;0.7692435532496412;67782.17657218326;0.6064543239723382;0.24222295646601186;143.91315511677038;323.3924425737512;0.7692435532496412;67782.17657218326;0.6064543239723382;0.24222295646601186;140.52252932654017;328.58245996762867;0.7300000000000003;67782.17657218326;0.6390562726795758;0.2686088007407324;97.54806697786051;248.17199288214948;0.7300000000000003;67782.17657218326;0.6390562726795758;0.2686088007407324;97.52979817284393;248.138355110052;0.7300000000000003;8646.641978712698;0.6390562726795758;0.2686088007407324;91.49977352277546;2671.4463666533497;0.039243553249640906;8646.641978712698;0.0;0.0;42.9907080304738;180.03474959477128;0.039243553249640906;8646.641978712698;0.0;0.0;42.9925494328445;180.09442224160634;0.039243553249640906;67782.17657218326;0.0;0.0;"Zustand 3: Temperatur 417.063 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.673 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6391 <= w_crit=0.6942, T=370.70 K >= T_crit=310.36 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6391 <= w_crit=0.6942, T=370.68 K >= T_crit=310.36 K).;"Zustand 20: Temperatur 424.054 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3908075609167283e-21;`gtol` termination condition is satisfied.;4;1.0053290702820993e-09;5.274101934769043e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.07906513057367;105.46999989191619;140.47368166582442;43.00677184771024;0.14553175926986436;0.264298942305289;0.2423678236860309;0.26843596951118426;95.33721264840875;97.89274541836485;95.8437276908314;97.35899997868799;59.49411108449455;0.49345686677616;18.83360661763565;43.568126584558854;0.002343575813316769;0.024886821565714378;9.533721264750517;9.78927454183984;3.833749107636674;6.490599998576948;5.408555553155805;91.55609191211323;0.009909671854966513;2671.5525217539707;247.17901357864162;222.91380742830722;0.0077225227000303764;0.7715689425526778;0.6127144366273851;0.247083833851811;1.247855152541888e-10;-2.1930901539235492e-10;3.439595275267493e-10;-5.1776583021023725e-11;-8.544986940250965e-11;-3.353761712787673e-11;3.377920165803516e-11;9.035829862114042e-10;1.247855152541888e-12;-2.193090153923549e-12;3.439595275267493e-12;-5.1776583021023725e-11;-8.544986940250965e-13;-3.353761712787673e-13;3.377920165803516e-13;9.035829862114042e-12;140.70198640241676;100.0;97.13385981785791;97.13385981785791;94.22240646921296;35.85482927143329;10.141461414066896;8.950759857996218;55.70126264067994;13.00677184771024;2.4977683454726503;5.577767905744679;8.054794687284243;51.21379341599834;3.4770781921718026;7.949509576588014;4.0;0.7400000000000003;67762.55764947223;8653.890996688477;7.830299419694846;2.4977683454726503;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.07906513057367;2658.0279087000727;0.03929146525270788;67762.55764947223;0.0;0.0;135.0;4.0;140.70198640241676;4.0;100.0;8.0;97.13385981785791;8.0;97.13385981785791;8.0;94.22240646921296;8.0;30.0;4.0;35.85482927143329;4.0;89.07906513057367;2658.0279087000727;0.005718156062517323;67762.55764947223;0.0;0.0;91.55609191211323;247.1790135786427;0.7792914652527082;8653.890996688477;0.6066426376196071;0.2423678236860309;150.84344781648366;346.26624615451624;0.7457181560625177;67762.55764947223;0.6339545660297622;0.264298942305289;89.07906513057367;2658.0279087000727;0.03357330919019055;67762.55764947223;0.0;0.0;105.46999989191619;247.1790135786427;0.7792914652527082;67762.55764947223;0.6066426376196071;0.2423678236860309;143.95075985799622;323.5228640341354;0.7792914652527082;67762.55764947223;0.6066426376196071;0.2423678236860309;140.47368166582442;328.4027137687919;0.7400000000000003;67762.55764947223;0.6388532837234474;0.26843596951118426;97.52049031532817;248.00526635748145;0.7400000000000003;67762.55764947223;0.6388532837234474;0.26843596951118426;97.50223165452735;247.97163551752777;0.7400000000000003;8653.890996688477;0.6388532837234474;0.26843596951118426;91.55609191211323;2671.5525217539707;0.03929146525270788;8653.890996688477;0.0;0.0;43.00677184771024;180.10190292986573;0.03929146525270788;8653.890996688477;0.0;0.0;43.00861305321462;180.16154885546925;0.03929146525270788;67762.55764947223;0.0;0.0;"Zustand 3: Temperatur 417.101 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.624 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6389 <= w_crit=0.6942, T=370.67 K >= T_crit=310.26 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6389 <= w_crit=0.6942, T=370.65 K >= T_crit=310.26 K).;"Zustand 20: Temperatur 423.993 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3787267302349197e-21;`gtol` termination condition is satisfied.;4;9.507144399610682e-10;5.251146027744648e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.0716544447547;105.4799522552338;140.42374163833307;43.02273277443044;0.1472439363559424;0.26413510288825;0.24250774944537826;0.268266112139386;95.26220573282768;98.01287199199203;95.77358851136421;97.47392580179584;60.285480594171204;0.49295436513845176;19.06500281217574;43.5615430615137;0.0023453845848655963;0.025218027202214936;9.526220573197945;9.801287199203028;3.830943540457796;6.498261720117707;5.480498235852433;91.61110445725609;0.00987354839570511;2671.656199726406;247.27403898780483;223.0980819118664;0.00779357777747558;0.7815455194882759;0.6128756828175667;0.247210278050632;1.2742873423121637e-10;-2.0555290802803938e-10;3.3810465538408607e-10;-5.164624283793273e-11;-8.068923307291698e-11;-3.8255620893323794e-11;3.0240698833949864e-11;8.482317070956924e-10;1.2742873423121637e-12;-2.055529080280394e-12;3.3810465538408605e-12;-5.164624283793273e-11;-8.068923307291698e-13;-3.8255620893323796e-13;3.0240698833949866e-13;8.482317070956924e-12;140.69750034287244;100.0;97.13595728135874;97.13595728135874;94.22106715570698;35.862013875119146;10.086631404076456;8.986961964293585;55.749090582136944;13.022732774430438;2.524682050616491;5.524852824102652;8.064302836604043;51.196493362451406;3.563220325960515;7.986385609111892;4.0;0.7500000000000003;67743.3764363718;8661.098769472208;7.821568399051978;2.524682050616491;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.0716544447547;2658.0158052357456;0.03933909726575113;67743.3764363718;0.0;0.0;135.0;4.0;140.69750034287244;4.0;100.0;8.0;97.13595728135874;8.0;97.13595728135874;8.0;94.22106715570698;8.0;30.0;4.0;35.862013875119146;4.0;89.0716544447547;2658.0158052357456;0.005792443534098488;67743.3764363718;0.0;0.0;91.61110445725609;247.27403898780582;0.7893390972657515;8661.098769472208;0.6068244251027166;0.24250774944537826;150.7841317469489;346.0781057613834;0.7557924435340988;67743.3764363718;0.6337589745158954;0.26413510288825;89.0716544447547;2658.0158052357456;0.033546653731652644;67743.3764363718;0.0;0.0;105.4799522552338;247.27403898780582;0.7893390972657515;67743.3764363718;0.6068244251027166;0.24250774944537826;143.98696196429358;323.6486678425001;0.7893390972657515;67743.3764363718;0.6068244251027166;0.24250774944537826;140.42374163833307;328.2224143237558;0.7500000000000003;67743.3764363718;0.638653658545849;0.268266112139386;97.4935666461219;247.84177353169747;0.7500000000000003;67743.3764363718;0.638653658545849;0.268266112139386;97.47531794938351;247.80814949542784;0.7500000000000003;8661.098769472208;0.638653658545849;0.268266112139386;91.61110445725609;2671.656199726406;0.03933909726575113;8661.098769472208;0.0;0.0;43.02273277443044;180.16862618407532;0.03933909726575113;8661.098769472208;0.0;0.0;43.02457379325557;180.22824586901677;0.03933909726575113;67743.3764363718;0.0;0.0;"Zustand 3: Temperatur 417.137 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.574 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6387 <= w_crit=0.6942, T=370.64 K >= T_crit=310.16 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6387 <= w_crit=0.6942, T=370.63 K >= T_crit=310.16 K).;"Zustand 20: Temperatur 423.934 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
