config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3633234225365409e-21;`gtol` termination condition is satisfied.;4;9.019096954224409e-10;5.221730407703065e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.06439956264722;105.49125571569499;140.3727652765371;43.03860334607833;0.14897650550201808;0.26397336026940965;0.24264290385561496;0.26809912226957455;95.18370082084766;98.1323185270825;95.69985557404857;97.58826739707652;61.073745534847816;0.492444643559744;19.295958283549624;43.554642859322485;0.002347193911813528;0.02554918302513545;9.518370082005136;9.81323185271262;3.827994222965323;6.505884493136384;5.552158685004307;91.6648660084503;0.009839454772557292;2671.7575040844167;247.3692234036461;223.27751529241561;0.007865527179486076;0.7915209592977328;0.6130318168569961;0.24733277336490367;1.318625209023594e-10;-1.9956303276558174e-10;3.3088554118876345e-10;-5.143507841864903e-11;-8.449774213659111e-11;-4.369837824924616e-11;3.0752289603697136e-11;7.963052439663443e-10;1.318625209023594e-12;-1.9956303276558175e-12;3.3088554118876346e-12;-5.143507841864903e-11;-8.449774213659112e-13;-4.369837824924616e-13;3.0752289603697137e-13;7.963052439663443e-12;140.6928050730172;100.0;97.13816221369473;97.13816221369473;94.219852781964;35.86915780664367;10.032831191502225;9.021803913045801;55.79570820180663;13.038603346078332;2.5509554803880405;5.473296205244424;8.073762651047502;51.17940859412471;3.649038636508692;8.023972295523038;4.0;0.7600000000000003;67724.60288109361;8668.270867061168;7.812931081611955;2.5509554803880405;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.06439956264722;2658.0039559884854;0.03938648647721854;67724.60288109361;0.0;0.0;135.0;4.0;140.6928050730172;4.0;100.0;8.0;97.13816221369473;8.0;97.13816221369473;8.0;94.219852781964;8.0;30.0;4.0;35.86915780664367;4.0;89.06439956264722;2658.0039559884854;0.0058676611193785085;67724.60288109361;0.0;0.0;91.6648660084503;247.36922340364507;0.7993864864772189;8668.270867061168;0.6069999180208931;0.24264290385561496;150.72563626451944;345.8925135005595;0.7658676611193789;67724.60288109361;0.6335657665724084;0.26397336026940965;89.06439956264722;2658.0039559884854;0.03351882535784003;67724.60288109361;0.0;0.0;105.49125571569499;247.36922340364507;0.7993864864772189;67724.60288109361;0.6069999180208931;0.24264290385561496;144.0218039130458;323.7699964564784;0.7993864864772189;67724.60288109361;0.6069999180208931;0.24264290385561496;140.3727652765371;328.04161032368364;0.7600000000000003;67724.60288109361;0.638457278629844;0.26809912226957455;97.46728342017195;247.68141883063637;0.7600000000000003;67724.60288109361;0.638457278629844;0.26809912226957455;97.44904451961196;247.64780148455068;0.7600000000000003;8668.270867061168;0.638457278629844;0.26809912226957455;91.6648660084503;2671.7575040844167;0.03938648647721854;8668.270867061168;0.0;0.0;43.03860334607833;180.23497175995996;0.03938648647721854;8668.270867061168;0.0;0.0;43.040444187839284;180.29456564917805;0.03938648647721854;67724.60288109361;0.0;0.0;"Zustand 3: Temperatur 417.172 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.523 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6385 <= w_crit=0.6942, T=370.62 K >= T_crit=310.06 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6385 <= w_crit=0.6941, T=370.60 K >= T_crit=310.06 K).;"Zustand 20: Temperatur 423.876 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3455604462497053e-21;`gtol` termination condition is satisfied.;4;8.47933058811675e-10;5.1876014616577966e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.0572897144047;105.5038569784108;140.3208054867847;43.05439526740082;0.15072912417313566;0.26381364875946534;0.24277344929089828;0.2679348980469464;95.10182244191878;98.25117311696067;95.62265800573962;97.70210826691842;61.85890256423808;0.49192777663980575;19.526461703690863;43.54743728736776;0.002349004627773865;0.02588028172991142;9.51018224411791;9.825117311701387;3.8249063202324836;6.513473884459711;5.62353659676583;91.71742858809239;0.00980730717288123;2671.856533017596;247.46453827778845;223.4522857413634;0.007938364614110793;0.80149530297424;0.6131830112279686;0.24745144946283543;1.3628209671878722e-10;-1.8605561535878223e-10;3.278159965702798e-10;-5.11808928571611e-11;-7.246114819281502e-11;-5.32054400537163e-11;2.2751578399038408e-11;7.396749879262643e-10;1.3628209671878722e-12;-1.8605561535878225e-12;3.2781599657027983e-12;-5.11808928571611e-11;-7.246114819281502e-13;-5.32054400537163e-13;2.275157839903841e-13;7.396749879262643e-12;140.68790804078463;100.0;97.14047075341688;97.14047075341688;94.218756989454;35.87626633474645;9.980020668964357;9.055326439929786;55.84116225334594;13.054395267400821;2.5766010277523606;5.423042165324489;8.083181039012175;51.16252104830488;3.734520953145079;8.062228745404866;4.0;0.7700000000000004;67706.20884341853;8675.412500250786;7.804379197123053;2.5766010277523606;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.0572897144047;2657.992343383458;0.03943366758835043;67706.20884341853;0.0;0.0;135.0;4.0;140.68790804078463;4.0;100.0;8.0;97.14047075341688;8.0;97.14047075341688;8.0;94.218756989454;8.0;30.0;4.0;35.87626633474645;4.0;89.0572897144047;2657.992343383458;0.005943802178526627;67706.20884341853;0.0;0.0;91.71742858809239;247.46453827778947;0.8094336675883508;8675.412500250786;0.6071693370836636;0.24277344929089828;150.667928709749;345.70937641190847;0.775943802178527;67706.20884341853;0.6333748681723781;0.26381364875946534;89.0572897144047;2657.992343383458;0.0334898654098238;67706.20884341853;0.0;0.0;105.5038569784108;247.46453827778947;0.8094336675883508;67706.20884341853;0.6071693370836636;0.24277344929089828;144.0553264399298;323.8869865168678;0.8094336675883508;67706.20884341853;0.6071693370836636;0.24277344929089828;140.3208054867847;327.8603471442102;0.7700000000000004;67706.20884341853;0.6382640303413211;0.2679348980469464;97.44162823300593;247.52411004797415;0.7700000000000004;67706.20884341853;0.6382640303413211;0.2679348980469464;97.42339897224764;247.49049929248076;0.7700000000000004;8675.412500250786;0.6382640303413211;0.2679348980469464;91.71742858809239;2671.856533017596;0.03943366758835043;8675.412500250786;0.0;0.0;43.05439526740082;180.3009885876833;0.03943366758835043;8675.412500250786;0.0;0.0;43.05623594114911;180.36055709275604;0.03943366758835043;67706.20884341853;0.0;0.0;"Zustand 3: Temperatur 417.205 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.471 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6383 <= w_crit=0.6941, T=370.59 K >= T_crit=309.96 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6383 <= w_crit=0.6941, T=370.57 K >= T_crit=309.96 K).;"Zustand 20: Temperatur 423.818 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3256052860549334e-21;`gtol` termination condition is satisfied.;4;8.101522800875897e-10;5.1489907478163785e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.0503148049159;105.51770505931626;140.2679122504956;43.07011947158185;0.1525014548381013;0.26365590504624115;0.24289954080946036;0.2677733418935635;95.01668821716316;98.36951804795498;95.54211779220299;97.81552633933738;62.64094891668759;0.49140383688437844;19.756502128841777;43.5399370283053;0.002350817501760531;0.026211316214404437;9.501668821645783;9.836951804801071;3.8216847116911454;6.521035089287766;5.694631719715426;91.76884156297467;0.009777025900942782;2671.953379714998;247.5599567140799;223.6225629040428;0.008012083765157607;0.8114685892261061;0.6133294304532647;0.24756643018662353;1.3839951407135231e-10;-1.8209789232059848e-10;3.076934262935538e-10;-5.0851101107696195e-11;-7.564437964902027e-11;-5.573497219302226e-11;2.0889956431346945e-11;7.053415629343363e-10;1.3839951407135232e-12;-1.8209789232059846e-12;3.076934262935538e-12;-5.0851101107696195e-11;-7.564437964902026e-13;-5.573497219302226e-13;2.0889956431346944e-13;7.053415629343362e-12;140.6828162809308;100.0;97.1428792526255;97.1428792526255;94.21777379989413;35.883344380858546;9.928161658858642;9.08756862323213;55.885497182116126;13.070119471581847;2.6016309251834286;5.374037689650834;8.092564447709606;51.14581381399546;3.8196563727365174;8.101116217963636;4.0;0.7800000000000004;67688.16795898785;8682.52854588833;7.795905029421647;2.6016309251834286;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.0503148049159;2657.9809509461693;0.039480672991263344;67688.16795898785;0.0;0.0;135.0;4.0;140.6828162809308;4.0;100.0;8.0;97.1428792526255;8.0;97.1428792526255;8.0;94.21777379989413;8.0;30.0;4.0;35.883344380858546;4.0;89.0503148049159;2657.9809509461693;0.006020860069154992;67688.16795898785;0.0;0.0;91.76884156297467;247.55995671407865;0.8194806729912637;8682.52854588833;0.6073328927259126;0.24289954080946036;150.61097793978945;345.5286055311595;0.7860208600691554;67688.16795898785;0.6331862078925293;0.26365590504624115;89.0503148049159;2657.9809509461693;0.03345981292210835;67688.16795898785;0.0;0.0;105.51770505931626;247.55995671407865;0.8194806729912637;67688.16795898785;0.6073328927259126;0.24289954080946036;144.08756862323213;323.99976912360864;0.8194806729912637;67688.16795898785;0.6073328927259126;0.24289954080946036;140.2679122504956;327.67866708497314;0.7800000000000004;67688.16795898785;0.6380738046932841;0.2677733418935635;97.41658884135262;247.36975821760242;0.7800000000000004;67688.16795898785;0.6380738046932841;0.2677733418935635;97.39836907481657;247.3361539660455;0.7800000000000004;8682.52854588833;0.6380738046932841;0.2677733418935635;91.76884156297467;2671.953379714998;0.039480672991263344;8682.52854588833;0.0;0.0;43.07011947158185;180.36672237197035;0.039480672991263344;8682.52854588833;0.0;0.0;43.07195998589867;180.42626587322425;0.039480672991263344;67688.16795898785;0.0;0.0;"Zustand 3: Temperatur 417.238 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.418 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6381 <= w_crit=0.6941, T=370.57 K >= T_crit=309.87 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6381 <= w_crit=0.6941, T=370.55 K >= T_crit=309.87 K).;"Zustand 20: Temperatur 423.761 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3029994263395053e-21;`gtol` termination condition is satisfied.;4;7.78636521649293e-10;5.104898483495054e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.04346536671494;105.53275116793685;140.21413281135278;43.08578617467094;0.1542931648240485;0.26350006810084825;0.24302132654922107;0.2676143602972248;94.92840932460592;98.48743020901942;95.45835025687825;97.92859436407552;63.41988236006822;0.49087289481029567;19.986068984958013;43.532152180206026;0.0023526332430644265;0.026542279570702675;9.492840932393358;9.848743020907627;3.818334010278069;6.528572957602901;5.765443850931069;91.81915180453007;0.009748535137083219;2672.048132666268;247.65545335995614;223.78850838797706;0.008086678301973294;0.8214408546308201;0.6134712315397421;0.24767783386811656;1.4220091770766885e-10;-1.7353585235468927e-10;3.028048922715243e-10;-5.04541963763927e-11;-7.348432973230956e-11;-5.6843418860808015e-11;3.2017055673350114e-11;6.723439582856372e-10;1.4220091770766885e-12;-1.7353585235468926e-12;3.028048922715243e-12;-5.04541963763927e-11;-7.348432973230956e-13;-5.684341886080801e-13;3.2017055673350116e-13;6.723439582856372e-12;140.6775364428592;100.0;97.14538426265318;97.14538426265318;94.21689758908633;35.89039654360164;9.877217801456993;9.118567963789758;55.928755260928426;13.085786174670943;2.6260572315590593;5.3262324581231155;8.10191889593824;51.12927105147253;3.9044351524369745;8.140597991740151;4.0;0.7900000000000004;67670.45551438232;8689.623570150861;7.7875013765650944;2.6260572315590593;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.04346536671494;2657.9697632257316;0.039527532932792986;67670.45551438232;0.0;0.0;135.0;4.0;140.6775364428592;4.0;100.0;8.0;97.14538426265318;8.0;97.14538426265318;8.0;94.21689758908633;8.0;30.0;4.0;35.89039654360164;4.0;89.04346536671494;2657.9697632257316;0.006098828153887434;67670.45551438232;0.0;0.0;91.81915180453007;247.6554533599572;0.8295275329327934;8689.623570150861;0.6074907856834872;0.24302132654922107;150.5547542443162;345.3501156870608;0.7960988281538878;67670.45551438232;0.632999716814645;0.26350006810084825;89.04346536671494;2657.9697632257316;0.033428704778905555;67670.45551438232;0.0;0.0;105.53275116793685;247.6554533599572;0.8295275329327934;67670.45551438232;0.6074907856834872;0.24302132654922107;144.11856796378976;324.1084700981085;0.8295275329327934;67670.45551438232;0.6074907856834872;0.24302132654922107;140.21413281135278;327.49660959169455;0.7900000000000004;67670.45551438232;0.6378864971233257;0.2676143602972248;97.3921531761967;247.2182774905224;0.7900000000000004;67670.45551438232;0.6378864971233257;0.2676143602972248;97.37394276844094;247.184679668281;0.7900000000000004;8689.623570150861;0.6378864971233257;0.2676143602972248;91.81915180453007;2672.048132666268;0.039527532932792986;8689.623570150861;0.0;0.0;43.08578617467094;180.43221581981325;0.039527532932792986;8689.623570150861;0.0;0.0;43.0876265376138;180.49173466828438;0.039527532932792986;67670.45551438232;0.0;0.0;"Zustand 3: Temperatur 417.269 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.364 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6379 <= w_crit=0.6941, T=370.54 K >= T_crit=309.77 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6379 <= w_crit=0.6941, T=370.52 K >= T_crit=309.77 K).;"Zustand 20: Temperatur 423.705 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2765729100173666e-21;`gtol` termination condition is satisfied.;4;7.482065119803764e-10;5.052866335096084e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.03673251656977;105.54894859653183;140.1595118494642;43.10140492571031;0.15610392616962654;0.26334607908769103;0.2431389480992365;0.26745786361243107;94.83709092936522;98.60498146901743;95.37146450371071;98.04138027723215;64.19570115681154;0.49033501904579607;20.21515205395627;43.524092295527566;0.002354452505714785;0.026873165077268706;9.483709092873246;9.86049814690789;3.8148585801513315;6.5360920184805655;5.8359728324525095;91.86840383800359;0.009721762712898971;2672.1408759420156;247.75100430565897;223.95027621920394;0.008162141887872454;0.8314121337774665;0.6136085643937468;0.24778577362509788;1.43231204674521e-10;-1.6606804820185062e-10;3.15026227326598e-10;-4.9974135940544784e-11;-7.257483503053663e-11;-6.146194664324867e-11;2.3661073100811336e-11;6.327525170490844e-10;1.43231204674521e-12;-1.6606804820185061e-12;3.1502622732659803e-12;-4.9974135940544784e-11;-7.257483503053663e-13;-6.146194664324867e-13;2.3661073100811334e-13;6.327525170490844e-12;140.6720748163496;100.0;97.14798252082204;97.14798252082204;94.21612306277086;35.897427121352735;9.827154450630246;9.148360460775848;55.97097671665085;13.101404925710312;2.6498918213252978;5.279578682818453;8.11125000425227;51.11287791793171;3.988848611311653;8.18063924296166;4.0;0.8000000000000004;67653.0483320608;8696.701850012894;7.779161514196384;2.6498918213252978;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.03673251656977;2657.9587657241113;0.039574275665338554;67653.0483320608;0.0;0.0;135.0;4.0;140.6720748163496;4.0;100.0;8.0;97.14798252082204;8.0;97.14798252082204;8.0;94.21612306277086;8.0;30.0;4.0;35.897427121352735;4.0;89.03673251656977;2657.9587657241113;0.006177699806678458;67653.0483320608;0.0;0.0;91.86840383800359;247.7510043056586;0.8395742756653389;8696.701850012894;0.6076432075321082;0.2431389480992365;150.49922926697985;345.17382531069626;0.8061776998066789;67653.0483320608;0.6328153284307464;0.26334607908769103;89.03673251656977;2657.9587657241113;0.0333965758586601;67653.0483320608;0.0;0.0;105.54894859653183;247.7510043056586;0.8395742756653389;67653.0483320608;0.6076432075321082;0.2431389480992365;144.14836046077585;324.2132102325115;0.8395742756653389;67653.0483320608;0.6076432075321082;0.2431389480992365;140.1595118494642;327.31421146198903;0.8000000000000004;67653.0483320608;0.637702007283416;0.26745786361243107;97.36830935357017;247.0695850161537;0.8000000000000004;67653.0483320608;0.637702007283416;0.26745786361243107;97.3501081786747;247.0359935598071;0.8000000000000004;8696.701850012894;0.637702007283416;0.26745786361243107;91.86840383800359;2672.1408759420156;0.039574275665338554;8696.701850012894;0.0;0.0;43.10140492571031;180.497508849857;0.039574275665338554;8696.701850012894;0.0;0.0;43.10324514483915;180.55700336911556;0.039574275665338554;67653.0483320608;0.0;0.0;"Zustand 3: Temperatur 417.298 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.310 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6377 <= w_crit=0.6941, T=370.52 K >= T_crit=309.68 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6377 <= w_crit=0.6940, T=370.50 K >= T_crit=309.68 K).;"Zustand 20: Temperatur 423.649 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2473662421695119e-21;`gtol` termination condition is satisfied.;4;7.183000628515128e-10;4.994729706739919e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.03010791543454;105.56625261528256;140.10409164341138;43.11698465294563;0.1579334154823419;0.2631938812783177;0.24325254084855372;0.267303765872625;94.74283258173676;98.72223902452586;95.28156382710102;98.15394753722506;64.96840402865709;0.48979027642599393;20.44374146073335;43.51576641718225;0.0023562758925664887;0.027203966191427755;9.474283258113427;9.872223902458925;3.81126255308697;6.543596502479982;5.9062185480745395;91.91663998139973;0.009696639901228668;2672.2316894550067;247.84658699057036;224.10801326892175;0.00823846818734808;0.8413824593985241;0.6137415722102519;0.24789035763943118;1.47451828524936e-10;-1.6284218418149976e-10;3.037143869732972e-10;-4.943057074768831e-11;-7.322853434743593e-11;-6.339462288451614e-11;2.5337953957205173e-11;6.024833965057041e-10;1.47451828524936e-12;-1.6284218418149977e-12;3.0371438697329722e-12;-4.943057074768831e-11;-7.322853434743593e-13;-6.339462288451614e-13;2.533795395720517e-13;6.024833965057041e-12;140.666437355367;100.0;97.15067093818476;97.15067093818476;94.21544523432038;35.904440133045796;9.777938576644942;9.176980683532975;56.01219984835393;13.116984652945632;2.6731463756534595;5.234030956785034;8.120563022750218;51.09662049890807;4.072889040121595;8.221206931929885;4.0;0.8100000000000004;67635.9246643042;8703.76739306285;7.770879161845703;2.6731463756534595;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.03010791543454;2657.9479448308643;0.03962092758587177;67635.9246643042;0.0;0.0;135.0;4.0;140.666437355367;4.0;100.0;8.0;97.15067093818476;8.0;97.15067093818476;8.0;94.21544523432038;8.0;30.0;4.0;35.904440133045796;4.0;89.03010791543454;2657.9479448308643;0.006257468418215268;67635.9246643042;0.0;0.0;91.91663998139973;247.84658699057076;0.8496209275858722;8703.76739306285;0.6077903411921152;0.24325254084855372;150.44437593201195;344.99965625626123;0.8162574684182157;67635.9246643042;0.632632978552096;0.2631938812783177;89.03010791543454;2657.9479448308643;0.0333634591676565;67635.9246643042;0.0;0.0;105.56625261528256;247.84658699057076;0.8496209275858722;67635.9246643042;0.6077903411921152;0.24325254084855372;144.17698068353297;324.3141055264659;0.8496209275858722;67635.9246643042;0.6077903411921152;0.24325254084855372;140.10409164341138;327.1315070359934;0.8100000000000004;67635.9246643042;0.6375202388412079;0.267303765872625;97.34504568335268;246.92360082795688;0.8100000000000004;67635.9246643042;0.6375202388412079;0.267303765872625;97.32685362434654;246.89001568451067;0.8100000000000004;8703.76739306285;0.6375202388412079;0.267303765872625;91.91663998139973;2672.2316894550067;0.03962092758587177;8703.76739306285;0.0;0.0;43.11698465294563;180.56263878571517;0.03962092758587177;8703.76739306285;0.0;0.0;43.11882473541232;180.6221092735643;0.03962092758587177;67635.9246643042;0.0;0.0;"Zustand 3: Temperatur 417.327 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.254 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6375 <= w_crit=0.6940, T=370.50 K >= T_crit=309.60 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6375 <= w_crit=0.6940, T=370.48 K >= T_crit=309.60 K).;"Zustand 20: Temperatur 423.594 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2174892393016229e-21;`gtol` termination condition is satisfied.;4;6.922846608952034e-10;4.934550109790401e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.02358373147331;105.58462037325319;140.04791222107764;43.13253370644611;0.15978131379977728;0.26304341996880737;0.24336223431403622;0.2671519846130287;94.64572858567328;98.83926572058532;95.1887460914538;98.26635543445249;65.73799012467403;0.48923873208377977;20.67182766093253;43.507183111925826;0.002358103959044724;0.027534676542180343;9.464572858509925;9.883926572065722;3.8075498436608326;6.551090362295254;5.976180920438957;91.96390047500228;0.009673101219933486;2672.3206492036647;247.9421801163802;224.26185965270594;0.008315650872259273;0.8513518624918212;0.6138703918376891;0.24799168941838762;1.489723899794626e-10;-1.5450041246367618e-10;3.0178171073202975e-10;-4.8859916113030977e-11;-6.701839083689265e-11;-7.189271400420694e-11;2.368949481024174e-11;5.740332653658697e-10;1.489723899794626e-12;-1.5450041246367618e-12;3.0178171073202977e-12;-4.8859916113030977e-11;-6.701839083689264e-13;-7.189271400420694e-13;2.3689494810241743e-13;5.740332653658697e-12;140.66062970010006;100.0;97.15344658817423;97.15344658817423;94.21485940412958;35.9114393373556;9.729538675441177;9.204461839672035;56.052461137646674;13.132533706446111;2.6958323753566447;5.189546113171957;8.129862856700925;51.080485745129124;4.156549618594397;8.26226969693613;4.0;0.8200000000000004;67619.0640953719;8710.823955802178;7.762648451910411;2.6958323753566447;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.02358373147331;2657.9372877628534;0.03966751336408003;67619.0640953719;0.0;0.0;135.0;4.0;140.66062970010006;4.0;100.0;8.0;97.15344658817423;8.0;97.15344658817423;8.0;94.21485940412958;8.0;30.0;4.0;35.9114393373556;4.0;89.02358373147331;2657.9372877628534;0.0063381274004829305;67619.0640953719;0.0;0.0;91.96390047500228;247.94218011638046;0.8596675133640804;8710.823955802178;0.607932361401523;0.24336223431403622;150.39016837554124;344.82753363234434;0.8263381274004833;67619.0640953719;0.6324526052217047;0.26304341996880737;89.02358373147331;2657.9372877628534;0.0333293859635971;67619.0640953719;0.0;0.0;105.58462037325319;247.94218011638046;0.8596675133640804;67619.0640953719;0.607932361401523;0.24336223431403622;144.20446183967204;324.41126741203254;0.8596675133640804;67619.0640953719;0.607932361401523;0.24336223431403622;140.04791222107764;326.948528372982;0.8200000000000004;67619.0640953719;0.6373410992921956;0.2671519846130287;97.32235067631706;246.78024773331737;0.8200000000000004;67619.0640953719;0.6373410992921956;0.2671519846130287;97.30416762464336;246.74666885948545;0.8200000000000004;8710.823955802178;0.6373410992921956;0.2671519846130287;91.96390047500228;2672.3206492036647;0.03966751336408003;8710.823955802178;0.0;0.0;43.13253370644611;180.62764053408534;0.03966751336408003;8710.823955802178;0.0;0.0;43.13437365900046;180.6870872641438;0.03966751336408003;67619.0640953719;0.0;0.0;"Zustand 3: Temperatur 417.354 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.198 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6373 <= w_crit=0.6940, T=370.47 K >= T_crit=309.51 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6373 <= w_crit=0.6940, T=370.45 K >= T_crit=309.51 K).;"Zustand 20: Temperatur 423.540 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1843636542633325e-21;`gtol` termination condition is satisfied.;4;6.572171676792099e-10;4.866957271773264e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.01715260590248;105.6040108047946;139.9910115000216;43.148059897448434;0.16164730645240194;0.26289464240056487;0.24346815244846717;0.26700244070334406;94.54586834015646;98.95612034684251;95.09310408295792;98.37865937705186;66.5044589922362;0.48868044953598044;20.899401429378727;43.498350501294;0.0023599372165826462;0.02786528992333909;9.45458683396245;9.895612034691775;3.803724163320982;6.558577291801978;6.04585990839929;92.01022360216433;0.009651084248451305;2672.4078274992016;248.03776356640952;224.4119491041574;0.008393683627103465;0.861320372433529;0.6139951541200387;0.24808986804018185;1.5072032510943245e-10;-1.559925522087724e-10;2.9831426218152046e-10;-4.822620081057494e-11;-6.662048690486699e-11;-7.523226486227941e-11;2.219735506514553e-11;5.319549245541566e-10;1.5072032510943245e-12;-1.5599255220877239e-12;2.9831426218152044e-12;-4.822620081057494e-11;-6.6620486904867e-13;-7.52322648622794e-13;2.2197355065145529e-13;5.319549245541566e-12;140.6546571973778;100.0;97.15630669608379;97.15630669608379;94.21436114054995;35.91842825040925;9.681924683903162;9.230835839614144;56.09179535175508;13.148059897448434;2.7179610953588167;5.146083093919458;8.139154090181307;51.0644614141022;4.239824339592531;8.303797755170706;4.0;0.8300000000000004;67602.44745118626;8717.875060557759;7.754463901076043;2.7179610953588167;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.01715260590248;2657.926782508581;0.03971405606063205;67602.44745118626;0.0;0.0;135.0;4.0;140.6546571973778;4.0;100.0;8.0;97.15630669608379;8.0;97.15630669608379;8.0;94.21436114054995;8.0;30.0;4.0;35.91842825040925;4.0;89.01715260590248;2657.926782508581;0.00641967019050086;67602.44745118626;0.0;0.0;92.01022360216433;248.03776356640964;0.8697140560606325;8717.875060557759;0.6080694351594853;0.24346815244846717;150.33658188128095;344.65738564301097;0.8364196701905012;67602.44745118626;0.6322741486302336;0.26289464240056487;89.01715260590248;2657.926782508581;0.03329438587013119;67602.44745118626;0.0;0.0;105.6040108047946;248.03776356640964;0.8697140560606325;67602.44745118626;0.6080694351594853;0.24346815244846717;144.23083583961414;324.5048029672306;0.8697140560606325;67602.44745118626;0.6080694351594853;0.24346815244846717;139.9910115000216;326.7653054148695;0.8300000000000004;67602.44745118626;0.6371644997819922;0.26700244070334406;97.30021304962389;246.63945120753763;0.8300000000000004;67602.44745118626;0.6371644997819922;0.26700244070334406;97.28203890464118;246.60587856907577;0.8300000000000004;8717.875060557759;0.6371644997819922;0.26700244070334406;92.01022360216433;2672.4078274992016;0.03971405606063205;8717.875060557759;0.0;0.0;43.148059897448434;180.6925467491143;0.03971405606063205;8717.875060557759;0.0;0.0;43.14989972644776;180.75196997229202;0.03971405606063205;67602.44745118626;0.0;0.0;"Zustand 3: Temperatur 417.381 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.141 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6372 <= w_crit=0.6940, T=370.45 K >= T_crit=309.43 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6372 <= w_crit=0.6940, T=370.43 K >= T_crit=309.43 K).;"Zustand 20: Temperatur 423.487 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.151208674173554e-21;`gtol` termination condition is satisfied.;4;6.272346377827482e-10;4.79835112131981e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.01080762140401;105.62438454111702;139.93342541816378;43.16357053471279;0.16353108293387397;0.2627474976845212;0.24357041393020612;0.2668550581896627;94.44333665568064;99.07285791114931;94.9947258357902;98.49091115477015;67.2678105505806;0.4881154907652824;21.126453849138716;43.4892762902856;0.002361776135778707;0.028195800286963935;9.444333665517092;9.90728579112248;3.799789033434344;6.566060743649846;6.115255504611506;92.0556458020331;0.009630529456236644;2672.4932931775993;248.13331833071106;224.55840932481763;0.008472560153510944;0.8712880170828933;0.6141159842177378;0.24818498838475522;1.531219595563016e-10;-1.4595968877983978e-10;2.751789907051716e-10;-4.757416682821258e-11;-6.838263288955204e-11;-7.547384939243784e-11;2.2453150450019166e-11;5.097149369248655e-10;1.531219595563016e-12;-1.4595968877983977e-12;2.751789907051716e-12;-4.757416682821258e-11;-6.838263288955204e-13;-7.547384939243784e-13;2.2453150450019167e-13;5.097149369248655e-12;140.64852491959812;100.0;97.15924862931251;97.15924862931251;94.21394626224401;35.92541016215006;9.635067900694992;9.256133357742897;56.13023563988304;13.16357053471279;2.739543600524371;5.103602827279417;8.148441007908502;51.048536016106254;4.322707939579118;8.345762810156941;4.0;0.8400000000000004;67586.05671587618;8724.924011127585;7.746320383957309;2.739543600524371;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.01080762140401;2657.9164177766875;0.039760577236403805;67586.05671587618;0.0;0.0;135.0;4.0;140.64852491959812;4.0;100.0;8.0;97.15924862931251;8.0;97.15924862931251;8.0;94.21394626224401;8.0;30.0;4.0;35.92541016215006;4.0;89.01080762140401;2657.9164177766875;0.0065020902535450524;67586.05671587618;0.0;0.0;92.0556458020331;248.1333183307119;0.8797605772364042;8724.924011127585;0.6082017221421832;0.24357041393020612;150.2835928202931;344.48914343814727;0.8465020902535455;67586.05671587618;0.6320975510353328;0.2627474976845212;89.01080762140401;2657.9164177766875;0.03325848698285875;67586.05671587618;0.0;0.0;105.62438454111702;248.1333183307119;0.8797605772364042;67586.05671587618;0.6082017221421832;0.24357041393020612;144.2561333577429;324.59481511872355;0.8797605772364042;67586.05671587618;0.6082017221421832;0.24357041393020612;139.93342541816378;326.5818661375678;0.8400000000000004;67586.05671587618;0.6369903549380737;0.2668550581896627;97.27862173096008;246.5011392918208;0.8400000000000004;67586.05671587618;0.6369903549380737;0.2668550581896627;97.26045639947563;246.46757286290776;0.8400000000000004;8724.924011127585;0.6369903549380737;0.2668550581896627;92.0556458020331;2672.4932931775993;0.039760577236403805;8724.924011127585;0.0;0.0;43.16357053471279;180.7573879845367;0.039760577236403805;8724.924011127585;0.0;0.0;43.16541024613775;180.81678793041115;0.039760577236403805;67586.05671587618;0.0;0.0;"Zustand 3: Temperatur 417.406 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.083 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6370 <= w_crit=0.6940, T=370.43 K >= T_crit=309.35 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6370 <= w_crit=0.6940, T=370.41 K >= T_crit=309.35 K).;"Zustand 20: Temperatur 423.434 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1164657921087953e-21;`gtol` termination condition is satisfied.;4;6.07367368037031e-10;4.7253905491690215e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.00454227291476;105.64570382675925;139.87518805551645;43.17907245811597;0.1654323367743333;0.2626019367282716;0.24366913243573113;0.2667097641451162;94.33821404764501;99.18952989240219;94.89369493462814;98.60315918268645;68.02804506674497;0.48754391629772437;21.352976301194264;43.47996779395692;0.00236362114929823;0.028526201737110197;9.433821404715934;9.918952989248027;3.7957477973878753;6.5735439455110996;6.184367733353599;92.1002017748188;0.009611380042234191;2672.577111797614;248.22882643659432;224.70136231212035;0.008552274174057128;0.8812548228793157;0.6142330019090216;0.24827714135090925;1.5378986972791608e-10;-1.446238684366108e-10;2.739284354902338e-10;-4.686429022626726e-11;-6.873790425743209e-11;-7.807443580531981e-11;1.9966250874858815e-11;4.856701707467437e-10;1.5378986972791608e-12;-1.4462386843661079e-12;2.739284354902338e-12;-4.686429022626726e-11;-6.873790425743209e-13;-7.807443580531981e-13;1.9966250874858816e-13;4.856701707467437e-12;140.64223768227544;100.0;97.16226988831852;97.16226988831852;94.21361082185064;35.93238815145946;9.588940912177122;9.280383890410292;56.167813623359336;13.179072458115968;2.760590742680961;5.06206811349972;8.157727615403758;51.0326987642498;4.405195834893846;8.388137965275064;4.0;0.8500000000000004;67569.87495465233;8731.973907252363;7.738213108783113;2.760590742680961;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;89.00454227291476;2657.906182948333;0.039807097053372376;67569.87495465233;0.0;0.0;135.0;4.0;140.64223768227544;4.0;100.0;8.0;97.16226988831852;8.0;97.16226988831852;8.0;94.21361082185064;8.0;30.0;4.0;35.93238815145946;4.0;89.00454227291476;2657.906182948333;0.00658538108574207;67569.87495465233;0.0;0.0;92.1002017748188;248.22882643659457;0.8898070970533728;8731.973907252363;0.6083293750931916;0.24366913243573113;150.23117859445256;344.32274097214224;0.8565853810857424;67569.87495465233;0.6319227566838977;0.2626019367282716;89.00454227291476;2657.906182948333;0.03322171596763031;67569.87495465233;0.0;0.0;105.64570382675925;248.22882643659457;0.8898070970533728;67569.87495465233;0.6083293750931916;0.24366913243573113;144.2803838904103;324.68140283435787;0.8898070970533728;67569.87495465233;0.6083293750931916;0.24366913243573113;139.87518805551645;326.3982366911986;0.8500000000000004;67569.87495465233;0.636818582710547;0.2667097641451162;97.25756586148418;246.365242495209;0.8500000000000004;67569.87495465233;0.636818582710547;0.2667097641451162;97.23940925731904;246.33168225787122;0.8500000000000004;8731.973907252363;0.636818582710547;0.2667097641451162;92.1002017748188;2672.577111797614;0.039807097053372376;8731.973907252363;0.0;0.0;43.17907245811597;180.8221928340103;0.039807097053372376;8731.973907252363;0.0;0.0;43.180912057600835;180.88156971211146;0.039807097053372376;67569.87495465233;0.0;0.0;"Zustand 3: Temperatur 417.430 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.025 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6368 <= w_crit=0.6940, T=370.41 K >= T_crit=309.27 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6368 <= w_crit=0.6939, T=370.39 K >= T_crit=309.27 K).;"Zustand 20: Temperatur 423.381 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0825780063826135e-21;`gtol` termination condition is satisfied.;4;5.860014786445527e-10;4.6531236957179926e-11;1;True;;True;0;zulässig;feasible;True;True;True;88.99835044057016;105.66793244064854;139.8163317475446;43.19457206974562;0.16735076541954222;0.2624579121664539;0.24376441689598966;0.26656648852856113;94.23057700878013;99.3061844745773;94.7900907956344;98.71544872670012;68.78516313357147;0.48696578527615736;21.578960454635503;43.47043196211706;0.002365472654544872;0.02885648852384539;9.423057700831961;9.930618447465584;3.791603631827951;6.581029915111545;6.253196648519081;92.14392458014169;0.009593581784597247;2672.659345825773;248.32427088399186;224.84092466675915;0.008632819435476224;0.8912208149324976;0.6143463218727746;0.24836641406048499;1.5548096143902512e-10;-1.3841372492606752e-10;2.7353053155820817e-10;-4.616307336391401e-11;-6.437517185986508e-11;-7.854339401092147e-11;2.6943780540023e-11;4.6051695790083613e-10;1.5548096143902512e-12;-1.3841372492606752e-12;2.7353053155820815e-12;-4.616307336391401e-11;-6.437517185986507e-13;-7.854339401092148e-13;2.6943780540023e-13;4.605169579008361e-12;140.63580006033374;100.0;97.16536809821667;97.16536809821667;94.2133510908393;35.939365100154134;9.54351752311021;9.303615810871975;56.20455947998755;13.194572069745618;2.7811131586939837;5.021443518074989;8.167017657646511;51.016939528262185;4.487284063327365;8.430897642923526;4.0;0.8600000000000004;67553.8862424193;8739.027658024477;7.730137594928996;2.7811131586939837;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.99835044057016;2657.8960680330842;0.0398536343679734;67553.8862424193;0.0;0.0;135.0;4.0;140.63580006033374;4.0;100.0;8.0;97.16536809821667;8.0;97.16536809821667;8.0;94.2133510908393;8.0;30.0;4.0;35.939365100154134;4.0;88.99835044057016;2657.8960680330842;0.006669536216230922;67553.8862424193;0.0;0.0;92.14392458014169;248.32427088399177;0.8998536343679738;8739.027658024477;0.6084525401898216;0.24376441689598966;150.17931758344395;344.1581148707381;0.8666695362162313;67553.8862424193;0.6317497117376416;0.2624579121664539;88.99835044057016;2657.8960680330842;0.033184098151742475;67553.8862424193;0.0;0.0;105.66793244064854;248.32427088399177;0.8998536343679738;67553.8862424193;0.6084525401898216;0.24376441689598966;144.30361581087197;324.76466130580053;0.8998536343679738;67553.8862424193;0.6084525401898216;0.24376441689598966;139.8163317475446;326.21444152979535;0.8600000000000004;67553.8862424193;0.6366491042212051;0.26656648852856113;97.23703479772502;246.23169370024192;0.8600000000000004;67553.8862424193;0.6366491042212051;0.26656648852856113;97.21888684130602;246.19813964381885;0.8600000000000004;8739.027658024477;0.6366491042212051;0.26656648852856113;92.14392458014169;2672.659345825773;0.0398536343679734;8739.027658024477;0.0;0.0;43.19457206974562;180.88698806107473;0.0398536343679734;8739.027658024477;0.0;0.0;43.19641156257711;180.94634206208514;0.0398536343679734;67553.8862424193;0.0;0.0;"Zustand 3: Temperatur 417.454 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.966 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6366 <= w_crit=0.6939, T=370.39 K >= T_crit=309.19 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6366 <= w_crit=0.6939, T=370.37 K >= T_crit=309.19 K).;"Zustand 20: Temperatur 423.329 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0484784870513268e-21;`gtol` termination condition is satisfied.;4;5.720515354971211e-10;4.579254277830238e-11;1;True;;True;0;zulässig;feasible;True;True;True;88.99222636465123;105.69103562153771;139.75688719083894;43.210075362670636;0.16928607011421634;0.26231537829371976;0.2438563717378121;0.26642516405096867;94.12049826195084;99.42286676324667;94.68398892726924;98.82782211203177;69.53916564961526;0.48638115552975514;21.80439825739901;43.460675402247944;0.00236733101611905;0.029186655037556294;9.412049826151046;9.942286676333184;3.787359557093261;6.5885214741341365;6.3217423317957495;92.18684572898991;0.009577082899942947;2672.740054809377;248.4196355855249;224.97720788109237;0.008714189711365838;0.9011860171060724;0.6144560539544233;0.2484528900506535;1.5718626400484936e-10;-1.3798739928461146e-10;2.7563373805605806e-10;-4.5436099327389456e-11;-6.228617621673038e-11;-8.516565230820561e-11;1.972466634470038e-11;4.403801767693949e-10;1.5718626400484936e-12;-1.3798739928461145e-12;2.7563373805605808e-12;-4.5436099327389456e-11;-6.228617621673038e-13;-8.516565230820561e-13;1.9724666344700382e-13;4.403801767693949e-12;140.62921640322674;100.0;97.16854100097879;97.16854100097879;94.21316354547542;35.94634370593582;9.498772691683882;9.325856421413619;56.24050202305409;13.210075362670636;2.8011212694498795;4.981695271988883;8.176314636327561;51.001248791603985;4.56896923057468;8.47401750896637;4.0;0.8700000000000004;67538.07559771523;8746.087994306257;7.7220896521602365;2.8011212694498795;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.99222636465123;2657.886063628064;0.03990020681743778;67538.07559771523;0.0;0.0;135.0;4.0;140.62921640322674;4.0;100.0;8.0;97.16854100097879;8.0;97.16854100097879;8.0;94.21316354547542;8.0;30.0;4.0;35.94634370593582;4.0;88.99222636465123;2657.886063628064;0.006754549208868504;67538.07559771523;0.0;0.0;92.18684572898991;248.41963558552519;0.9099002068174382;8746.087994306257;0.6085713573873299;0.2438563717378121;150.12798909491062;343.9952043050292;0.876754549208869;67538.07559771523;0.6315783642012441;0.26231537829371976;88.99222636465123;2657.886063628064;0.03314565760856927;67538.07559771523;0.0;0.0;105.69103562153771;248.41963558552519;0.9099002068174382;67538.07559771523;0.6085713573873299;0.2438563717378121;144.32585642141362;324.8446821220489;0.9099002068174382;67538.07559771523;0.6085713573873299;0.2438563717378121;139.75688719083894;326.03050353149723;0.8700000000000004;67538.07559771523;0.6364818436205751;0.26642516405096867;97.21701811257134;246.10042807235007;0.8700000000000004;67538.07559771523;0.6364818436205751;0.26642516405096867;97.19887873055012;246.06688019299656;0.8700000000000004;8746.087994306257;0.6364818436205751;0.26642516405096867;92.18684572898991;2672.740054809377;0.03990020681743778;8746.087994306257;0.0;0.0;43.210075362670636;180.951798719551;0.03990020681743778;8746.087994306257;0.0;0.0;43.21191475387144;181.0111300164275;0.03990020681743778;67538.07559771523;0.0;0.0;"Zustand 3: Temperatur 417.476 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.907 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6365 <= w_crit=0.6939, T=370.37 K >= T_crit=309.11 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6365 <= w_crit=0.6939, T=370.35 K >= T_crit=309.11 K).;"Zustand 20: Temperatur 423.278 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
