config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0139296848659966e-21;`gtol` termination condition is satisfied.;4;5.601453147236457e-10;4.503175956735416e-11;1;True;;True;0;zulässig;feasible;True;True;True;88.98616462235532;105.71497999753024;139.69688354159814;43.22558794760516;0.17123795579204795;0.2621742910006876;0.2439450971111776;0.26628572604890194;94.0080469951481;99.53961898628144;94.57546117280859;98.9403189164066;70.2900538007316;0.4857900836397334;22.02928192745987;43.450704400810594;0.002369196568086059;0.02951669580351371;9.400804699471971;9.95396189863719;3.783018446915062;6.596021261092313;6.390004890987382;92.22899526973276;0.009561833911466248;2672.8192955383465;248.51490531072974;225.11031860973338;0.008796378804443505;0.9111504520953452;0.6145623034157702;0.24853664945490056;1.5727152913314058e-10;-1.2960299500264227e-10;2.709725777094718e-10;-4.46842562951133e-11;-6.797051810281118e-11;-9.045209026226075e-11;2.191313797084149e-11;4.284004262444796e-10;1.5727152913314058e-12;-1.2960299500264228e-12;2.709725777094718e-12;-4.46842562951133e-11;-6.797051810281118e-13;-9.045209026226075e-13;2.191313797084149e-13;4.284004262444796e-12;140.62249084899213;100.0;97.17178644818154;97.17178644818154;94.21304485379136;35.953326494394844;9.454682468672445;9.347132002742285;56.27566877533792;13.225587947605163;2.8206252796391595;4.942791178448772;8.185621825826217;50.98561761193508;4.650248461144145;8.517474402065886;4.0;0.8800000000000004;67522.4289214985;8753.1574802497;7.714065361425704;2.8206252796391595;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.98616462235532;2657.8761608800746;0.03994683089978823;67522.4289214985;0.0;0.0;135.0;4.0;140.62249084899213;4.0;100.0;8.0;97.17178644818154;8.0;97.17178644818154;8.0;94.21304485379136;8.0;30.0;4.0;35.953326494394844;4.0;88.98616462235532;2657.8761608800746;0.006840413663650353;67522.4289214985;0.0;0.0;92.22899526973276;248.51490531072935;0.9199468308997887;8753.1574802497;0.6086859607422606;0.2439450971111776;150.07717331766457;343.83395087263517;0.8868404136636509;67522.4289214985;0.6314086638535777;0.2621742910006876;88.98616462235532;2657.8761608800746;0.03310641723613788;67522.4289214985;0.0;0.0;105.71497999753024;248.51490531072935;0.9199468308997887;67522.4289214985;0.6086859607422606;0.2439450971111776;144.34713200274228;324.9215534340581;0.9199468308997887;67522.4289214985;0.6086859607422606;0.2439450971111776;139.69688354159814;325.84644410976296;0.8800000000000004;67522.4289214985;0.636316727952313;0.26628572604890194;97.19750559546435;245.9713829727467;0.8800000000000004;67522.4289214985;0.636316727952313;0.26628572604890194;97.17937472036084;245.93784127297;0.8800000000000004;8753.1574802497;0.636316727952313;0.26628572604890194;92.22899526973276;2672.8192955383465;0.03994683089978823;8753.1574802497;0.0;0.0;43.22558794760516;181.01664826478978;0.03994683089978823;8753.1574802497;0.0;0.0;43.227427241856276;181.07595701381243;0.03994683089978823;67522.4289214985;0.0;0.0;"Zustand 3: Temperatur 417.497 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.847 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6363 <= w_crit=0.6939, T=370.35 K >= T_crit=309.04 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6363 <= w_crit=0.6939, T=370.33 K >= T_crit=309.04 K).;"Zustand 20: Temperatur 423.227 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.79381398455163e-22;`gtol` termination condition is satisfied.;4;5.341179502310442e-10;4.4257912252051905e-11;1;True;;True;0;zulässig;feasible;True;True;True;88.98016010624605;105.73973351948649;139.6363485074699;43.241115077621316;0.17320613097047044;0.26203460771244075;0.24403068910335826;0.26614811236474917;93.89328907986885;99.65648067983146;94.46457593578975;99.05297614897648;71.03782904317723;0.4851926250014825;22.253603944485256;43.44052494304805;0.0023710696160668737;0.029846605476686376;9.389328907946679;9.965648067992268;3.7785830374341565;6.603531743263714;6.457984458482215;92.27040186863547;0.00954778752529249;2672.897122196736;248.61006563424124;225.2403589236648;0.008879380548412197;0.921114141499533;0.6146651711700035;0.24861776917356312;1.5867840374994557e-10;-1.2713030628219713e-10;2.5977442419389263e-10;-4.393663211033072e-11;-6.416200903913705e-11;-9.121947641688166e-11;2.077626959362533e-11;4.020677124572103e-10;1.5867840374994557e-12;-1.2713030628219712e-12;2.5977442419389264e-12;-4.393663211033072e-11;-6.416200903913704e-13;-9.121947641688166e-13;2.0776269593625328e-13;4.020677124572103e-12;140.61562733731273;100.0;97.17510239426468;97.17510239426468;94.21299186349387;35.96031583013348;9.411223940338516;9.367467860834552;56.31008603850199;13.241115077621316;2.83963517822923;4.9047005256292096;8.194942288018638;50.97003758413905;4.731119353364647;8.561246267582987;4.0;0.8900000000000005;67506.93294039271;8760.238523982145;7.70606105708022;2.83963517822923;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.98016010624605;2657.866351450457;0.03999352204794471;67506.93294039271;0.0;0.0;135.0;4.0;140.61562733731273;4.0;100.0;8.0;97.17510239426468;8.0;97.17510239426468;8.0;94.21299186349387;8.0;30.0;4.0;35.96031583013348;4.0;88.98016010624605;2657.866351450457;0.006927123217806708;67506.93294039271;0.0;0.0;92.27040186863547;248.61006563423982;0.9299935220479452;8760.238523982145;0.6087964787164748;0.24403068910335826;150.02685127765125;343.67429848525666;0.8969271232178072;67506.93294039271;0.6312405621815154;0.26203460771244075;88.98016010624605;2657.866351450457;0.033066398830138;67506.93294039271;0.0;0.0;105.73973351948649;248.61006563423982;0.9299935220479452;67506.93294039271;0.6087964787164748;0.24403068910335826;144.36746786083455;324.9953601110705;0.9299935220479452;67506.93294039271;0.6087964787164748;0.24403068910335826;139.6363485074699;325.66228331638115;0.8900000000000005;67506.93294039271;0.6361536870246304;0.26614811236474917;97.1784872519035;245.84449787478732;0.8900000000000005;67506.93294039271;0.6361536870246304;0.26614811236474917;97.16036482177077;245.81096236301576;0.8900000000000005;8760.238523982145;0.6361536870246304;0.26614811236474917;92.27040186863547;2672.897122196736;0.03999352204794471;8760.238523982145;0.0;0.0;43.241115077621316;181.0815586571685;0.03999352204794471;8760.238523982145;0.0;0.0;43.24295427935482;181.14084499892215;0.03999352204794471;67506.93294039271;0.0;0.0;"Zustand 3: Temperatur 417.517 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.786 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6362 <= w_crit=0.6939, T=370.33 K >= T_crit=308.96 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6362 <= w_crit=0.6939, T=370.31 K >= T_crit=308.96 K).;"Zustand 20: Temperatur 423.177 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.469211235555738e-22;`gtol` termination condition is satisfied.;4;5.196380563711304e-10;4.351829784252996e-11;1;True;;True;0;zulässig;feasible;True;True;True;88.97420800425544;105.76526539806798;139.57530843323605;43.25666167107619;0.17519030765004037;0.261896287329504;0.24411323994071707;0.26601226323324234;93.77628727426736;99.77348886087539;94.35139838978165;99.16582841624482;71.78249308809296;0.48458883388332535;22.477357041901634;43.43014273140898;0.0023729504391696156;0.03017637883680406;9.377628727388394;9.977348886097165;3.774055935594002;6.611055227748776;6.525681189838059;92.31109288525909;0.009534898514502524;2672.9735865046327;248.70510288758157;225.36742654893277;0.008963188809492761;0.9310771058889568;0.6147647540027776;0.2486963230345194;1.596589527252945e-10;-1.2568079910124652e-10;2.5642066248110496e-10;-4.3209102962293855e-11;-6.839684374426724e-11;-9.625011898606317e-11;1.318767317570746e-11;3.8340886021615006e-10;1.596589527252945e-12;-1.2568079910124652e-12;2.5642066248110495e-12;-4.3209102962293855e-11;-6.839684374426725e-13;-9.625011898606318e-13;1.3187673175707459e-13;3.834088602161501e-12;140.6086296216667;100.0;97.17848689025772;97.17848689025772;94.21300159072888;35.967313927085854;9.368375174831385;9.386888371364705;56.34377895817323;13.256661671076188;2.8581607395393007;4.86739400499863;8.204278886002271;50.95450080627438;4.811579938128659;8.605312095718602;4.0;0.9000000000000005;67491.57515404931;8767.333387527886;7.698073310416205;2.8581607395393007;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.97420800425544;2657.8566274824793;0.04004029469844905;67491.57515404931;0.0;0.0;135.0;4.0;140.6086296216667;4.0;100.0;8.0;97.17848689025772;8.0;97.17848689025772;8.0;94.21300159072888;8.0;30.0;4.0;35.967313927085854;4.0;88.97420800425544;2657.8566274824793;0.00701467154661957;67491.57515404931;0.0;0.0;92.31109288525909;248.7051028875822;0.9400402946984495;8767.333387527886;0.608903034463068;0.24411323994071707;149.97700479649808;343.5161932622733;0.9070146715466201;67491.57515404931;0.6310740123162727;0.261896287329504;88.97420800425544;2657.8566274824793;0.033025623151829483;67491.57515404931;0.0;0.0;105.76526539806798;248.7051028875822;0.9400402946984495;67491.57515404931;0.608903034463068;0.24411323994071707;144.3868883713647;325.0661838890298;0.9400402946984495;67491.57515404931;0.608903034463068;0.24411323994071707;139.57530843323605;325.4780399368742;0.9000000000000005;67491.57515404931;0.6359926532882693;0.26601226323324234;97.15995330234938;245.71971428361502;0.9000000000000005;67491.57515404931;0.6359926532882693;0.26601226323324234;97.1418392604607;245.68618497379634;0.9000000000000005;8767.333387527886;0.6359926532882693;0.26601226323324234;92.31109288525909;2672.9735865046327;0.04004029469844905;8767.333387527886;0.0;0.0;43.25666167107619;181.14655045786532;0.04004029469844905;8767.333387527886;0.0;0.0;43.2585007844545;181.2058145181586;0.04004029469844905;67491.57515404931;0.0;0.0;"Zustand 3: Temperatur 417.537 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.725 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6360 <= w_crit=0.6939, T=370.31 K >= T_crit=308.89 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6360 <= w_crit=0.6938, T=370.29 K >= T_crit=308.89 K).;"Zustand 20: Temperatur 423.127 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.176253486525258e-22;`gtol` termination condition is satisfied.;4;4.963816946562941e-10;4.283982606529877e-11;1;True;;True;0;zulässig;feasible;True;True;True;88.96830378110832;105.79154604422092;139.51378838077596;43.27223233289152;0.17719020121928664;0.2617592901713438;0.2441928381789907;0.2658781211739402;93.65710141221649;99.8906781873952;94.23599067368005;99.27890807601713;72.5240478872199;0.48397876348196706;22.700534199351416;43.4195632026948;0.002374839291774359;0.03050601078364864;9.365710141185717;9.989067818749703;3.7694396269496955;6.618593871733406;6.5930952624855355;92.35109444312042;0.00952312361029738;2673.0487378511702;248.8000041143313;225.49161509102265;0.009047797487665599;0.9410393648675714;0.6148611447803478;0.24877238194471069;1.609521405043779e-10;-1.2099121704522986e-10;2.4579094315413386e-10;-4.255340524395024e-11;-6.234301963559119e-11;-1.0183498488913756e-10;1.6044054973463062e-11;3.5932146147388266e-10;1.609521405043779e-12;-1.2099121704522986e-12;2.4579094315413387e-12;-4.255340524395024e-11;-6.234301963559119e-13;-1.0183498488913755e-12;1.604405497346306e-13;3.5932146147388266e-12;140.60150128063498;100.0;97.18193807794017;97.18193807794017;94.2130712096382;35.97432285809782;9.326115171872743;9.405417021854078;56.376771585022595;13.27223233289152;2.876211524827511;4.830843634819757;8.213634296831856;50.938999847803984;4.891628641078114;8.649651863603083;4.0;0.9100000000000005;67476.34378627995;8774.44419602384;7.690098914396995;2.876211524827511;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.96830378110832;2657.846981571041;0.04008716235523657;67476.34378627995;0.0;0.0;135.0;4.0;140.60150128063498;4.0;100.0;8.0;97.18193807794017;8.0;97.18193807794017;8.0;94.2130712096382;8.0;30.0;4.0;35.97432285809782;4.0;88.96830378110832;2657.846981571041;0.007103052364034581;67476.34378627995;0.0;0.0;92.35109444312042;248.80000411433207;0.950087162355237;8774.44419602384;0.6090057460954356;0.2441928381789907;149.92761645250772;343.3595834301392;0.9171030523640351;67476.34378627995;0.6309089689723623;0.2617592901713438;88.96830378110832;2657.846981571041;0.03298410999120199;67476.34378627995;0.0;0.0;105.79154604422092;248.80000411433207;0.950087162355237;67476.34378627995;0.6090057460954356;0.2441928381789907;144.40541702185408;325.13410351152316;0.950087162355237;67476.34378627995;0.6090057460954356;0.2441928381789907;139.51378838077596;325.2937315788786;0.9100000000000005;67476.34378627995;0.6358335617207099;0.2658781211739402;97.14189418061784;245.59697565903363;0.9100000000000005;67476.34378627995;0.6358335617207099;0.2658781211739402;97.12378847517249;245.56345257026038;0.9100000000000005;8774.44419602384;0.6358335617207099;0.2658781211739402;92.35109444312042;2673.0487378511702;0.04008716235523657;8774.44419602384;0.0;0.0;43.27223233289152;181.2116429177968;0.04008716235523657;8774.44419602384;0.0;0.0;43.27407136183422;181.27088480852305;0.04008716235523657;67476.34378627995;0.0;0.0;"Zustand 3: Temperatur 417.555 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.664 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6358 <= w_crit=0.6938, T=370.29 K >= T_crit=308.82 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6358 <= w_crit=0.6938, T=370.27 K >= T_crit=308.82 K).;"Zustand 20: Temperatur 423.078 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.896767454481243e-22;`gtol` termination condition is satisfied.;4;4.938642787272834e-10;4.2182383655932114e-11;1;True;;True;0;zulässig;feasible;True;True;True;88.96244316105867;105.8185470128916;139.45181220373115;43.28783137431668;0.1792055303638685;0.261623577922011;0.24426956888277676;0.2657456308892944;93.53578857931922;100.00808110711706;94.11841207356503;99.39224538029538;73.26249561973619;0.48336246597488497;22.92312863552331;43.408791544025235;0.0023767364051830047;0.0308354963325666;9.353578857896265;10.000808110721131;3.7647364829451333;6.626149692018133;6.660226874532173;92.39043149593931;0.009512421399806861;2673.1226234192304;248.89475702838064;225.61301424584684;0.00913320051765587;0.9510009371311777;0.614954432645588;0.2488460140330638;1.6189005691558123e-10;-1.177085096060182e-10;2.4800783648970537e-10;-4.1894376856532745e-11;-6.330935775622493e-11;-9.424638847121969e-11;2.3376856006507296e-11;3.565645556591335e-10;1.6189005691558123e-12;-1.177085096060182e-12;2.480078364897054e-12;-4.1894376856532745e-11;-6.330935775622492e-13;-9.424638847121968e-13;2.3376856006507295e-13;3.5656455565913347e-12;140.59424572842818;100.0;97.18545418440294;97.18545418440294;94.21319804264772;35.9813445638228;9.284423815420666;9.42307645166386;56.40908693211651;13.287831374316681;2.893796884324672;4.795022688463632;8.22301102334427;50.92352772018057;4.971264247932709;8.694246481063374;4.0;0.9200000000000005;67461.22773966423;8781.572946284474;7.68213486949481;2.893796884324672;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.96244316105867;2657.8374067345176;0.04013413764883311;67461.22773966423;0.0;0.0;135.0;4.0;140.59424572842818;4.0;100.0;8.0;97.18545418440294;8.0;97.18545418440294;8.0;94.21319804264772;8.0;30.0;4.0;35.9813445638228;4.0;88.96244316105867;2657.8374067345176;0.00719225942305564;67461.22773966423;0.0;0.0;92.39043149593931;248.89475702838004;0.9601341376488336;8781.572946284474;0.609104726940584;0.24426956888277676;149.87866954384884;343.2044192269379;0.9271922594230562;67461.22773966423;0.6307453883887307;0.261623577922011;88.96244316105867;2657.8374067345176;0.032941878225777474;67461.22773966423;0.0;0.0;105.8185470128916;248.89475702838004;0.9601341376488336;67461.22773966423;0.609104726940584;0.24426956888277676;144.42307645166386;325.19919486363983;0.9601341376488336;67461.22773966423;0.609104726940584;0.24426956888277676;139.45181220373115;325.10937475403705;0.9200000000000005;67461.22773966423;0.6356763497162236;0.2657456308892944;97.12430053182823;245.47622734145634;0.9200000000000005;67461.22773966423;0.6356763497162236;0.2657456308892944;97.10620311567533;245.4427104976166;0.9200000000000005;8781.572946284474;0.6356763497162236;0.2657456308892944;92.39043149593931;2673.1226234192304;0.04013413764883311;8781.572946284474;0.0;0.0;43.28783137431668;181.27685406021774;0.04013413764883311;8781.572946284474;0.0;0.0;43.289670322467146;181.33607388016202;0.04013413764883311;67461.22773966423;0.0;0.0;"Zustand 3: Temperatur 417.573 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.602 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6357 <= w_crit=0.6938, T=370.27 K >= T_crit=308.75 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6357 <= w_crit=0.6938, T=370.26 K >= T_crit=308.75 K).;"Zustand 20: Temperatur 423.029 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.609538900939305e-22;`gtol` termination condition is satisfied.;4;4.799248862786809e-10;4.149587666489119e-11;1;True;;True;0;zulässig;feasible;True;True;True;88.95662211183424;105.84624094978466;139.38940261723394;43.303462831308025;0.18123601698182465;0.26148911357825755;0.2443435137948535;0.2656147391679326;93.4124032769513;100.12572799580133;93.99871919224319;99.50586860807148;73.99783868008784;0.4827399925698268;23.145133801313158;43.39783270771966;0.0023786419891471387;0.03116483061018954;9.34124032766123;10.012572799590233;3.759948767692246;6.633724573869961;6.7270762436550235;92.42912788978686;0.009502752230092936;2673.1952883024537;248.98934997502892;225.7317099982272;0.009219391869701443;0.9609618405216727;0.615044703202616;0.2489172847853053;1.6135004443640355e-10;-1.1742429251171416e-10;2.434035195619799e-10;-4.121947227986311e-11;-6.295408638834488e-11;-1.0099654446094064e-10;2.205524651799351e-11;3.389857283764286e-10;1.6135004443640356e-12;-1.1742429251171415e-12;2.4340351956197992e-12;-4.121947227986311e-11;-6.295408638834487e-13;-1.0099654446094063e-12;2.205524651799351e-13;3.389857283764286e-12;140.58686622469804;100.0;97.18903351697838;97.18903351697838;94.21337955142599;35.98838086099289;9.243281829224316;9.439888489931036;56.440747028793965;13.303462831308025;2.9109259596428956;4.759905627191529;8.232411405144148;50.90807784930672;5.050485872697095;8.739077739807271;4.0;0.9300000000000005;67446.2165533547;8788.721514772727;7.674178370538439;2.9109259596428956;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.95662211183424;2657.8278963885796;0.04018123239137361;67446.2165533547;0.0;0.0;135.0;4.0;140.58686622469804;4.0;100.0;8.0;97.18903351697838;8.0;97.18903351697838;8.0;94.21337955142599;8.0;30.0;4.0;35.98838086099289;4.0;88.95662211183424;2657.8278963885796;0.0072822865160336306;67446.2165533547;0.0;0.0;92.42912788978686;248.98934997503008;0.9701812323913741;8788.721514772727;0.6092000857776504;0.2443435137948535;149.83014805392236;343.05065281220425;0.9372822865160341;67446.2165533547;0.6305832282725001;0.26148911357825755;88.95662211183424;2657.8278963885796;0.03289894587533998;67446.2165533547;0.0;0.0;105.84624094978466;248.98934997503008;0.9701812323913741;67446.2165533547;0.6092000857776504;0.2443435137948535;144.43988848993104;325.26153109905835;0.9701812323913741;67446.2165533547;0.6092000857776504;0.2443435137948535;139.38940261723394;324.9249849538448;0.9300000000000005;67446.2165533547;0.6355209569813886;0.2656147391679326;97.10716320997739;245.3574164808056;0.9300000000000005;67446.2165533547;0.6355209569813886;0.2656147391679326;97.0890740403571;245.323905910257;0.9300000000000005;8788.721514772727;0.6355209569813886;0.2656147391679326;92.42912788978686;2673.1952883024537;0.04018123239137361;8788.721514772727;0.0;0.0;43.303462831308025;181.34220075760737;0.04018123239137361;8788.721514772727;0.0;0.0;43.305301702119266;181.4013985932033;0.04018123239137361;67446.2165533547;0.0;0.0;"Zustand 3: Temperatur 417.590 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.539 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6355 <= w_crit=0.6938, T=370.26 K >= T_crit=308.68 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6355 <= w_crit=0.6938, T=370.24 K >= T_crit=308.68 K).;"Zustand 20: Temperatur 422.980 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.33172830400552e-22;`gtol` termination condition is satisfied.;4;4.673094769722779e-10;4.08208973541874e-11;1;True;;True;0;zulässig;feasible;True;True;True;88.9508368296951;105.87460154098136;139.32658126306814;43.31913048161209;0.1832813861031939;0.2613558613996237;0.2444147514960352;0.2654853947929213;93.28699757520138;100.24364728588327;93.87696610736455;99.61980418879965;74.73007966674786;0.4821113935515164;23.366543373298953;43.3866914251725;0.0023805562332838777;0.03149400885035418;9.328699757487763;10.02436472859823;3.7550786442969137;6.641320279251778;6.7936436060784064;92.46720642141452;0.009494078117934951;2673.2667756150663;249.08377189475692;225.847784808724;0.00930636555014086;0.9709220920776208;0.6151320386908538;0.24898625717124848;1.631974555493798e-10;-1.1461054327810416e-10;2.416982169961557e-10;-4.0554559710415106e-11;-5.829292604175862e-11;-9.902123565552756e-11;2.297895207448164e-11;3.2375169212173205e-10;1.6319745554937982e-12;-1.1461054327810417e-12;2.416982169961557e-12;-4.0554559710415106e-11;-5.829292604175862e-13;-9.902123565552757e-13;2.297895207448164e-13;3.2375169212173204e-12;140.57936588368432;100.0;97.19267445851182;97.19267445851182;94.21361332846396;35.995433450112614;9.202670734954893;9.45587419158079;56.4717729713019;13.319130481612092;2.927607686509816;4.725468037097301;8.241837628816711;50.89264405013665;5.129292928512655;8.784128265790798;4.0;0.9400000000000005;67431.30036382878;8795.891665013303;7.666226794498246;2.927607686509816;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.9508368296951;2657.818444321811;0.04022845762776117;67431.30036382878;0.0;0.0;135.0;4.0;140.57936588368432;4.0;100.0;8.0;97.19267445851182;8.0;97.19267445851182;8.0;94.21361332846396;8.0;30.0;4.0;35.995433450112614;4.0;88.9508368296951;2657.818444321811;0.007373127474809671;67431.30036382878;0.0;0.0;92.46720642141452;249.08377189475726;0.9802284576277617;8795.891665013303;0.6092919270626782;0.2444147514960352;149.7820366186392;342.89823818129264;0.9473731274748102;67431.30036382878;0.6304224477447303;0.2613558613996237;88.9508368296951;2657.818444321811;0.0328553301529515;67431.30036382878;0.0;0.0;105.87460154098136;249.08377189475726;0.9802284576277617;67431.30036382878;0.6092919270626782;0.2444147514960352;144.4558741915808;325.3211827607927;0.9802284576277617;67431.30036382878;0.6092919270626782;0.2444147514960352;139.32658126306814;324.7405767199682;0.9400000000000005;67431.30036382878;0.6353673254358462;0.2654853947929213;97.09047327519056;245.24049196828244;0.9400000000000005;67431.30036382878;0.6353673254358462;0.2654853947929213;97.07239231349018;245.206987703548;0.9400000000000005;8795.891665013303;0.6353673254358462;0.2654853947929213;92.46720642141452;2673.2667756150663;0.04022845762776117;8795.891665013303;0.0;0.0;43.31913048161209;181.40769880307474;0.04022845762776117;8795.891665013303;0.0;0.0;43.32096927832731;181.46687472911475;0.04022845762776117;67431.30036382878;0.0;0.0;"Zustand 3: Temperatur 417.606 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.477 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6354 <= w_crit=0.6938, T=370.24 K >= T_crit=308.62 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6354 <= w_crit=0.6938, T=370.22 K >= T_crit=308.62 K).;"Zustand 20: Temperatur 422.932 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.055286001360053e-22;`gtol` termination condition is satisfied.;4;4.613120021546201e-10;4.013797703263096e-11;1;True;;True;0;zulässig;feasible;True;True;True;88.9450837255281;105.90360346526893;139.26336877060288;43.3348378606687;0.18534136581262464;0.2612237868605447;0.24448335755614742;0.26535754845468734;93.15962125542984;100.36186558609907;93.75320451883155;99.73407681716115;75.45922137180398;0.48147671832577554;23.587351247536336;43.37537221978744;0.0023824793083867426;0.03182302639022062;9.315962125511435;10.036186558620294;3.750128180755887;6.648938454476021;6.859929215628952;92.50468889303977;0.009486362664986234;2673.3371265950514;249.17801228944475;225.96131778960225;0.009394115601827013;0.9808817080813955;0.6152165181491828;0.24905299176500756;1.623874368306133e-10;-1.1449685644038254e-10;2.3806023818906397e-10;-3.9873992996319885e-11;-6.562572707480285e-11;-1.0386713711341145e-10;2.084732386720134e-11;3.154951855321997e-10;1.623874368306133e-12;-1.1449685644038253e-12;2.38060238189064e-12;-3.9873992996319885e-11;-6.562572707480285e-13;-1.0386713711341145e-12;2.084732386720134e-13;3.1549518553219967e-12;140.57174768274103;100.0;97.1963754629536;97.1963754629536;94.21389708923465;36.002503922613585;9.162572812790017;9.471053871528397;56.502184970426185;13.3348378606687;2.9438507977660606;4.691686569913827;8.251291737425504;50.877220502921205;5.2076851009255165;8.82938147456025;4.0;0.9500000000000005;67416.46986837733;8803.08505449808;7.658277689130106;2.9438507977660606;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.9450837255281;2657.8090446730407;0.04027582368322202;67416.46986837733;0.0;0.0;135.0;4.0;140.57174768274103;4.0;100.0;8.0;97.1963754629536;8.0;97.1963754629536;8.0;94.21389708923465;8.0;30.0;4.0;36.002503922613585;4.0;88.9450837255281;2657.8090446730407;0.0074647761706768245;67416.46986837733;0.0;0.0;92.50468889303977;249.17801228944546;0.9902758236832225;8803.08505449808;0.6093803511405296;0.24448335755614742;149.73432049553105;342.74713108415784;0.9574647761706774;67416.46986837733;0.6302630072882823;0.2612237868605447;88.9450837255281;2657.8090446730407;0.0328110475125452;67416.46986837733;0.0;0.0;105.90360346526893;249.17801228944546;0.9902758236832225;67416.46986837733;0.6093803511405296;0.24448335755614742;144.4710538715284;325.3782178959417;0.9902758236832225;67416.46986837733;0.6093803511405296;0.24448335755614742;139.26336877060288;324.5561637094613;0.9500000000000005;67416.46986837733;0.6352153991179568;0.26535754845468734;97.07422199070868;245.12540437089126;0.9500000000000005;67416.46986837733;0.6352153991179568;0.26535754845468734;97.05614920223394;245.09190644837523;0.9500000000000005;8803.08505449808;0.6352153991179568;0.26535754845468734;92.50468889303977;2673.3371265950514;0.04027582368322202;8803.08505449808;0.0;0.0;43.3348378606687;181.47336297679152;0.04027582368322202;8803.08505449808;0.0;0.0;43.336676586313445;181.53251705709351;0.04027582368322202;67416.46986837733;0.0;0.0;"Zustand 3: Temperatur 417.621 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.413 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6352 <= w_crit=0.6938, T=370.22 K >= T_crit=308.55 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6352 <= w_crit=0.6938, T=370.21 K >= T_crit=308.55 K).;"Zustand 20: Temperatur 422.884 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.781700309384236e-22;`gtol` termination condition is satisfied.;4;4.499686958800433e-10;3.945047606654256e-11;1;True;;True;0;zulässig;feasible;True;True;True;88.93935941188488;105.93322234899301;139.1997848137667;43.350588276417;0.18741568717810445;0.2610928566045336;0.24454940467664268;0.26523115266833386;93.03032194340159;100.48040779296976;93.6274838865275;99.84870955997229;76.18526677130583;0.48083601546112914;23.807551533611925;43.36387941905895;0.002384411367643292;0.03215187866656321;9.303032194309486;10.048040779307268;3.7450993554634833;6.656580637330084;6.925933342855958;92.54159616381958;0.009479570977960747;2673.4063807010893;249.27206119085548;226.0723848706041;0.009482636104408804;0.9908407041032;0.6152982175707962;0.24911754685855514;1.6261481050605653e-10;-1.0970779840135947e-10;2.319211489520967e-10;-3.919498059445914e-11;-5.9586113820842e-11;-1.0292922070220811e-10;2.1032064978498966e-11;3.0672708817292005e-10;1.6261481050605654e-12;-1.0970779840135947e-12;2.319211489520967e-12;-3.919498059445914e-11;-5.9586113820842e-13;-1.0292922070220812e-12;2.1032064978498967e-13;3.0672708817292005e-12;140.56401447029913;100.0;97.20013505124018;97.20013505124018;94.2142286648774;36.00959376752212;9.122971064303954;9.48544713714233;56.53200239629746;13.350588276417;2.959663826590372;4.658538887420605;8.260775639355302;50.86180173107323;5.285662323375618;8.874821529343137;4.0;0.9600000000000005;67401.71629108665;8810.303241118727;7.650328762410227;2.959663826590372;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.93935941188488;2657.799691910187;0.040323340207608305;67401.71629108665;0.0;0.0;135.0;4.0;140.56401447029913;4.0;100.0;8.0;97.20013505124018;8.0;97.20013505124018;8.0;94.2142286648774;8.0;30.0;4.0;36.00959376752212;4.0;88.93935941188488;2657.799691910187;0.007557226514325399;67401.71629108665;0.0;0.0;92.54159616381958;249.27206119085542;1.0003233402076088;8810.303241118727;0.6094654544447211;0.24454940467664268;149.68698553460308;342.59728894840515;0.967557226514326;67401.71629108665;0.6301048686978721;0.2610928566045336;88.93935941188488;2657.799691910187;0.0327661136932829;67401.71629108665;0.0;0.0;105.93322234899301;249.27206119085542;1.0003233402076088;67401.71629108665;0.6094654544447211;0.24454940467664268;144.48544713714233;325.43270216469716;1.0003233402076088;67401.71629108665;0.6094654544447211;0.24454940467664268;139.1997848137667;324.3717587552169;0.9600000000000005;67401.71629108665;0.6350651240950951;0.26523115266833386;97.05840081964988;245.0121058686094;0.9600000000000005;67401.71629108665;0.6350651240950951;0.26523115266833386;97.04033617340963;244.97861432833173;0.9600000000000005;8810.303241118727;0.6350651240950951;0.26523115266833386;92.54159616381958;2673.4063807010893;0.040323340207608305;8810.303241118727;0.0;0.0;43.350588276417;181.53920710789401;0.040323340207608305;8810.303241118727;0.0;0.0;43.35242693380417;181.59833939592787;0.040323340207608305;67401.71629108665;0.0;0.0;"Zustand 3: Temperatur 417.635 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.350 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6351 <= w_crit=0.6938, T=370.21 K >= T_crit=308.49 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6351 <= w_crit=0.6937, T=370.19 K >= T_crit=308.49 K).;"Zustand 20: Temperatur 422.837 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.512351937448662e-22;`gtol` termination condition is satisfied.;4;4.4474954647636714e-10;3.876171290706504e-11;1;True;;True;0;zulässig;feasible;True;True;True;88.93366069090507;105.96343472331108;139.13584816437054;43.3663848230932;0.18950408418251807;0.26096303840011065;0.24461296282538758;0.2651061616950859;92.8991452335211;100.59929719460528;93.49985155884801;99.9637239556818;76.90821901629275;0.48018933272813435;24.027138548975685;43.352217165846014;0.0023863525477644952;0.03248056121224281;9.289914523322649;10.059929719471643;3.73999406235678;6.664248263711238;6.991656274218008;92.57794819824181;0.009473669593505624;2673.4745757037035;249.36590913121213;226.18105895520847;0.009571921174490905;1.0007990950421433;0.6153772100493554;0.24917997856904664;1.6343904007953824e-10;-1.0534506600379245e-10;2.325464265595656e-10;-3.8507641519913705e-11;-7.149481007218128e-11;-1.1114309472759487e-10;1.3230305739853065e-11;2.9460522910085274e-10;1.6343904007953825e-12;-1.0534506600379245e-12;2.3254642655956557e-12;-3.8507641519913705e-11;-7.149481007218128e-13;-1.1114309472759486e-12;1.3230305739853066e-13;2.9460522910085274e-12;140.55616897329674;100.0;97.20395180745072;97.20395180745072;94.21460599537892;36.01670437766779;9.083849177462184;9.4990729190867;56.56124382057402;13.366384823093199;2.9750551099101017;4.626003609208908;8.27029111654565;50.846382580493355;5.363224754716157;8.920433301724529;4.0;0.9700000000000005;67387.03135115566;8817.547689164412;7.642377872700968;2.9750551099101017;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.93366069090507;2657.7903808105652;0.04037101621663364;67387.03135115566;0.0;0.0;135.0;4.0;140.55616897329674;4.0;100.0;8.0;97.20395180745072;8.0;97.20395180745072;8.0;94.21460599537892;8.0;30.0;4.0;36.01670437766779;4.0;88.93366069090507;2657.7903808105652;0.007650472455650743;67387.03135115566;0.0;0.0;92.57794819824181;249.36590913121202;1.0103710162166342;8817.547689164412;0.6095473296859745;0.24461296282538758;149.64001815075892;342.4486708061449;0.9776504724556513;67387.03135115566;0.6299479950319348;0.26096303840011065;88.93366069090507;2657.7903808105652;0.03272054376098289;67387.03135115566;0.0;0.0;105.96343472331108;249.36590913121202;1.0103710162166342;67387.03135115566;0.6095473296859745;0.24461296282538758;144.4990729190867;325.4846989439661;1.0103710162166342;67387.03135115566;0.6095473296859745;0.24461296282538758;139.13584816437054;324.1873739220464;0.9700000000000005;67387.03135115566;0.6349164483783024;0.2651061616950859;97.04300142158655;244.90055019407808;0.9700000000000005;67387.03135115566;0.6349164483783024;0.2651061616950859;97.0249448900899;244.86706507942628;0.9700000000000005;8817.547689164412;0.6349164483783024;0.2651061616950859;92.57794819824181;2673.4745757037035;0.04037101621663364;8817.547689164412;0.0;0.0;43.3663848230932;181.60524413219753;0.04037101621663364;8817.547689164412;0.0;0.0;43.36822341488556;181.66435467167364;0.04037101621663364;67387.03135115566;0.0;0.0;"Zustand 3: Temperatur 417.649 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.286 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6349 <= w_crit=0.6938, T=370.19 K >= T_crit=308.43 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6349 <= w_crit=0.6937, T=370.17 K >= T_crit=308.43 K).;"Zustand 20: Temperatur 422.790 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.249326143992372e-22;`gtol` termination condition is satisfied.;4;4.337046157881896e-10;3.807709585562526e-11;1;True;;True;0;zulässig;feasible;True;True;True;88.92798454304676;105.99421798369406;139.07157674202392;43.38223039409348;0.1916062936595262;0.26083430109864963;0.2446740993641078;0.26498253146766376;92.76613480498429;100.71855556756434;93.37035289291418;100.07914010717309;77.62808142444393;0.47953671713651086;24.246106813499598;43.340389428913966;0.002388302970035396;0.03280906965283573;9.276613480469384;10.071855556766836;3.734814115718842;6.671942673809959;7.057098311322773;92.61376411164423;0.009468626407453955;2673.541747771007;249.4595471157302;226.28741006799925;0.009661964965694159;1.0107568951646413;0.6154535659170084;0.24924034094030056;1.6156320725713158e-10;-1.0656719950929983e-10;2.24133600568166e-10;-3.7831182631009597e-11;-5.687184057023842e-11;-1.0402345651527867e-10;2.3703705664956942e-11;2.9044144866929855e-10;1.6156320725713158e-12;-1.0656719950929982e-12;2.24133600568166e-12;-3.7831182631009597e-11;-5.687184057023842e-13;-1.0402345651527867e-12;2.370370566495694e-13;2.9044144866929855e-12;140.54821380412585;100.0;97.20782437521189;97.20782437521189;94.21502712320313;36.02383705547635;9.045191493632444;9.511949500617561;56.58992705616788;13.382230394093483;2.9900327919563665;4.5940602635676555;8.279839832165123;50.83095820043172;5.4403727585936394;8.966202334716172;4.0;0.9800000000000005;67372.40723334366;8824.819774915906;7.634423019589164;2.9900327919563665;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.92798454304676;2657.7811064425023;0.04041886013033491;67372.40723334366;0.0;0.0;135.0;4.0;140.54821380412585;4.0;100.0;8.0;97.20782437521189;8.0;97.20782437521189;8.0;94.21502712320313;8.0;30.0;4.0;36.02383705547635;4.0;88.92798454304676;2657.7811064425023;0.007744507983516266;67372.40723334366;0.0;0.0;92.61376411164423;249.45954711573083;1.0204188601303354;8824.819774915906;0.6096260660302049;0.2446740993641078;149.5934052977583;342.30123722464316;0.9877445079835168;67372.40723334366;0.6297923505665237;0.26083430109864963;88.92798454304676;2657.7811064425023;0.032674352146818644;67372.40723334366;0.0;0.0;105.99421798369406;249.45954711573083;1.0204188601303354;67372.40723334366;0.6096260660302049;0.2446740993641078;144.51194950061756;325.5342694258699;1.0204188601303354;67372.40723334366;0.6096260660302049;0.2446740993641078;139.07157674202392;324.0030205587199;0.9800000000000005;67372.40723334366;0.634769321841104;0.26498253146766376;97.02801564897788;244.79069257475837;0.9800000000000005;67372.40723334366;0.634769321841104;0.26498253146766376;97.00996720804363;244.75721393225547;0.9800000000000005;8824.819774915906;0.634769321841104;0.26498253146766376;92.61376411164423;2673.541747771007;0.04041886013033491;8824.819774915906;0.0;0.0;43.38223039409348;181.6714861459477;0.04041886013033491;8824.819774915906;0.0;0.0;43.384068922771405;181.73057497137066;0.04041886013033491;67372.40723334366;0.0;0.0;"Zustand 3: Temperatur 417.662 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.222 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6348 <= w_crit=0.6937, T=370.18 K >= T_crit=308.36 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6348 <= w_crit=0.6937, T=370.16 K >= T_crit=308.36 K).;"Zustand 20: Temperatur 422.743 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.990420706238539e-22;`gtol` termination condition is satisfied.;4;4.2197672812527076e-10;3.739096336346133e-11;1;True;;True;0;zulässig;feasible;True;True;True;88.92232811657402;106.02555035153802;139.00698766088829;43.39812769397241;0.19372205523324174;0.2607066145938242;0.24473287916893519;0.26486021951932265;92.6313325302117;100.83820326709106;93.23903136684049;100.19497676817917;78.34485747232573;0.47887821497010863;24.46445104429564;43.328400012777024;0.002390262741289682;0.03313739970342697;9.263133252993455;10.083820326719936;3.7295612546758568;6.679665117877177;7.122259770220899;92.64906221305006;0.009464410608161096;2673.6079315494;249.5529665969303;226.39150549370268;0.009752761668621934;1.0207141181402692;0.6155273528747705;0.2492986860387863;1.6159162896656198e-10;-1.0416556506243069e-10;2.1816504158778116e-10;-3.715394658598825e-11;-5.5919713304319885e-11;-1.0830092378455447e-10;2.1515234038815834e-11;2.771400886558695e-10;1.6159162896656198e-12;-1.0416556506243068e-12;2.1816504158778118e-12;-3.715394658598825e-11;-5.591971330431989e-13;-1.0830092378455446e-12;2.1515234038815834e-13;2.771400886558695e-12;140.54015146711794;100.0;97.21175145434091;97.21175145434091;94.21549018734993;36.0309930183667;9.00698297643288;9.524094545430103;56.61806919468336;13.398127693972413;3.0046048279436945;4.562689241290855;8.289423337766891;50.815524025545415;5.517106884541818;9.01211480805847;4.0;0.9900000000000005;67357.83656041318;8832.120791866028;7.626462335348337;3.0046048279436945;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.92232811657402;2657.7718641481815;0.04046687980889063;67357.83656041318;0.0;0.0;135.0;4.0;140.54015146711794;4.0;100.0;8.0;97.21175145434091;8.0;97.21175145434091;8.0;94.21549018734993;8.0;30.0;4.0;36.0309930183667;4.0;88.92232811657402;2657.7718641481815;0.007839327125454865;67357.83656041318;0.0;0.0;92.64906221305006;249.5529665969294;1.0304668798088912;8832.120791866028;0.6097017492666091;0.24473287916893519;149.54713444355082;342.1549502403369;0.9978393271254554;67357.83656041318;0.6296379007508771;0.2607066145938242;88.92232811657402;2657.7718641481815;0.03262755268343577;67357.83656041318;0.0;0.0;106.02555035153802;249.5529665969294;1.0304668798088912;67357.83656041318;0.6097017492666091;0.24473287916893519;144.5240945454301;325.58147271141553;1.0304668798088912;67357.83656041318;0.6097017492666091;0.24473287916893519;139.00698766088829;323.8187093462544;0.9900000000000005;67357.83656041318;0.6346236961422074;0.26486021951932265;97.01343554347955;244.6824896774018;0.9900000000000005;67357.83656041318;0.6346236961422074;0.26486021951932265;96.9953951720563;244.64901755648924;0.9900000000000005;8832.120791866028;0.6346236961422074;0.26486021951932265;92.64906221305006;2673.6079315494;0.04046687980889063;8832.120791866028;0.0;0.0;43.39812769397241;181.73794445598517;0.04046687980889063;8832.120791866028;0.0;0.0;43.399966161804514;181.79701159317435;0.04046687980889063;67357.83656041318;0.0;0.0;"Zustand 3: Temperatur 417.674 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.157 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6346 <= w_crit=0.6937, T=370.16 K >= T_crit=308.30 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6346 <= w_crit=0.6937, T=370.15 K >= T_crit=308.30 K).;"Zustand 20: Temperatur 422.697 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
