config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.093009006883417e-26;`gtol` termination condition is satisfied.;12;2.0155763482817438e-11;3.7664330624301333e-13;1;True;;True;0;zulässig;feasible;True;True;True;88.91668871858445;106.05741083843884;138.9420972761671;43.41407924865172;0.19585111100173005;0.2605799497641182;0.24478936475060184;0.2647391849217282;92.49477856851337;100.95825930409268;93.10592867677536;100.31125141671149;79.05855079167625;0.47821387181741903;24.682166152575235;43.31625256620225;0.0023922319547459822;0.03346554716679008;9.249477856850019;10.095825930409866;3.7242371470710522;6.68741676111457;7.187140981062467;92.68386004611784;0.009460992613504233;2673.6731602407995;249.64615945526958;226.49340991350596;0.009844305510557927;1.030670777072486;0.615598636123606;0.24935506405067015;2.4158453015843406e-12;-1.0885514711844735e-11;4.661160346586257e-12;-3.1818991885756986e-13;-9.379164112033322e-13;-5.9827698351000436e-12;-7.062794793455396e-12;1.3173462320992257e-11;2.4158453015843406e-14;-1.0885514711844735e-13;4.661160346586257e-14;-3.1818991885756986e-13;-9.379164112033323e-15;-5.982769835100044e-14;-7.062794793455395e-14;1.3173462320992257e-13;140.53198436414556;100.0;97.2157317979433;97.2157317979433;94.21599341825697;36.03817340335485;8.969209178013443;9.535525127068183;56.645686642762996;13.414079248651717;3.0187789875507747;4.531871751825463;8.299043079358853;50.80007576041942;5.593427850901094;9.058157505985548;4.0;1.0;67343.31236958045;8839.451955139073;7.618494077613993;3.0187789875507747;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.91668871858445;2657.762649529013;0.04051508258304404;67343.31236958045;0.0;0.0;135.0;4.0;140.53198436414556;4.0;100.0;8.0;97.2157317979433;8.0;97.2157317979433;8.0;94.21599341825697;8.0;30.0;4.0;36.03817340335485;4.0;88.91668871858445;2657.762649529013;0.007934923936216018;67343.31236958045;0.0;0.0;92.68386004611784;249.64615945526918;1.040515082583044;8839.451955139073;0.6097744619743573;0.24478936475060184;149.501193542159;342.0097732786464;1.007934923936216;67343.31236958045;0.6294846121422307;0.2605799497641182;88.91668871858445;2657.762649529013;0.03258015864682802;67343.31236958045;0.0;0.0;106.05741083843884;249.64615945526918;1.040515082583044;67343.31236958045;0.6097744619743573;0.24478936475060184;144.53552512706818;325.6263659078427;1.040515082583044;67343.31236958045;0.6097744619743573;0.24478936475060184;138.9420972761671;323.6344503505309;1.0;67343.31236958045;0.6344795246582796;0.2647391849217282;96.99925333245329;244.5758995588571;1.0;67343.31236958045;0.6344795246582796;0.2647391849217282;96.98122101244923;244.5424340116903;1.0;8839.451955139073;0.6344795246582796;0.2647391849217282;92.68386004611784;2673.6731602407995;0.04051508258304404;8839.451955139073;0.0;0.0;43.41407924865172;181.80462962240944;0.04051508258304404;8839.451955139073;0.0;0.0;43.415917657837554;181.86367508899198;0.04051508258304404;67343.31236958045;0.0;0.0;"Zustand 3: Temperatur 417.686 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.092 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6345 <= w_crit=0.6937, T=370.15 K >= T_crit=308.24 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6345 <= w_crit=0.6937, T=370.13 K >= T_crit=308.24 K).;"Zustand 20: Temperatur 422.651 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.057853830849908e-26;`gtol` termination condition is satisfied.;1;1.9980584735401918e-11;3.757087656909247e-13;1;True;;True;0;zulässig;feasible;True;True;True;88.91668871858445;106.05741083843884;138.9420972761671;43.41407924865172;0.19585111100173005;0.2605799497641182;0.24478936475060184;0.2647391849217282;92.49477856851388;100.95825930409323;93.10592867677593;100.31125141671204;79.0585507916763;0.4782138718174189;24.68216615257511;43.31625256620225;0.0023922319547459952;0.033465547166790094;9.249477856850019;10.095825930409866;3.7242371470710522;6.687416761114536;7.187140981062467;92.68386004611784;0.009460992613504441;2673.6731602407995;249.64615945527015;226.49340991350596;0.009844305510558149;1.0306707770724866;0.615598636123606;0.24935506405067015;2.4300561562995426e-12;-1.0842882147699129e-11;4.774847184307873e-12;-3.1818991885756986e-13;-3.694822225952521e-13;-5.4285465012071654e-12;-5.9969806898152456e-12;1.368505309073953e-11;2.4300561562995426e-14;-1.0842882147699129e-13;4.774847184307873e-14;-3.181899188575697e-13;-3.694822225952521e-15;-5.428546501207165e-14;-5.996980689815245e-14;1.368505309073953e-13;140.53198436414556;100.0;97.2157317979433;97.2157317979433;94.21599341825691;36.03817340335485;8.969209178013443;9.535525127068183;56.645686642762996;13.414079248651717;3.0187789875507747;4.531871751825463;8.299043079358853;50.80007576041936;5.593427850901094;9.058157505985548;4.0;1.0000000000000004;67343.31236958045;8839.451955139073;7.618494077613993;3.0187789875507747;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.91668871858445;2657.762649529013;0.04051508258304426;67343.31236958045;0.0;0.0;135.0;4.0;140.53198436414556;4.0;100.0;8.0;97.2157317979433;8.0;97.2157317979433;8.0;94.21599341825691;8.0;30.0;4.0;36.03817340335485;4.0;88.91668871858445;2657.762649529013;0.007934923936216061;67343.31236958045;0.0;0.0;92.68386004611784;249.64615945526918;1.0405150825830447;8839.451955139073;0.6097744619743573;0.24478936475060184;149.501193542159;342.0097732786464;1.0079349239362165;67343.31236958045;0.6294846121422307;0.2605799497641182;88.91668871858445;2657.762649529013;0.0325801586468282;67343.31236958045;0.0;0.0;106.05741083843884;249.64615945526918;1.0405150825830447;67343.31236958045;0.6097744619743573;0.24478936475060184;144.53552512706818;325.6263659078427;1.0405150825830447;67343.31236958045;0.6097744619743573;0.24478936475060184;138.9420972761671;323.6344503505309;1.0000000000000004;67343.31236958045;0.6344795246582796;0.2647391849217282;96.99925333245329;244.5758995588571;1.0000000000000004;67343.31236958045;0.6344795246582796;0.2647391849217282;96.98122101244923;244.5424340116903;1.0000000000000004;8839.451955139073;0.6344795246582796;0.2647391849217282;92.68386004611784;2673.6731602407995;0.04051508258304426;8839.451955139073;0.0;0.0;43.41407924865172;181.80462962240944;0.04051508258304426;8839.451955139073;0.0;0.0;43.415917657837554;181.86367508899198;0.04051508258304426;67343.31236958045;0.0;0.0;"Zustand 3: Temperatur 417.686 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.092 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6345 <= w_crit=0.6937, T=370.15 K >= T_crit=308.24 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6345 <= w_crit=0.6937, T=370.13 K >= T_crit=308.24 K).;"Zustand 20: Temperatur 422.651 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1781653458105347e-15;`gtol` termination condition is satisfied.;3;5.866327642023176e-07;4.8542050756236794e-08;1;True;;True;0;zulässig;feasible;True;True;True;88.9110649116239;106.08978008640997;138.87692478782765;43.430086078452234;0.1979928600401055;0.26045425362317765;0.24484362454912612;0.2646193953747762;92.35650107088281;101.07873168422826;92.97107411211067;100.42797066267698;79.76916988727808;0.4775437292279885;24.89924971023566;43.303949648740286;0.0023942105936607884;0.033793509572210126;9.235650103554828;10.107873123722515;3.718842965095251;6.695198059149466;7.251742703440859;92.71817523592154;0.009458343804601352;2673.7374672968067;249.73912418106957;226.59319228857984;0.009936590499726172;1.0406268807596035;0.6156674889879967;0.24940953168054106;-2.601575914695786e-07;1.4942864368094888e-07;-5.943661562923808e-09;4.867061809132878e-08;-1.5270600783878763e-08;4.4700311718770536e-07;-2.245650136956101e-07;3.533452286319516e-08;-2.6015759146957863e-09;1.4942864368094888e-09;-5.943661562923807e-11;4.8188730783493805e-08;-1.5270600783878762e-10;4.470031171877053e-09;-2.245650136956101e-09;3.533452286319516e-10;140.52371417888054;100.0;97.21976453014025;97.21976453014025;94.21653574238076;36.04537868924808;8.93185043805795;9.546261657403875;56.67279654667345;13.430086078452234;3.032562486179529;4.501589294218718;8.308699618516357;50.7846113113809;5.669336869576227;9.104318287562876;4.0;1.0100000000000007;67328.83093565858;8846.81379071564;7.610517473117539;3.032562486179529;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.9110649116239;2657.7534602375367;0.04056347125932902;67328.83093565858;0.0;0.0;135.0;4.0;140.52371417888054;4.0;100.0;8.0;97.21976453014025;8.0;97.21976453014025;8.0;94.21653574238076;8.0;30.0;4.0;36.04537868924808;4.0;88.9110649116239;2657.7534602375367;0.008031277687789173;67328.83093565858;0.0;0.0;92.71817523592154;249.739124181068;1.0505634712593297;8846.81379071564;0.6098442942078326;0.24484362454912612;149.4555646169385;341.8656477133198;1.0180312776877898;67328.83093565858;0.6293324223153608;0.26045425362317765;88.9110649116239;2657.7534602375367;0.032532193571539844;67328.83093565858;0.0;0.0;106.08978008640997;249.739124181068;1.0505634712593297;67328.83093565858;0.6098442942078326;0.24484362454912612;144.54626165740387;325.66901520579336;1.0505634712593297;67328.83093565858;0.6098442942078326;0.24484362454912612;138.87692478782765;323.45026343402054;1.0100000000000007;67328.83093565858;0.6343367709412635;0.2646193953747762;96.9854617988471;244.4708870504209;1.0100000000000007;67328.83093565858;0.6343367709412635;0.2646193953747762;96.96743751382047;244.43742813005238;1.0100000000000007;8846.81379071564;0.6343367709412635;0.2646193953747762;92.71817523592154;2673.7374672968067;0.04056347125932902;8846.81379071564;0.0;0.0;43.430086078452234;181.87154591115646;0.04056347125932902;8846.81379071564;0.0;0.0;43.43192443099986;181.93056972049354;0.04056347125932902;67328.83093565858;0.0;0.0;"Zustand 3: Temperatur 417.696 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.027 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6343 <= w_crit=0.6937, T=370.14 K >= T_crit=308.18 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6343 <= w_crit=0.6937, T=370.12 K >= T_crit=308.18 K).;"Zustand 20: Temperatur 422.606 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.860559262631297e-15;`gtol` termination condition is satisfied.;3;7.99081891670125e-07;6.100097151080951e-08;1;True;;True;0;zulässig;feasible;True;True;True;88.905452354153;106.12263705609735;138.81147888386948;43.44615273374916;0.2001476516788248;0.26032954232829747;0.2448957022643561;0.26450080026655204;92.21655528208612;101.19965407312306;92.8345249170091;100.54516664044944;80.47671042718159;0.47686783725521653;25.115692683737244;43.291496276351154;0.002396198897929808;0.03412128003054792;9.221655489106602;10.119965352857525;3.7133809982265724;6.703011124907572;7.316064570859055;92.7520224839368;0.009456437254981092;2673.800880385918;249.83184255105937;226.69090057090065;0.010029611390408588;1.050582447884408;0.6157339535343523;0.24946212099075527;-3.1882213136213977e-07;1.4773198131479148e-07;7.723599537712289e-08;6.168804400630279e-08;-3.8655201706205844e-08;5.445478024057593e-07;-2.33164143992326e-07;3.9102009452562925e-07;-3.1882213136213978e-09;1.4773198131479148e-09;7.723599537712289e-10;6.04784745159831e-08;-3.8655201706205844e-10;5.445478024057593e-09;-2.33164143992326e-09;3.910200945256292e-09;140.5153442154358;100.0;97.22384793908464;97.22384793908464;94.21711448691809;36.05261088954086;8.894903496475536;9.556313245034232;56.69941159439594;13.446152733749159;3.045963386474625;4.471825455147837;8.318395584931636;50.76912345543303;5.744834361164749;9.150584180744374;4.0;1.0200000000000005;67314.38106011023;8854.208451462457;7.602529512278634;3.045963386474625;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.905452354153;2657.7442891807523;0.04061205927481604;67314.38106011023;0.0;0.0;135.0;4.0;140.5153442154358;4.0;100.0;8.0;97.22384793908464;8.0;97.22384793908464;8.0;94.21711448691809;8.0;30.0;4.0;36.05261088954086;4.0;88.905452354153;2657.7442891807523;0.008128408293695667;67314.38106011023;0.0;0.0;92.7520224839368;249.83184255105886;1.0606120592748165;8854.208451462457;0.6099113040369933;0.2448957022643561;149.41024771191132;341.72258047883446;1.0281284082936961;67314.38106011023;0.6291813524880563;0.26032954232829747;88.905452354153;2657.7442891807523;0.03248365098112037;67314.38106011023;0.0;0.0;106.12263705609735;249.83184255105886;1.0606120592748165;67314.38106011023;0.6099113040369933;0.2448957022643561;144.55631324503423;325.7094546557211;1.0606120592748165;67314.38106011023;0.6099113040369933;0.2448957022643561;138.81147888386948;323.26613931397577;1.0200000000000005;67314.38106011023;0.6341953766173176;0.26450080026655204;96.97205287535297;244.36740328848197;1.0200000000000005;67314.38106011023;0.6341953766173176;0.26450080026655204;96.95403661352537;244.3339510531579;1.0200000000000005;8854.208451462457;0.6341953766173176;0.26450080026655204;92.7520224839368;2673.800880385918;0.04061205927481604;8854.208451462457;0.0;0.0;43.44615273374916;181.9387123456477;0.04061205927481604;8854.208451462457;0.0;0.0;43.44799103148506;181.99771449773547;0.04061205927481604;67314.38106011023;0.0;0.0;"Zustand 3: Temperatur 417.706 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.961 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6342 <= w_crit=0.6937, T=370.12 K >= T_crit=308.13 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6342 <= w_crit=0.6937, T=370.10 K >= T_crit=308.13 K).;"Zustand 20: Temperatur 422.560 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.431619453536112e-26;`gtol` termination condition is satisfied.;4;3.199853392397566e-11;3.295942794872542e-13;1;True;;True;0;zulässig;feasible;True;True;True;88.89984793162716;106.15596224786094;138.74577122163407;43.46228226992321;0.20231550929588657;0.2602058087476015;0.24494564780171169;0.26438335751828096;92.07498467891367;101.32104925267681;92.69632615271905;100.66286072860028;81.18117276341911;0.47618624262951503;25.331488603656613;43.27889639684645;0.002398196996130338;0.03444885327382929;9.207498467888843;10.13210492526674;3.707853046108629;6.710857381906039;7.380106614855105;92.78541665314458;0.009455246863298142;2673.8634275777877;249.9243028968327;226.78658727834184;0.010123362696476068;1.0605374928938005;0.6157980802601645;0.24951287078573026;-1.1368683772161603e-12;1.2960299500264227e-11;4.888534022029489e-12;8.137934770502397e-14;3.325340003357269e-12;9.421796676178928e-12;9.691802915767767e-12;2.523847797419876e-11;-1.1368683772161604e-14;1.2960299500264226e-13;4.888534022029489e-14;7.90090754417708e-14;3.3253400033572687e-14;9.421796676178928e-14;9.691802915767767e-14;2.523847797419876e-13;140.5068770740977;100.0;97.22798067725125;97.22798067725125;94.21772766503233;36.059871366786865;8.858360019767133;9.565692395589508;56.725545286357715;13.462282269923207;3.058989212296808;4.442564024106673;8.328132745624089;50.75360715056274;5.819921173955436;9.196943213128975;4.0;1.0300000000000007;67299.95471057709;8861.637407740873;7.594528145756541;3.058989212296808;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.89984793162716;2657.7351312701903;0.04066085559027588;67299.95471057709;0.0;0.0;135.0;4.0;140.5068770740977;4.0;100.0;8.0;97.22798067725125;8.0;97.22798067725125;8.0;94.21772766503233;8.0;30.0;4.0;36.059871366786865;4.0;88.89984793162716;2657.7351312701903;0.00822632170715316;67299.95471057709;0.0;0.0;92.78541665314458;249.92430289683483;1.0706608555902766;8861.637407740873;0.6099755573933595;0.24494564780171169;149.36523709386483;341.58055698682085;1.038226321707154;67299.95471057709;0.6290313956729544;0.2602058087476015;88.89984793162716;2657.7351312701903;0.032434533883122715;67299.95471057709;0.0;0.0;106.15596224786094;249.92430289683483;1.0706608555902766;67299.95471057709;0.6099755573933595;0.24494564780171169;144.5656923955895;325.7477275971451;1.0706608555902766;67299.95471057709;0.6099755573933595;0.24494564780171169;138.74577122163407;323.0820786843505;1.0300000000000007;67299.95471057709;0.634055293366922;0.26438335751828096;96.95901903473197;244.26540609850565;1.0300000000000007;67299.95471057709;0.634055293366922;0.26438335751828096;96.94101078770319;244.23196060989028;1.0300000000000007;8861.637407740873;0.634055293366922;0.26438335751828096;92.78541665314458;2673.8634275777877;0.04066085559027588;8861.637407740873;0.0;0.0;43.46228226992321;182.00614169942733;0.04066085559027588;8861.637407740873;0.0;0.0;43.464120514469585;182.0651221847446;0.04066085559027588;67299.95471057709;0.0;0.0;"Zustand 3: Temperatur 417.716 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.896 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6341 <= w_crit=0.6937, T=370.11 K >= T_crit=308.07 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6341 <= w_crit=0.6937, T=370.09 K >= T_crit=308.07 K).;"Zustand 20: Temperatur 422.515 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.745584882764799e-26;`gtol` termination condition is satisfied.;4;3.820462969986489e-11;4.1822445846135777e-13;1;True;;True;0;zulässig;feasible;True;True;True;88.89425255673319;106.18973993682528;138.67982528671484;43.47847291715652;0.2044952195765667;0.26008295848112867;0.2449935377364945;0.2642670514394298;91.93179477540446;101.44290476966033;92.55648372655867;100.7810393838088;81.88257423709543;0.47549897865881335;25.546639987615496;43.266150516667665;0.002400204669243784;0.03477623002678834;9.193179477537495;10.144290476964855;3.7022593490622433;6.718735958919785;7.4438703851891335;92.81837480548813;0.009454746856776166;2673.925141428713;250.01651570757787;226.88032643462205;0.010217838101083121;1.0704920165218412;0.6158599543541793;0.2495618474042847;-1.2647660696529783e-12;1.496403001510771e-11;8.58335624798201e-12;1.7696955012524995e-13;2.5863755581667647e-12;1.1780798558902461e-11;1.2022383089060895e-11;2.950173438875936e-11;-1.2647660696529783e-14;1.496403001510771e-13;8.58335624798201e-14;1.701630289665864e-13;2.5863755581667648e-14;1.178079855890246e-13;1.2022383089060896e-13;2.950173438875936e-13;140.49831308465338;100.0;97.23216256798571;97.23216256798571;94.21837550507274;36.06715937617588;8.82219159955281;9.574424809062123;56.75121542931225;13.478472917156523;3.0716459973857013;4.413787762497577;8.337910011252518;50.738064394920684;5.894599522347278;9.243385692778816;4.0;1.0400000000000005;67285.5542241829;8869.099909480303;7.586514405172101;3.0716459973857013;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.89425255673319;2657.7259879979133;0.04070985462292387;67285.5542241829;0.0;0.0;135.0;4.0;140.49831308465338;4.0;100.0;8.0;97.23216256798571;8.0;97.23216256798571;8.0;94.21837550507274;8.0;30.0;4.0;36.06715937617588;4.0;88.89425255673319;2657.7259879979133;0.008324970660044926;67285.5542241829;0.0;0.0;92.81837480548813;250.01651570757892;1.0807098546229243;8869.099909480303;0.6100371543865348;0.2449935377364945;149.32050468420618;341.43948074074126;1.0483249706600455;67285.5542241829;0.6288824390173464;0.26008295848112867;88.89425255673319;2657.7259879979133;0.032384883962878946;67285.5542241829;0.0;0.0;106.18973993682528;250.01651570757892;1.0807098546229243;67285.5542241829;0.6100371543865348;0.2449935377364945;144.57442480906212;325.78391422516296;1.0807098546229243;67285.5542241829;0.6100371543865348;0.2449935377364945;138.67982528671484;322.89811803577464;1.0400000000000005;67285.5542241829;0.6339165042612059;0.2642670514394298;96.94635424404646;244.16487357702786;1.0400000000000005;67285.5542241829;0.6339165042612059;0.2642670514394298;96.9283540026143;244.1314348943098;1.0400000000000005;8869.099909480303;0.6339165042612059;0.2642670514394298;92.81837480548813;2673.925141428713;0.04070985462292387;8869.099909480303;0.0;0.0;43.47847291715652;182.07382657441084;0.04070985462292387;8869.099909480303;0.0;0.0;43.48031111015206;182.1327853865087;0.04070985462292387;67285.5542241829;0.0;0.0;"Zustand 3: Temperatur 417.724 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.830 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6339 <= w_crit=0.6937, T=370.10 K >= T_crit=308.01 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6339 <= w_crit=0.6936, T=370.08 K >= T_crit=308.01 K).;"Zustand 20: Temperatur 422.471 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4407636367630639e-25;`gtol` termination condition is satisfied.;4;4.456004961063358e-11;5.367985910493923e-13;1;True;;True;0;zulässig;feasible;True;True;True;88.88866280950089;106.22395149426546;138.61364973541845;43.49472813326423;0.2066869753292944;0.25996099819420193;0.245039413977746;0.26415183889269833;91.78703157020976;101.56524625075846;92.41504529012246;100.89972690436969;82.5809131715703;0.4748060923035085;25.761139516783413;43.25326281191809;0.0024022220756175837;0.035103404397943946;9.178703157017374;10.156524625074654;3.696601811604887;6.726648460290509;7.5073557428686515;92.85091017063974;0.009454913229074583;2673.986046876394;250.10846688103317;226.97216293805536;0.010313032328068239;1.0804460342231588;0.6159196169428836;0.24960908238716412;-2.4868995751603507e-12;1.5134560271690134e-11;1.2846612662542611e-11;3.143041382713818e-13;2.8421709430404007e-13;1.1922907106054481e-11;1.2050804798491299e-11;3.602451670303708e-11;-2.4868995751603507e-14;1.5134560271690134e-13;1.284661266254261e-13;2.9933727454417295e-13;2.842170943040401e-15;1.1922907106054482e-13;1.20508047984913e-13;3.602451670303708e-13;140.48965499821827;100.0;97.23639218630018;97.23639218630018;94.21905585542788;36.074476450404234;8.78639365714713;9.582520051920028;56.7764337202355;13.494728133264232;3.0839411128021084;4.385482015660443;8.347729376799293;50.72248957925507;5.9688703165015795;9.289900365719063;4.0;1.0500000000000007;67271.17078867566;8876.597616674506;7.578486002599482;3.0839411128021084;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.88866280950089;2657.7168537760135;0.0407590665512263;67271.17078867566;0.0;0.0;135.0;4.0;140.48965499821827;4.0;100.0;8.0;97.23639218630018;8.0;97.23639218630018;8.0;94.21905585542788;8.0;30.0;4.0;36.074476450404234;4.0;88.88866280950089;2657.7168537760135;0.008424368182718378;67271.17078867566;0.0;0.0;92.85091017063974;250.1084668810333;1.090759066551227;8876.597616674506;0.6100961504086037;0.245039413977746;149.2760486553654;341.299350862425;1.058424368182719;67271.17078867566;0.6287344920718885;0.25996099819420193;88.88866280950089;2657.7168537760135;0.03233469836850792;67271.17078867566;0.0;0.0;106.22395149426546;250.1084668810333;1.090759066551227;67271.17078867566;0.6100961504086037;0.245039413977746;144.58252005192003;325.81804904630053;1.090759066551227;67271.17078867566;0.6100961504086037;0.245039413977746;138.61364973541845;322.71425190106845;1.0500000000000007;67271.17078867566;0.6337789595487477;0.26415183889269833;96.9340511285464;244.06576316623728;1.0500000000000007;67271.17078867566;0.6337789595487477;0.26415183889269833;96.91605888719789;244.03233135252495;1.0500000000000007;8876.597616674506;0.6337789595487477;0.26415183889269833;92.85091017063974;2673.986046876394;0.0407590665512263;8876.597616674506;0.0;0.0;43.49472813326423;182.14178142663175;0.0407590665512263;8876.597616674506;0.0;0.0;43.496566276172814;182.20071854857488;0.0407590665512263;67271.17078867566;0.0;0.0;"Zustand 3: Temperatur 417.733 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.764 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6338 <= w_crit=0.6937, T=370.08 K >= T_crit=307.96 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6338 <= w_crit=0.6936, T=370.07 K >= T_crit=307.96 K).;"Zustand 20: Temperatur 422.426 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.568125056957346e-25;`gtol` termination condition is satisfied.;4;5.378933548081218e-11;7.166763644710695e-13;1;True;;True;0;zulässig;feasible;True;True;True;88.88307677094429;106.25858000231625;138.5472571295747;43.51104957664785;0.20889053428966253;0.25983990407324237;0.24508332687946088;0.2640376868980803;91.6407267952564;101.688086177586;92.2720437656472;101.01893458529787;83.27619397670188;0.47410762559683806;25.974983159883923;43.24023616495691;0.0024042492431712746;0.03543037265064033;9.164072679521107;10.1688086177572;3.6908817506258718;6.734595639018852;7.570563088789745;92.88303642194268;0.009455722641733706;2674.0461698157364;250.20015040764665;227.0621481904034;0.010408939821157759;1.0903995563182003;0.6159771204106429;0.24965461625032864;-3.538502824085299e-12;1.467981292080367e-11;1.3642420526593924e-11;5.020428517354958e-13;3.979039320256561e-13;1.3997691894473974e-11;1.5091927707544528e-11;4.533262654149439e-11;-3.538502824085299e-14;1.467981292080367e-13;1.3642420526593923e-13;4.736253318259392e-13;3.9790393202565614e-15;1.3997691894473973e-13;1.5091927707544527e-13;4.533262654149439e-13;140.48090471263492;100.0;97.24066854767801;97.24066854767801;94.21976739381142;36.081823335980005;8.750954773158867;9.58999212374431;56.80121308596267;13.51104957664785;3.095881298494419;4.357632125735336;8.357591776733727;50.70687972302409;6.042734994169621;9.336477056158458;4.0;1.0600000000000005;67256.79945936956;8884.13136340036;7.570441803285913;3.095881298494419;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.88307677094429;2657.7077254690475;0.04080849613935755;67256.79945936956;0.0;0.0;135.0;4.0;140.48090471263492;4.0;100.0;8.0;97.24066854767801;8.0;97.24066854767801;8.0;94.21976739381142;8.0;30.0;4.0;36.081823335980005;4.0;88.88307677094429;2657.7077254690475;0.00852450856210803;67256.79945936956;0.0;0.0;92.88303642194268;250.20015040764784;1.100808496139358;8884.13136340036;0.610152611606386;0.24508332687946088;149.2318594857938;341.1601380801056;1.0685245085621085;67256.79945936956;0.62858752739445;0.25983990407324237;88.88307677094429;2657.7077254690475;0.032283987577249526;67256.79945936956;0.0;0.0;106.25858000231625;250.20015040764784;1.100808496139358;67256.79945936956;0.610152611606386;0.24508332687946088;144.5899921237443;325.85017879020444;1.100808496139358;67256.79945936956;0.610152611606386;0.24508332687946088;138.5472571295747;322.5304873789602;1.0600000000000005;67256.79945936956;0.6336426215074786;0.2640376868980803;96.92210294615779;243.96804023112492;1.0600000000000005;67256.79945936956;0.6336426215074786;0.2640376868980803;96.90411870150558;243.93461535126582;1.0600000000000005;8884.13136340036;0.6336426215074786;0.2640376868980803;92.88303642194268;2674.0461698157364;0.04080849613935755;8884.13136340036;0.0;0.0;43.51104957664785;182.21001318967953;0.04080849613935755;8884.13136340036;0.0;0.0;43.512887670787336;182.26892859873948;0.04080849613935755;67256.79945936956;0.0;0.0;"Zustand 3: Temperatur 417.740 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.697 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6336 <= w_crit=0.6936, T=370.07 K >= T_crit=307.90 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6336 <= w_crit=0.6936, T=370.05 K >= T_crit=307.90 K).;"Zustand 20: Temperatur 422.382 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.485080393127919e-25;`gtol` termination condition is satisfied.;4;6.431508756560924e-11;9.47109327704877e-13;1;True;;True;0;zulässig;feasible;True;True;True;88.87749262700743;106.29360912494985;138.48065950904152;43.527438788507936;0.21110565661134556;0.25971965307696687;0.24512532507090357;0.26392456361901995;91.49291102849776;101.81143614966474;92.12751087290883;101.13867288794088;83.96842117461337;0.4734036200648137;26.18816704804804;43.22707335316704;0.0024062861911305507;0.035757131116821446;9.14929110284428;10.181143614964817;3.6851004349163325;6.742578192528255;7.633492834054047;92.9147666914721;0.009457152634399743;2674.105535119458;250.29156057061007;227.1503317225468;0.010505555058961669;1.100352592746376;0.616032515329603;0.24969848813826004;-4.831690603168681e-12;1.885780420707306e-11;1.3073986337985843e-11;7.439604488013174e-13;5.115907697472721e-13;1.6569856597925536e-11;1.7067236512957606e-11;5.495337518368615e-11;-4.831690603168681e-14;1.8857804207073058e-13;1.3073986337985842e-13;6.952901390666513e-13;5.115907697472721e-15;1.6569856597925537e-13;1.7067236512957606e-13;5.495337518368615e-13;140.47206405672836;100.0;97.24499070356131;97.24499070356131;94.22050885882624;36.08920072665461;8.715863955558916;9.596854583492245;56.825565964817486;13.527438788507936;3.1074731363806904;4.330224012089218;8.367498076553886;50.691232023709915;6.116195074450729;9.383106012000553;4.0;1.0700000000000007;67242.43556498968;8891.701932162909;7.562380754325728;3.1074731363806904;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.87749262700743;2657.6986001128457;0.04085814780533692;67242.43556498968;0.0;0.0;135.0;4.0;140.47206405672836;4.0;100.0;8.0;97.24499070356131;8.0;97.24499070356131;8.0;94.22050885882624;8.0;30.0;4.0;36.08920072665461;4.0;88.87749262700743;2657.6986001128457;0.008625386120369057;67242.43556498968;0.0;0.0;92.9147666914721;250.29156057061158;1.1108581478053376;8891.701932162909;0.6102066018043777;0.24512532507090357;149.18792801228727;341.0218141675708;1.0786253861203698;67242.43556498968;0.6284415184185279;0.25971965307696687;88.87749262700743;2657.6986001128457;0.03223276168496786;67242.43556498968;0.0;0.0;106.29360912494985;250.29156057061158;1.1108581478053376;67242.43556498968;0.6102066018043777;0.24512532507090357;144.59685458349225;325.88034869851543;1.1108581478053376;67242.43556498968;0.6102066018043777;0.24512532507090357;138.48065950904152;322.3468311817199;1.0700000000000007;67242.43556498968;0.6335074536999997;0.26392456361901995;96.9105031129493;243.87167120544126;1.0700000000000007;67242.43556498968;0.6335074536999997;0.26392456361901995;96.89252686361931;243.83825332589282;1.0700000000000007;8891.701932162909;0.6335074536999997;0.26392456361901995;92.9147666914721;2674.105535119458;0.04085814780533692;8891.701932162909;0.0;0.0;43.527438788507936;182.27852830721923;0.04085814780533692;8891.701932162909;0.0;0.0;43.52927683511632;182.33742197519936;0.04085814780533692;67242.43556498968;0.0;0.0;"Zustand 3: Temperatur 417.747 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.631 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6335 <= w_crit=0.6936, T=370.06 K >= T_crit=307.85 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6335 <= w_crit=0.6936, T=370.04 K >= T_crit=307.85 K).;"Zustand 20: Temperatur 422.338 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.500998341115965e-25;`gtol` termination condition is satisfied.;4;7.441815366560706e-11;1.2248263828899151e-12;1;True;;True;0;zulässig;feasible;True;True;True;88.8719086627786;106.32902308393312;138.41386841819013;43.543897199426056;0.21333210483084422;0.25960022290846;0.24516545553095048;0.26381243831674717;91.34361375436873;101.9353069339688;91.98147719196072;101.25895148724688;84.65759939533454;0.47269411674720213;26.400687471149748;43.21377705444672;0.002408332930549816;0.03608367619492175;9.134361375430577;10.193530693394791;3.6792590876783633;6.750596765814994;7.696145399574025;92.94611359538771;0.009459181584971292;2674.1641666858923;250.38269193149713;227.23676127850598;0.010602872554586362;1.1103051530860422;0.616085850539291;0.24974073588315837;-4.490630090003833e-12;2.0264678823878057e-11;1.48929757415317e-11;1.0507150705052481e-12;1.6342482922482304e-12;2.0889956431346945e-11;2.1955770534987096e-11;6.295408638834488e-11;-4.4906300900038334e-14;2.0264678823878057e-13;1.48929757415317e-13;9.728843245418959e-13;1.6342482922482303e-14;2.0889956431346944e-13;2.1955770534987095e-13;6.295408638834487e-13;140.4631347939216;100.0;97.24935773947487;97.24935773947487;94.22127904667445;36.09660926638571;8.681110620788218;9.603120567309247;56.849504329002;13.543897199426056;3.118723054186944;4.303244144087159;8.37744907669628;50.67554384711161;6.189252149119113;9.429777884643784;4.0;1.0800000000000005;67228.07469254723;8899.310056766773;7.554301880001247;3.118723054186944;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.8719086627786;2657.689474905069;0.04090802564062801;67228.07469254723;0.0;0.0;135.0;4.0;140.4631347939216;4.0;100.0;8.0;97.24935773947487;8.0;97.24935773947487;8.0;94.22127904667445;8.0;30.0;4.0;36.09660926638571;4.0;88.8719086627786;2657.689474905069;0.008726995214389318;67228.07469254723;0.0;0.0;92.94611359538771;250.38269193149785;1.1209080256406285;8899.310056766773;0.6102581826071083;0.24516545553095048;149.14424541470981;340.8843519019319;1.0887269952143899;67228.07469254723;0.6282964394222822;0.25960022290846;88.8719086627786;2657.689474905069;0.03218103042623869;67228.07469254723;0.0;0.0;106.32902308393312;250.38269193149785;1.1209080256406285;67228.07469254723;0.6102581826071083;0.24516545553095048;144.60312056730925;325.9086025850062;1.1209080256406285;67228.07469254723;0.6102581826071083;0.24516545553095048;138.41386841819013;322.163289660167;1.0800000000000005;67228.07469254723;0.6333734209233071;0.26381243831674717;96.89924519928934;243.77662355337162;1.0800000000000005;67228.07469254723;0.6333734209233071;0.26381243831674717;96.88127694581306;243.74321274208003;1.0800000000000005;8899.310056766773;0.6333734209233071;0.26381243831674717;92.94611359538771;2674.1641666858923;0.04090802564062801;8899.310056766773;0.0;0.0;43.543897199426056;182.34733276049172;0.04090802564062801;8899.310056766773;0.0;0.0;43.54573519956284;182.40620465403424;0.04090802564062801;67228.07469254723;0.0;0.0;"Zustand 3: Temperatur 417.753 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.564 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6334 <= w_crit=0.6936, T=370.05 K >= T_crit=307.80 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6334 <= w_crit=0.6936, T=370.03 K >= T_crit=307.80 K).;"Zustand 20: Temperatur 422.294 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100.0;nan;30.0;100.0;8.0;8.0;4.0;100.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1788057242212781e-24;`gtol` termination condition is satisfied.;4;8.172304150421183e-11;1.5354515454557843e-12;1;True;;True;0;zulässig;feasible;True;True;True;88.86632325706063;106.36480663595984;138.34689493083152;43.5604261355391;0.21556964383444902;0.2594815919883812;0.2452037636586763;0.2637012813067174;91.19286342057376;102.0597085113848;91.8339722220689;101.37977931607087;85.34373337268521;0.4719791562174216;26.612540874268163;43.2003498523689;0.0024103894648009007;0.036410004347848995;9.119286342050142;10.205970851136483;3.673358888882782;6.758651954403495;7.758521215696746;92.97708925790596;0.00946178867187259;2674.2220874841923;250.4735393167583;227.32148289505864;0.01070088685523607;1.1202572465732765;0.6161371732221195;0.24978139606114752;-6.139089236967266e-12;2.100364326906856e-11;1.5063505998114124e-11;1.4169776463290873e-12;-6.536993168992922e-13;1.9966250874858815e-11;1.8431478565617e-11;7.23332505003782e-11;-6.139089236967266e-14;2.100364326906856e-13;1.5063505998114123e-13;1.2999794920450333e-12;-6.536993168992922e-15;1.9966250874858816e-13;1.8431478565617e-13;7.23332505003782e-13;140.45411862563242;100.0;97.25376877326352;97.25376877326352;94.22207680807003;36.104049552116294;8.646684575847871;9.608802805498215;56.873039705789665;13.560426135539103;3.1296373292425415;4.276679515357557;8.387445516202888;50.65981271780748;6.26190787466669;9.476483709915499;4.0;1.0900000000000007;67213.71267314964;8906.956425010163;7.546204277413757;3.1296373292425415;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;88.86632325706063;2657.680347196353;0.040958133428511845;67213.71267314964;0.0;0.0;135.0;4.0;140.45411862563242;4.0;100.0;8.0;97.25376877326352;8.0;97.25376877326352;8.0;94.22207680807003;8.0;30.0;4.0;36.104049552116294;4.0;88.86632325706063;2657.680347196353;0.008829330235308139;67213.71267314964;0.0;0.0;92.97708925790596;250.47353931675883;1.1309581334285126;8906.956425010163;0.6103074134962068;0.2452037636586763;149.1008032014803;340.7477250233763;1.098829330235309;67213.71267314964;0.6281522654987983;0.2594815919883812;88.86632325706063;2657.680347196353;0.03212880319320371;67213.71267314964;0.0;0.0;106.36480663595984;250.47353931675883;1.1309581334285126;67213.71267314964;0.6103074134962068;0.2452037636586763;144.60880280549821;325.93498289289255;1.1309581334285126;67213.71267314964;0.6103074134962068;0.2452037636586763;138.34689493083152;321.9798688269464;1.0900000000000007;67213.71267314964;0.6332404891607826;0.2637012813067174;96.88832292604434;243.68286573273423;1.0900000000000007;67213.71267314964;0.6332404891607826;0.2637012813067174;96.87036267075746;243.6494620590206;1.0900000000000007;8906.956425010163;0.6332404891607826;0.2637012813067174;92.97708925790596;2674.2220874841923;0.040958133428511845;8906.956425010163;0.0;0.0;43.5604261355391;182.4164320941738;0.040958133428511845;8906.956425010163;0.0;0.0;43.562264090262545;182.4752821750499;0.040958133428511845;67213.71267314964;0.0;0.0;"Zustand 3: Temperatur 417.759 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.497 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6332 <= w_crit=0.6936, T=370.04 K >= T_crit=307.75 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6332 <= w_crit=0.6936, T=370.02 K >= T_crit=307.75 K).;"Zustand 20: Temperatur 422.251 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
