config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.4;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3547120334017434e-24;`gtol` termination condition is satisfied.;5;1.5464654015293334e-10;1.6460328267697113e-12;1;True;;True;0;zulässig;feasible;True;True;True;92.29935824650329;104.20213145732401;140.85860465693213;42.353155631566835;0.10245303103659295;0.26088428725657364;0.22370921266226526;0.265928583998713;94.12742416217799;92.97343979840751;94.00439944577771;93.07832284017373;33.69465656746738;0.5031326410693687;10.682721166350031;40.62963063170923;0.0025752368315079053;0.015566437803028908;9.412742416217442;9.29734397984078;3.760175977831802;6.205221522678288;3.063150597056455;85.6674499735492;0.013997987900825957;2660.392887134824;235.58313545093753;201.15880654555002;0.006123330825124063;0.4313203123975389;0.5897180369210485;0.229672212823302;4.689582056016661e-13;-1.5362644489869126e-10;4.263256414560601e-13;-5.638267630558857e-13;-1.7337242752546445e-11;-2.984279490192421e-13;-5.968558980384842e-13;3.566924533515703e-12;4.6895820560166614e-15;-1.5362644489869127e-12;4.263256414560601e-15;-5.638267630558857e-13;-1.7337242752546444e-13;-2.9842794901924207e-15;-5.968558980384841e-15;3.5669245335157026e-14;140.62963063170923;97.21655733133451;94.40542098427176;100.0;97.21655733133451;35.56061242813445;12.956110666179484;6.583094197855303;50.10683754541475;12.353155631566835;1.166627425534557;8.73797101072256;7.700641753496711;54.86130810557711;0.7244895409231731;8.131162881664864;4.0;0.4;76538.03695128617;8363.130493638562;9.151840570884913;0.7244895409231731;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.29935824650329;2663.2627542030123;0.037443643222662915;76538.03695128617;0.0;0.0;135.0;4.0;140.62963063170923;4.0;97.21655733133451;8.0;94.40542098427176;8.0;100.0;8.0;97.21655733133451;8.0;30.0;4.0;35.56061242813445;4.0;92.29935824650329;2663.2627542030123;0.0038362147412145968;76538.03695128617;0.0;0.0;85.6674499735492;235.58313545093537;0.43744364322266294;8363.130493638562;0.5814631709753288;0.22370921266226526;153.58574129788872;350.07017222199954;0.4038362147412146;76538.03695128617;0.6298527933528957;0.26088428725657364;92.29935824650329;2663.2627542030123;0.03360742848144832;76538.03695128617;0.0;0.0;104.20213145732401;235.58313545093537;0.43744364322266294;76538.03695128617;0.5814631709753288;0.22370921266226526;141.5830941978553;312.6094154975207;0.43744364322266294;76538.03695128617;0.5814631709753288;0.22370921266226526;140.85860465693213;327.8854135163411;0.4;76538.03695128617;0.6358934197781251;0.265928583998713;96.07096857565915;243.6487720976738;0.4;76538.03695128617;0.6358934197781251;0.265928583998713;96.04992990579996;243.60985600316621;0.4;8363.130493638562;0.6358934197781251;0.265928583998713;85.6674499735492;2660.392887134824;0.037443643222662915;8363.130493638562;0.0;0.0;42.353155631566835;177.36955402777804;0.037443643222662915;8363.130493638562;0.0;0.0;42.355249225757404;177.43833037029881;0.037443643222662915;76538.03695128617;0.0;0.0;"Zustand 3: Temperatur 414.733 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.009 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6359 <= w_crit=0.6929, T=369.22 K >= T_crit=308.85 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6359 <= w_crit=0.6929, T=369.20 K >= T_crit=308.85 K).;"Zustand 20: Temperatur 426.736 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.41000000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.960777582456717e-25;`gtol` termination condition is satisfied.;5;9.55453609638343e-11;9.960700359369031e-13;1;True;;True;0;zulässig;feasible;True;True;True;92.27616100914162;104.09875343210734;140.90765025961696;42.392039512940585;0.1033323549995081;0.26056181284639685;0.22416142577540002;0.26553076478365983;94.33962935498832;93.2660911914484;94.22848538989378;93.35870985430415;34.65121916869564;0.5029108155926024;10.916025061408392;40.64232232984381;0.0025800788958714794;0.015945223343100556;9.433962935498702;9.326609119144923;3.7691394155962943;6.223913990286986;3.150110833526382;85.82533729112578;0.013780519136220278;2660.690609917458;235.56515894342436;201.6786982383366;0.006167601694727631;0.4413918576958046;0.5902299667915735;0.23004683943601345;2.4158453015843406e-13;-9.455902727495413e-11;5.684341886080802e-14;-2.815525590449397e-13;-1.3585577107733116e-11;-8.242295734817162e-13;-6.394884621840902e-13;1.3073986337985843e-12;2.415845301584341e-15;-9.455902727495414e-13;5.684341886080802e-16;-2.815525590449397e-13;-1.3585577107733116e-13;-8.242295734817162e-15;-6.394884621840902e-15;1.3073986337985844e-14;140.6423223298438;97.20817255220385;94.39033507044866;100.0;97.20817255220385;35.57811550188086;12.815235345226881;6.707233594390573;50.24722178924492;12.392039512940585;1.2202036890249701;8.56499777932288;7.723838990858383;54.81404022126446;0.7995833347736152;8.089776571927814;4.0;0.41000000000000003;76471.5979629842;8380.189222217106;9.125282966194465;0.7995833347736152;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.27616100914162;2663.225224187642;0.03755945939053218;76471.5979629842;0.0;0.0;135.0;4.0;140.6423223298438;4.0;97.20817255220385;8.0;94.39033507044866;8.0;100.0;8.0;97.20817255220385;8.0;30.0;4.0;35.57811550188086;4.0;92.27616100914162;2663.225224187642;0.0038811073913320795;76471.5979629842;0.0;0.0;85.82533729112578;235.5651589434223;0.4475594593905322;8380.189222217106;0.5820962914394315;0.22416142577540002;153.4575576750707;349.68309636193305;0.4138811073913321;76471.5979629842;0.6294626569263001;0.26056181284639685;92.27616100914162;2663.225224187642;0.0336783519992001;76471.5979629842;0.0;0.0;104.09875343210734;235.5651589434223;0.4475594593905322;76471.5979629842;0.5820962914394315;0.22416142577540002;141.70723359439057;312.98776378766405;0.4475594593905322;76471.5979629842;0.5820962914394315;0.22416142577540002;140.90765025961696;327.7828391608051;0.41000000000000003;76471.5979629842;0.6354212231947943;0.26553076478365983;96.00897686017953;243.26767045667;0.41000000000000003;76471.5979629842;0.6354212231947943;0.26553076478365983;95.98796886317888;243.2287796680283;0.41000000000000003;8380.189222217106;0.6354212231947943;0.26553076478365983;85.82533729112578;2660.690609917458;0.03755945939053218;8380.189222217106;0.0;0.0;42.392039512940585;177.53210058708976;0.03755945939053218;8380.189222217106;0.0;0.0;42.394132330939385;177.60079377218182;0.03755945939053218;76471.5979629842;0.0;0.0;"Zustand 3: Temperatur 414.857 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.058 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6354 <= w_crit=0.6929, T=369.16 K >= T_crit=308.64 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6354 <= w_crit=0.6929, T=369.14 K >= T_crit=308.64 K).;"Zustand 20: Temperatur 426.608 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.42000000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8906306143771025e-25;`gtol` termination condition is satisfied.;5;5.975553814374299e-11;6.149196068393173e-13;1;True;;True;0;zulässig;feasible;True;True;True;92.25420640284551;104.00183353592058;140.9493727022296;42.428866022004115;0.10424806604089511;0.2602481661936937;0.2245955053856741;0.2651465995136537;94.53110161753301;93.54325820249572;94.43137385506624;93.62407707927943;35.60575259884989;0.5026767432045132;11.149725045940183;40.65377402018737;0.0025846452965170223;0.016324240386599773;9.45311016175323;9.354325820249642;3.777254954203048;6.241605138618697;3.2368865999007994;85.9764506528121;0.013574431275114604;2660.9755918213723;235.55447230763374;202.17768915854123;0.006212597613538151;0.4514564927245173;0.5907216266605023;0.2304071707391422;4.973799150320701e-14;-5.89039927945123e-11;1.7053025658242404e-13;-1.4510614931850796e-13;-9.947598300641403e-12;-6.963318810448982e-13;-1.0231815394945443e-12;7.105427357601002e-13;4.973799150320702e-16;-5.890399279451231e-13;1.7053025658242404e-15;-1.4510614931850796e-13;-9.947598300641403e-14;-6.963318810448982e-15;-1.0231815394945442e-14;7.105427357601002e-15;140.65377402018737;97.20023692944739;94.37633220890115;100.0;97.20023692944739;35.594692476225816;12.679788580895888;6.8266314020503955;50.38175817658629;12.428866022004115;1.2731011840880342;8.399881556089042;7.7457935971544885;54.769278826979985;0.8772586998207998;8.053718892829067;4.0;0.42000000000000004;76408.76220981797;8396.373008620625;9.100210547026492;0.8772586998207998;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.25420640284551;2663.189702152462;0.03766909033805543;76408.76220981797;0.0;0.0;135.0;4.0;140.65377402018737;4.0;97.20023692944739;8.0;94.37633220890115;8.0;100.0;8.0;97.20023692944739;8.0;30.0;4.0;35.594692476225816;4.0;92.25420640284551;2663.189702152462;0.003926929817262046;76408.76220981797;0.0;0.0;85.9764506528121;235.55447230763158;0.4576690903380555;8396.373008620625;0.5827029165366754;0.2245955053856741;153.33356260108326;349.30803032248195;0.4239269298172621;76408.76220981797;0.6290827380647284;0.2602481661936937;92.25420640284551;2663.189702152462;0.03374216052079339;76408.76220981797;0.0;0.0;104.00183353592058;235.55447230763158;0.4576690903380555;76408.76220981797;0.5827029165366754;0.2245955053856741;141.8266314020504;313.352500076013;0.4576690903380555;76408.76220981797;0.5827029165366754;0.2245955053856741;140.9493727022296;327.67362334456493;0.42000000000000004;76408.76220981797;0.6349645565444573;0.2651465995136537;95.94811464309151;242.89802191873198;0.42000000000000004;76408.76220981797;0.6349645565444573;0.2651465995136537;95.92713574535935;242.85915467971628;0.42000000000000004;8396.373008620625;0.6349645565444573;0.2651465995136537;85.9764506528121;2660.9755918213723;0.03766909033805543;8396.373008620625;0.0;0.0;42.428866022004115;177.68604691847733;0.03766909033805543;8396.373008620625;0.0;0.0;42.4309581024674;177.7546614051379;0.03766909033805543;76408.76220981797;0.0;0.0;"Zustand 3: Temperatur 414.977 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.099 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6350 <= w_crit=0.6928, T=369.10 K >= T_crit=308.45 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6350 <= w_crit=0.6928, T=369.08 K >= T_crit=308.45 K).;"Zustand 20: Temperatur 426.484 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.43000000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.652642399471283e-26;`gtol` termination condition is satisfied.;5;4.088201487095564e-11;4.159962115085012e-13;1;True;;True;0;zulässig;feasible;True;True;True;92.23339036518024;103.91111275415449;140.98417897184476;42.46380544011794;0.10520014855548843;0.2599428964265681;0.22501231812183314;0.2647753476440683;94.70318974500955;93.80622241856237;94.61443740705899;93.87568232674958;36.558066791072896;0.5024305246277749;11.383776766719286;40.66406637230921;0.002588960254888951;0.016703469508440708;9.470318974500888;9.380622241856223;3.7845774962826715;6.258378821783309;3.323460617373911;86.12120273363342;0.01337910158379656;2661.248605613526;235.55067421774876;202.65692638831774;0.006258383190548167;0.4615146695327901;0.5911940380072981;0.2307538928410333;-2.842170943040401e-14;-4.012434828837286e-11;1.1368683772161603e-13;-7.693845560652335e-14;-7.8017592386459e-12;1.4210854715202004e-13;-5.684341886080802e-14;6.821210263296962e-13;-2.842170943040401e-16;-4.0124348288372857e-13;1.1368683772161603e-15;-7.693845560652335e-14;-7.8017592386459e-14;1.4210854715202005e-15;-5.684341886080802e-16;6.8212102632969615e-15;140.6640663723092;97.19271284908046;94.36333374001771;100.0;97.19271284908046;35.610420001110185;12.549428289943592;6.941471098236605;50.51078273252324;12.463805440117937;1.3252670285957606;8.242131006384284;7.766609634819758;54.72681603044356;0.9572921263918488;8.022715689578206;4.0;0.43000000000000005;76349.2248276809;8411.752391133914;9.076494561127818;0.9572921263918488;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.23339036518024;2663.156020112687;0.037773052723338196;76349.2248276809;0.0;0.0;135.0;4.0;140.6640663723092;4.0;97.19271284908046;8.0;94.36333374001771;8.0;100.0;8.0;97.19271284908046;8.0;30.0;4.0;35.610420001110185;4.0;92.23339036518024;2663.156020112687;0.003973730757889475;76349.2248276809;0.0;0.0;86.12120273363342;235.55067421774638;0.46777305272333825;8411.752391133914;0.5832843929170636;0.22501231812183314;153.2134946622528;348.9442700909226;0.43397373075788953;76349.2248276809;0.6287125273787337;0.2599428964265681;92.23339036518024;2663.156020112687;0.03379932196544872;76349.2248276809;0.0;0.0;103.91111275415449;235.55067421774638;0.46777305272333825;76349.2248276809;0.5832843929170636;0.22501231812183314;141.9414710982366;313.70410049622626;0.46777305272333825;76349.2248276809;0.5832843929170636;0.22501231812183314;140.98417897184476;327.55809704131656;0.43000000000000005;76349.2248276809;0.6345226071644043;0.2647753476440683;95.88839706457628;242.5393370620772;0.43000000000000005;76349.2248276809;0.6345226071644043;0.2647753476440683;95.8674458204847;242.5004917841506;0.43000000000000005;8411.752391133914;0.6345226071644043;0.2647753476440683;86.12120273363342;2661.248605613526;0.037773052723338196;8411.752391133914;0.0;0.0;42.46380544011794;177.83210481786944;0.037773052723338196;8411.752391133914;0.0;0.0;42.46589681863691;177.9006446913568;0.037773052723338196;76349.2248276809;0.0;0.0;"Zustand 3: Temperatur 415.091 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.134 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6345 <= w_crit=0.6928, T=369.04 K >= T_crit=308.26 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6345 <= w_crit=0.6928, T=369.02 K >= T_crit=308.26 K).;"Zustand 20: Temperatur 426.363 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.44000000000000006;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.898374709174813e-26;`gtol` termination condition is satisfied.;5;2.7608888913398342e-11;2.792266000643496e-13;1;True;;True;0;zulässig;feasible;True;True;True;92.21361809804023;103.82633432470999;141.0124611974814;42.4970130249107;0.10618848234726273;0.25964558824462886;0.22541268415010018;0.2644163213273304;94.85713581141789;94.05615235368641;94.77894079843325;94.11467142961263;37.507994926482866;0.5021722793722615;11.618137977740002;40.673273672931714;0.00259304566368032;0.01708289139478208;9.485713581141798;9.405615235368685;3.791157631937608;6.274311428640882;3.4098177205917795;86.25997618340728;0.013193942139637347;2661.510368056134;235.55337430818523;203.1174807971948;0.006305013108915125;0.4715668042892796;0.5916481598780147;0.23108765241087012;8.526512829121202e-14;-2.6709301437222166e-11;8.526512829121202e-14;-4.1744385725905886e-14;-6.94910795573378e-12;-4.405364961712621e-13;-5.968558980384842e-13;-8.526512829121202e-14;8.526512829121202e-16;-2.670930143722217e-13;8.526512829121202e-16;-4.1744385725905886e-14;-6.949107955733779e-14;-4.405364961712621e-15;-5.968558980384841e-15;-8.526512829121202e-16;140.6732736729317;97.1855660457652;94.3512675769125;100.0;97.1855660457652;35.62536796373723;12.423840675905183;7.051929919483371;50.63460821967004;12.4970130249107;1.3766567558226939;8.09129139350523;7.786381901959771;54.68646231149029;1.0394687220019705;7.9965001152849595;4.0;0.44000000000000006;76292.70857356836;8426.3919671473;9.054018478017321;1.0394687220019705;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.21361809804023;2663.12402501237;0.037871817398194674;76292.70857356836;0.0;0.0;135.0;4.0;140.6732736729317;4.0;97.1855660457652;8.0;94.3512675769125;8.0;100.0;8.0;97.1855660457652;8.0;30.0;4.0;35.62536796373723;4.0;92.21361809804023;2663.12402501237;0.004021550813246953;76292.70857356836;0.0;0.0;86.25997618340728;235.5533743081831;0.47787181739819473;8426.3919671473;0.5838419882895612;0.22541268415010018;153.0971143488369;348.5911693562867;0.444021550813247;76292.70857356836;0.6283515552484894;0.25964558824462886;92.21361809804023;2663.12402501237;0.03385026658494772;76292.70857356836;0.0;0.0;103.82633432470999;235.5533743081831;0.47787181739819473;76292.70857356836;0.5838419882895612;0.22541268415010018;142.05192991948337;314.0430310757608;0.47787181739819473;76292.70857356836;0.5838419882895612;0.22541268415010018;141.0124611974814;327.43659779276294;0.44000000000000006;76292.70857356836;0.6340946182211549;0.2644163213273304;95.82983420942503;242.19115477802936;0.44000000000000006;76292.70857356836;0.6340946182211549;0.2644163213273304;95.8089092899425;242.1523300248594;0.44000000000000006;8426.3919671473;0.6340946182211549;0.2644163213273304;86.25997618340728;2661.510368056134;0.037871817398194674;8426.3919671473;0.0;0.0;42.4970130249107;177.97092328235337;0.037871817398194674;8426.3919671473;0.0;0.0;42.49910373427491;178.03939228758796;0.037871817398194674;76292.70857356836;0.0;0.0;"Zustand 3: Temperatur 415.202 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.162 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6341 <= w_crit=0.6927, T=368.98 K >= T_crit=308.09 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6341 <= w_crit=0.6927, T=368.96 K >= T_crit=308.09 K).;"Zustand 20: Temperatur 426.247 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.45000000000000007;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.755592164630634e-26;`gtol` termination condition is satisfied.;5;1.8593947197902084e-11;1.8738154469587627e-13;1;True;;True;0;zulässig;feasible;True;True;True;92.19480316317663;103.74724568828213;141.03459515651798;42.52863046344487;0.10721286057478506;0.259355857622461;0.22579737935286603;0.26406888046236904;94.9940845229136;94.294114385884;94.92605032606161;94.34208917445919;38.45539068799442;0.5019021414465386;11.852768433332164;40.68146438534171;0.002596921337886949;0.01746248693891869;9.499408452291345;9.42941143858841;3.797042013042617;6.28947261163063;3.4959446080011465;86.39312607608969;0.013018398498333625;2661.7615444552666;235.56219537323668;203.5603526694908;0.006352533418321149;0.48161328043614665;0.5920848929975728;0.23140905903414147;7.105427357601002e-15;-1.8196999462816166e-11;-5.684341886080802e-14;-2.3203661214665772e-14;-3.808509063674137e-12;-9.947598300641403e-14;-2.5579538487363607e-13;1.4210854715202004e-13;7.105427357601002e-17;-1.8196999462816165e-13;-5.684341886080802e-16;-2.3203661214665772e-14;-3.808509063674137e-14;-9.947598300641404e-16;-2.5579538487363606e-15;1.4210854715202005e-15;140.6814643853417;97.17876527588339;94.34006759866861;100.0;97.17876527588339;35.639600142696395;12.30273727066026;7.158178681976892;50.75352593339329;12.52863046344487;1.427233423424866;7.946941522578925;7.80519683682337;54.64804474205232;1.123583525458912;7.974814018273605;4.0;0.45000000000000007;76238.96106228116;8440.350929646715;9.032676685810772;1.123583525458912;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.19480316317663;2663.0935772705498;0.037965813854467734;76238.96106228116;0.0;0.0;135.0;4.0;140.6814643853417;4.0;97.17876527588339;8.0;94.34006759866861;8.0;100.0;8.0;97.17876527588339;8.0;30.0;4.0;35.639600142696395;4.0;92.19480316317663;2663.0935772705498;0.004070423507387292;76238.96106228116;0.0;0.0;86.39312607608969;235.5621953732381;0.4879658138544678;8440.350929646715;0.5843768959156872;0.22579737935286603;152.98420165600197;348.24813304448713;0.45407042350738736;76238.96106228116;0.6279993869907492;0.259355857622461;92.19480316317663;2663.0935772705498;0.033895390347080445;76238.96106228116;0.0;0.0;103.74724568828213;235.5621953732381;0.4879658138544678;76238.96106228116;0.5843768959156872;0.22579737935286603;142.1581786819769;314.36974622241183;0.4879658138544678;76238.96106228116;0.5843768959156872;0.22579737935286603;141.03459515651798;327.30946346193997;0.45000000000000007;76238.96106228116;0.6336798835849908;0.26406888046236904;95.77243167000853;241.8530397108413;0.45000000000000007;76238.96106228116;0.6336798835849908;0.26406888046236904;95.75153185245853;241.81423418431038;0.45000000000000007;8440.350929646715;0.6336798835849908;0.26406888046236904;86.39312607608969;2661.7615444552666;0.037965813854467734;8440.350929646715;0.0;0.0;42.52863046344487;178.10309458411587;0.037965813854467734;8440.350929646715;0.0;0.0;42.53072053383107;178.1714961557993;0.037965813854467734;76238.96106228116;0.0;0.0;"Zustand 3: Temperatur 415.308 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.185 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6337 <= w_crit=0.6927, T=368.92 K >= T_crit=307.92 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6337 <= w_crit=0.6927, T=368.90 K >= T_crit=307.92 K).;"Zustand 20: Temperatur 426.134 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.4600000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.753687962779633e-27;`gtol` termination condition is satisfied.;5;1.2381397324718607e-11;1.2452861488653628e-13;1;True;;True;0;zulässig;feasible;True;True;True;92.17686667230481;103.67360000118384;141.05093934156002;42.55878717515844;0.10827300535490628;0.25907334817395933;0.22616713750921713;0.26373242834600313;95.11509165755339;94.52108256346149;95.05684228765432;94.5588890908082;39.40012579617443;0.5016202556933894;12.087629784226213;40.6887016541599;0.002600605235976067;0.017842237316411373;9.511509165755237;9.452108256346044;3.802273691506265;6.303925939387177;3.581829617835136;86.52098215250157;0.012851948266768023;2662.0027528281976;235.57677493651542;203.9864769196652;0.006400982674440614;0.4916544515348598;0.5925050836399386;0.23171868746163926;4.263256414560601e-14;-1.2065015653206501e-11;-5.684341886080802e-14;-1.3322676295501878e-14;-2.3021584638627246e-12;1.0516032489249483e-12;5.258016244624741e-13;1.0231815394945443e-12;4.263256414560601e-16;-1.2065015653206501e-13;-5.684341886080802e-16;-1.3322676295501878e-14;-2.3021584638627248e-14;1.0516032489249483e-14;5.258016244624741e-15;1.0231815394945442e-14;140.6887016541599;97.1722820247964;94.32967310471105;100.0;97.1722820247964;35.65317479446543;12.185852347293064;7.260381699599975;50.867807358036146;12.558787175158443;1.4769667960446782;7.808690952209474;7.823133327695189;54.61140539040349;1.2094423580399507;7.9574089312549745;4.0;0.4600000000000001;76187.75230239161;8453.683553982106;9.012373341855621;1.2094423580399507;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.17686667230481;2663.064549478853;0.038055434209300354;76187.75230239161;0.0;0.0;135.0;4.0;140.6887016541599;4.0;97.1722820247964;8.0;94.32967310471105;8.0;100.0;8.0;97.1722820247964;8.0;30.0;4.0;35.65317479446543;4.0;92.17686667230481;2663.064549478853;0.004120376231926861;76187.75230239161;0.0;0.0;86.52098215250157;235.5767749365142;0.49805543420930043;8453.683553982106;0.584890238957201;0.22616713750921713;152.87455400145296;347.9146117463639;0.4641203762319269;76187.75230239161;0.6276556187721725;0.25907334817395933;92.17686667230481;2663.064549478853;0.03393505797737349;76187.75230239161;0.0;0.0;103.67360000118384;235.5767749365142;0.49805543420930043;76187.75230239161;0.584890238957201;0.22616713750921713;142.26038169959998;314.68468761038156;0.49805543420930043;76187.75230239161;0.584890238957201;0.22616713750921713;141.05093934156002;327.1770274490161;0.4600000000000001;76187.75230239161;0.6332777433230656;0.26373242834600313;95.71619106992887;241.52458006602834;0.4600000000000001;76187.75230239161;0.6332777433230656;0.26373242834600313;95.69531522875172;241.48579259360136;0.4600000000000001;8453.683553982106;0.6332777433230656;0.26373242834600313;86.52098215250157;2662.0027528281976;0.038055434209300354;8453.683553982106;0.0;0.0;42.55878717515844;178.22915971645452;0.038055434209300354;8453.683553982106;0.0;0.0;42.56087663439291;178.29749700625322;0.038055434209300354;76187.75230239161;0.0;0.0;"Zustand 3: Temperatur 415.410 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.201 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6333 <= w_crit=0.6926, T=368.87 K >= T_crit=307.76 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6333 <= w_crit=0.6926, T=368.85 K >= T_crit=307.76 K).;"Zustand 20: Temperatur 426.025 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.4700000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.543402314191126e-17;`gtol` termination condition is satisfied.;4;1.1207481372001362e-06;1.14397572650744e-08;1;True;;True;0;zulässig;feasible;True;True;True;92.15973647660388;103.60515720803545;141.06183406961406;42.5876016164313;0.10936859983111487;0.258797730454605;0.226522651461512;0.26340640705690344;95.22113276983276;94.73794846197355;95.17231170189594;94.76594328736259;40.34208755172336;0.5013267747206467;12.322685335100251;40.695043825946925;0.002604113673566668;0.01822212398267014;9.522113165930987;9.473794840939778;3.806892468723547;6.317729549153675;3.667462506344941;86.643850731758;0.012694099712406213;2662.234567442208;235.59676571100724;204.39672708863384;0.006450392994419296;0.5016906442242494;0.5929095259270616;0.23201707876311098;-4.891560934083827e-09;-1.807099181405647e-08;1.301052918734058e-07;-2.2936725296851534e-09;-1.619274314634822e-08;5.2575771292140416e-08;5.005746572805947e-08;1.110522887870502e-06;-4.8915609340838275e-11;-1.807099181405647e-10;1.3010529187340581e-09;-2.2936725296851534e-09;-1.619274314634822e-10;5.257577129214042e-10;5.005746572805947e-10;1.110522887870502e-08;140.69504382594693;97.16609021269846;94.32002825989059;100.0;97.16609021269846;35.66614524294101;12.07294123588855;7.35869635269961;50.97770548881698;12.5876016164313;1.5258326202890657;7.676177528132598;7.840263523396118;54.5763997226025;1.2968622830855452;7.944046714139745;4.0;0.4700000000000001;76138.87225498394;8466.43969943506;8.99302126489656;1.2968622830855452;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.15973647660388;2663.036825096796;0.03814103721866857;76138.87225498394;0.0;0.0;135.0;4.0;140.69504382594693;4.0;97.16609021269846;8.0;94.32002825989059;8.0;100.0;8.0;97.16609021269846;8.0;30.0;4.0;35.66614524294101;4.0;92.15973647660388;2663.036825096796;0.004171431836712222;76138.87225498394;0.0;0.0;86.643850731758;235.59676571100607;0.5081410372186687;8466.43969943506;0.585383073284508;0.226522651461512;152.76798506183547;347.59009917705515;0.4741714318367123;76138.87225498394;0.6273198770548201;0.258797730454605;92.15973647660388;2663.036825096796;0.03396960538195635;76138.87225498394;0.0;0.0;103.60515720803545;235.59676571100607;0.5081410372186687;76138.87225498394;0.585383073284508;0.226522651461512;142.3586963526996;314.9882822327526;0.5081410372186687;76138.87225498394;0.585383073284508;0.226522651461512;141.06183406961406;327.0396139459756;0.4700000000000001;76138.87225498394;0.6328875787851952;0.26340640705690344;95.6611104938957;241.20538510211406;0.4700000000000001;76138.87225498394;0.6328875787851952;0.26340640705690344;95.6402575924094;241.16661462555518;0.4700000000000001;8466.43969943506;0.6328875787851952;0.26340640705690344;86.643850731758;2662.234567442208;0.03814103721866857;8466.43969943506;0.0;0.0;42.5876016164313;178.34961384679383;0.03814103721866857;8466.43969943506;0.0;0.0;42.58969049009596;178.41788974759424;0.03814103721866857;76138.87225498394;0.0;0.0;"Zustand 3: Temperatur 415.509 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.212 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6329 <= w_crit=0.6926, T=368.81 K >= T_crit=307.61 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6329 <= w_crit=0.6926, T=368.79 K >= T_crit=307.61 K).;"Zustand 20: Temperatur 425.918 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.4800000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.563053609360011e-17;`gtol` termination condition is satisfied.;4;8.218856785746884e-07;8.441627342355278e-09;1;True;;True;0;zulässig;feasible;True;True;True;92.1433468706922;103.5416851506049;141.06760307115172;42.61518176262342;0.11049922207154197;0.25852868938367346;0.2268645793725961;0.2630902973279676;95.31310563188876;94.94552464866442;95.27337482560294;94.96404586111775;41.281177979398336;0.5010218562038251;12.557900539891381;40.70054459520867;0.0026074614183580957;0.018602128967154092;9.531310481792724;9.494552460960929;3.8109349935368297;6.330936388270771;3.752834363157747;86.76201715784572;0.012544389843087764;2662.457523426487;235.62183862968263;204.79192323695892;0.006500790705998516;0.5117221589403405;0.593298970799786;0.23230474646310312;-3.4469564980099676e-09;-1.5336880210270465e-08;9.823003210840398e-08;-1.926612702707331e-09;-1.2817807260034897e-08;3.905512357960106e-08;3.70561821227966e-08;8.13961520407247e-07;-3.4469564980099675e-11;-1.5336880210270466e-10;9.823003210840398e-10;-1.926612702707331e-09;-1.2817807260034896e-10;3.9055123579601057e-10;3.70561821227966e-10;8.13961520407247e-09;140.70054459520867;97.1601660926699;94.3110819172631;100.0;97.1601660926699;35.67856008664262;11.963775894740252;7.453274932624822;51.0834570712031;12.615181762623422;1.57381185575872;7.5490647594173765;7.8566531293078015;54.542896018353986;1.3856718614730994;7.93449999622419;4.0;0.4800000000000001;76092.12988055722;8478.66495827518;8.974541423091765;1.3856718614730994;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.1433468706922;2663.0102979786134;0.03822294964633888;76092.12988055722;0.0;0.0;135.0;4.0;140.70054459520867;4.0;97.1601660926699;8.0;94.3110819172631;8.0;100.0;8.0;97.1601660926699;8.0;30.0;4.0;35.67856008664262;4.0;92.1433468706922;2663.0102979786134;0.004223606201200166;76092.12988055722;0.0;0.0;86.76201715784572;235.62183862968303;0.518222949646339;8478.66495827518;0.5858563972165707;0.2268645793725961;152.66432048994892;347.2741185196109;0.48422360620120025;76092.12988055722;0.6269918035247755;0.25852868938367346;92.1433468706922;2663.0102979786134;0.03399934344513871;76092.12988055722;0.0;0.0;103.5416851506049;235.62183862968303;0.518222949646339;76092.12988055722;0.5858563972165707;0.2268645793725961;142.45327493262482;315.2809467559647;0.518222949646339;76092.12988055722;0.5858563972165707;0.2268645793725961;141.06760307115172;326.8975402077847;0.4800000000000001;76092.12988055722;0.6325088129890591;0.2630902973279676;95.60718515438072;240.895086076857;0.4800000000000001;76092.12988055722;0.6325088129890591;0.2630902973279676;95.58635423691118;240.85633164150877;0.4800000000000001;8478.66495827518;0.6325088129890591;0.2630902973279676;86.76201715784572;2662.457523426487;0.03822294964633888;8478.66495827518;0.0;0.0;42.61518176262342;178.4649083312098;0.03822294964633888;8478.66495827518;0.0;0.0;42.61727007431591;178.53312550027928;0.03822294964633888;76092.12988055722;0.0;0.0;"Zustand 3: Temperatur 415.603 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.218 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6325 <= w_crit=0.6926, T=368.76 K >= T_crit=307.47 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6325 <= w_crit=0.6926, T=368.74 K >= T_crit=307.47 K).;"Zustand 20: Temperatur 425.814 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.4900000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9891596760161457e-17;`gtol` termination condition is satisfied.;4;6.092158761242928e-07;6.307391974526628e-09;1;True;;True;0;zulässig;feasible;True;True;True;92.12763744919255;103.48295969197352;141.06855093498382;42.641626945740484;0.11166447659105824;0.2582659376406359;0.22719354022799398;0.26278361036770204;95.39184358611737;95.14455877614185;95.36088247330855;95.15392699010185;42.217310393089306;0.5007056609131375;12.793241977715219;40.70525380299745;0.0026106619654056745;0.018982234511211334;9.539184298311659;9.5144558746812;3.8144352993245283;6.343595130813985;3.8379373096153406;86.8757465990268;0.012402383520767918;2662.672118163725;235.65167927096508;205.17283060464342;0.006552197470913179;0.5217492745760896;0.5936741203729055;0.23258217194240474;-2.3722179776086705e-09;-1.2679443273100333e-08;7.503754773097171e-08;-1.6337264319155054e-09;-9.804651313061186e-09;2.9329839890124276e-08;2.789207087516843e-08;6.030007853041752e-07;-2.3722179776086704e-11;-1.2679443273100332e-10;7.503754773097171e-10;-1.6337264319155054e-09;-9.804651313061185e-11;2.932983989012428e-10;2.789207087516843e-10;6.0300078530417525e-09;140.70525380299745;97.15448782924335;94.30278679834299;100.0;97.15448782924335;35.690464041635266;11.858146971313488;7.544261921962345;51.18528255739153;12.641626945740484;1.6208902021767244;7.427040199316195;7.872362550807452;54.51077311209798;1.4757109869785268;7.9285522503166135;4.0;0.4900000000000001;76047.34978514606;8490.401414974214;8.956861527303538;1.4757109869785268;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.12763744919255;2662.984870527673;0.03830147204700263;76047.34978514606;0.0;0.0;135.0;4.0;140.70525380299745;4.0;97.15448782924335;8.0;94.30278679834299;8.0;100.0;8.0;97.15448782924335;8.0;30.0;4.0;35.690464041635266;4.0;92.12763744919255;2662.984870527673;0.004276913828795597;76047.34978514606;0.0;0.0;86.8757465990268;235.65167927096311;0.5283014720470027;8490.401414974214;0.5863111462456861;0.22719354022799398;152.56340077431094;346.96623369161824;0.4942769138287957;76047.34978514606;0.6266710716336971;0.2582659376406359;92.12763744919255;2662.984870527673;0.03402455821820703;76047.34978514606;0.0;0.0;103.48295969197352;235.65167927096311;0.5283014720470027;76047.34978514606;0.5863111462456861;0.22719354022799398;142.54426192196235;315.56307953549475;0.5283014720470027;76047.34978514606;0.5863111462456861;0.22719354022799398;141.06855093498382;326.75110703734293;0.4900000000000001;76047.34978514606;0.6321409013044111;0.26278361036770204;95.5544074416569;240.59333072007453;0.4900000000000001;76047.34978514606;0.6321409013044111;0.26278361036770204;95.53359762706663;240.55459146597002;0.4900000000000001;8490.401414974214;0.6321409013044111;0.26278361036770204;86.8757465990268;2662.672118163725;0.03830147204700263;8490.401414974214;0.0;0.0;42.641626945740484;178.57545839611097;0.03830147204700263;8490.401414974214;0.0;0.0;42.64371471714537;178.64361927416292;0.03830147204700263;76047.34978514606;0.0;0.0;"Zustand 3: Temperatur 415.694 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.219 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6321 <= w_crit=0.6925, T=368.70 K >= T_crit=307.33 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6321 <= w_crit=0.6925, T=368.68 K >= T_crit=307.33 K).;"Zustand 20: Temperatur 425.713 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.5000000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1368346029050138e-17;`gtol` termination condition is satisfied.;4;4.559117599069945e-07;4.7683007516410155e-09;1;True;;True;0;zulässig;feasible;True;True;True;92.11255297722488;103.4287653824561;141.0649653822535;42.667028070207266;0.11286391725454724;0.25800920277018213;0.2275101204398061;0.262485888800317;95.45811626432513;95.3357350166586;95.4356208265214;95.33625430193175;43.15040909321471;0.5003783508446932;13.028677919072413;40.70921747992378;0.00261372758581683;0.019362423366202038;9.545811581329012;9.53357349944493;3.817424833331361;6.355750285388293;3.922764463956998;86.9852862517132;0.012267671495503825;2662.878815460175;235.685990523546;205.54016723390063;0.006604630696084524;0.5317722486086116;0.5940356371059236;0.23284981081593845;-1.5785843743287842e-09;-1.0312270148915559e-08;5.768589517174405e-08;-1.3969015388859418e-09;-6.762633120160899e-09;2.2209306393961015e-08;2.1107354086780106e-08;4.5103500667664775e-07;-1.578584374328784e-11;-1.0312270148915559e-10;5.768589517174405e-10;-1.3969015388859418e-09;-6.762633120160899e-11;2.2209306393961014e-10;2.1107354086780105e-10;4.510350066766477e-09;140.70921747992378;97.14903545747813;94.29509942797688;100.0;97.14903545747813;35.7018980273121;11.7558595721394;7.631796128093811;51.28338822440111;12.667028070207266;1.667057445294006;7.309813176263674;7.88744702277512;54.479920136162775;1.5668307458403206;7.925997845650386;4.0;0.5000000000000001;76004.3717738426;8501.687695701241;8.9399157548769;1.5668307458403206;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.11255297722488;2662.960453491086;0.03837687930469602;76004.3717738426;0.0;0.0;135.0;4.0;140.70921747992378;4.0;97.14903545747813;8.0;94.29509942797688;8.0;100.0;8.0;97.14903545747813;8.0;30.0;4.0;35.7018980273121;4.0;92.11255297722488;2662.960453491086;0.004331364930332958;76004.3717738426;0.0;0.0;86.9852862517132;235.68599052354605;0.5383768793046961;8501.687695701241;0.5867482030532857;0.2275101204398061;152.46507705206318;346.6660357327109;0.504331364930333;76004.3717738426;0.6263573710867737;0.25800920277018213;92.11255297722488;2662.960453491086;0.03404551437436306;76004.3717738426;0.0;0.0;103.4287653824561;235.68599052354605;0.5383768793046961;76004.3717738426;0.5867482030532857;0.2275101204398061;142.6317961280938;315.83506592392854;0.5383768793046961;76004.3717738426;0.5867482030532857;0.2275101204398061;141.0649653822535;326.6006030292735;0.5000000000000001;76004.3717738426;0.6317833329949322;0.262485888800317;95.50276753680572;240.2997848396869;0.5000000000000001;76004.3717738426;0.6317833329949322;0.262485888800317;95.48197801218413;240.2610599929545;0.5000000000000001;8501.687695701241;0.6317833329949322;0.262485888800317;86.9852862517132;2662.878815460175;0.03837687930469602;8501.687695701241;0.0;0.0;42.667028070207266;178.68164404001786;0.03837687930469602;8501.687695701241;0.0;0.0;42.66911532131536;178.74975086978546;0.03837687930469602;76004.3717738426;0.0;0.0;"Zustand 3: Temperatur 415.782 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.215 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6318 <= w_crit=0.6925, T=368.65 K >= T_crit=307.20 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6318 <= w_crit=0.6925, T=368.63 K >= T_crit=307.20 K).;"Zustand 20: Temperatur 425.615 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.5100000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.659399882846016e-18;`gtol` termination condition is satisfied.;4;3.445103948666299e-07;3.64949308338734e-09;1;True;;True;0;zulässig;feasible;True;True;True;92.09804281398937;103.37889556016239;141.0571172711809;42.69146854353653;0.11409707682432055;0.2577582284391493;0.2278148745084258;0.26219670327614764;95.51263611969335;95.51968111881932;95.49831799336141;95.51163989586902;44.08040772034895;0.500040087831874;13.26417806746844;40.712478236823756;0.0026166694701451544;0.01974267873425572;9.551263577912247;9.551968110191856;3.819932720037327;6.367442658650234;4.007309793564977;87.09086659295178;0.012139869045189976;2663.0780478603756;235.72449162069125;205.89460642161546;0.006658104179295576;0.5417913193285825;0.5943841448781956;0.23310809338010988;-1.0778293813018536e-09;-8.865789880019292e-09;4.488862259677262e-08;-1.204243982311226e-09;-7.57177076593507e-09;1.6900756349969015e-08;1.6115507150971098e-08;3.405708923764905e-07;-1.0778293813018536e-11;-8.865789880019292e-11;4.488862259677262e-10;-1.204243982311226e-09;-7.57177076593507e-11;1.6900756349969016e-10;1.61155071509711e-10;3.405708923764905e-09;140.71247823682376;97.1437906729704;94.28797972819285;100.0;97.1437906729704;35.712899588446135;11.656732593117681;7.716010316203892;51.37796700450565;12.69146854353653;1.7123069842164682;7.197113135241068;7.901957186010634;54.45023538025936;1.6588930450229782;7.926641886466655;4.0;0.5100000000000001;75963.04914081344;8512.559341170221;8.9236440060306;1.6588930450229782;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.09804281398937;2662.936965030381;0.038449423507877944;75963.04914081344;0.0;0.0;135.0;4.0;140.71247823682376;4.0;97.1437906729704;8.0;94.28797972819285;8.0;100.0;8.0;97.1437906729704;8.0;30.0;4.0;35.712899588446135;4.0;92.09804281398937;2662.936965030381;0.004386966827829186;75963.04914081344;0.0;0.0;87.09086659295178;235.72449162069174;0.5484494235078781;8512.559341170221;0.587168399196837;0.2278148745084258;152.36921082994144;346.37314280514636;0.5143869668278294;75963.04914081344;0.6260504095423172;0.2577582284391493;92.09804281398937;2662.936965030381;0.03406245668004876;75963.04914081344;0.0;0.0;103.37889556016239;235.72449162069174;0.5484494235078781;75963.04914081344;0.587168399196837;0.2278148745084258;142.7160103162039;316.09727684199987;0.5484494235078781;75963.04914081344;0.587168399196837;0.2278148745084258;141.0571172711809;326.44630241737644;0.5100000000000001;75963.04914081344;0.6314356275324486;0.26219670327614764;95.45225367369574;240.01413041457886;0.5100000000000001;75963.04914081344;0.6314356275324486;0.26219670327614764;95.43148368875393;239.9754192798058;0.5100000000000001;8512.559341170221;0.6314356275324486;0.26219670327614764;87.09086659295178;2663.0780478603756;0.038449423507877944;8512.559341170221;0.0;0.0;42.69146854353653;178.78381392346918;0.038449423507877944;8512.559341170221;0.0;0.0;42.69355529271104;178.85186876620588;0.038449423507877944;75963.04914081344;0.0;0.0;"Zustand 3: Temperatur 415.866 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.207 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6314 <= w_crit=0.6925, T=368.60 K >= T_crit=307.07 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6314 <= w_crit=0.6924, T=368.58 K >= T_crit=307.07 K).;"Zustand 20: Temperatur 425.519 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
