config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.990444782585446e-18;`gtol` termination condition is satisfied.;4;2.6244606958944044e-07;2.8250468253058907e-09;1;True;;True;0;zulässig;feasible;True;True;True;92.08406048940486;103.33315239804415;141.04526122521236;42.71502496179761;0.1153634726720801;0.2575127730004731;0.22810832684274135;0.26191565030174757;95.5560631580542;95.69697356649908;95.54964878248174;95.68064545933498;45.00724809687703;0.49969103241153073;13.499713479851032;40.71507554773052;0.002619497835179967;0.020122984275878948;9.555606289875277;9.56969735536506;3.8219859515032497;6.378709696467377;4.091568009459996;87.19270268311652;0.012018614533902674;2663.2702190742452;235.76691773208694;206.23677993010426;0.006712628609619076;0.5518067074322996;0.594720231542593;0.2333574261865271;-6.254907702896162e-10;-7.182926253790356e-09;3.527961212057562e-08;-1.0455644128271047e-09;-5.099508371131378e-09;1.2848488495365018e-08;1.2324335330049507e-08;2.5930143010555184e-07;-6.254907702896162e-12;-7.182926253790356e-11;3.527961212057562e-10;-1.0455644128271047e-09;-5.099508371131378e-11;1.2848488495365018e-10;1.2324335330049507e-10;2.5930143010555185e-09;140.71507554773052;97.13873667884764;94.28139072243368;100.0;97.13873667884764;35.723503203738005;11.56059749344945;7.797031396795433;51.46919947937852;12.71502496179761;1.75663538275694;7.088688039317162;7.915939510595138;54.421625452920864;1.7517701715830754;7.930299963936534;4.0;0.5200000000000001;75923.24740610638;8523.049076856265;8.907991344584719;1.7517701715830754;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.08406048940486;2662.914330039346;0.038519336041918595;75923.24740610638;0.0;0.0;135.0;4.0;140.71507554773052;4.0;97.13873667884764;8.0;94.28139072243368;8.0;100.0;8.0;97.13873667884764;8.0;30.0;4.0;35.723503203738005;4.0;92.08406048940486;2662.914330039346;0.004443724370818546;75923.24740610638;0.0;0.0;87.19270268311652;235.76691773209;0.5585193360419187;8523.049076856265;0.5875725183241692;0.22810832684274135;152.27567304117997;346.087197755968;0.5244437243708187;75923.24740610638;0.6257499110131743;0.2575127730004731;92.08406048940486;2662.914330039346;0.03407561167110005;75923.24740610638;0.0;0.0;103.33315239804415;235.76691773209;0.5585193360419187;75923.24740610638;0.5875725183241692;0.22810832684274135;142.79703139679543;316.35006891863924;0.5585193360419187;75923.24740610638;0.5875725183241692;0.22810832684274135;141.04526122521236;326.28846476477247;0.5200000000000001;75923.24740610638;0.6310973323286404;0.26191565030174757;95.40285243410761;239.73606457726765;0.5200000000000001;75923.24740610638;0.6310973323286404;0.26191565030174757;95.3821012960907;239.69736653058328;0.5200000000000001;8523.049076856265;0.6310973323286404;0.26191565030174757;87.19270268311652;2663.2702190742452;0.038519336041918595;8523.049076856265;0.0;0.0;42.71502496179761;178.8822882346007;0.038519336041918595;8523.049076856265;0.0;0.0;42.71711122592677;178.9502929850546;0.038519336041918595;75923.24740610638;0.0;0.0;"Zustand 3: Temperatur 415.947 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.195 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6311 <= w_crit=0.6924, T=368.55 K >= T_crit=306.95 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6311 <= w_crit=0.6924, T=368.53 K >= T_crit=306.95 K).;"Zustand 20: Temperatur 425.426 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.4493889404187004e-18;`gtol` termination condition is satisfied.;4;2.015949808554356e-07;2.2133182963228313e-09;1;True;;True;0;zulässig;feasible;True;True;True;92.07056332327136;103.29134684358155;141.02963633398423;42.73776772688251;0.11666261156866221;0.2572726082459691;0.22839097349094398;0.2616423502786341;95.58900924946082;95.8681422246431;95.59023905621598;95.84378687138692;45.93087921464499;0.4993313429327917;13.73525649140862;40.71704600774285;0.002622222019021556;0.020503324112612863;9.558900905042965;9.586814221480541;3.8236095624483735;6.389585790794598;4.175534474626128;87.29099535548056;0.011903568021980617;2663.4557061941928;235.8130194339211;206.56728094150893;0.006768212001032503;0.5618186174718293;0.595044451294472;0.23359819351175207;-3.693756411848881e-10;-6.242416361601499e-09;2.7853758410856244e-08;-9.136781331520183e-10;-4.993353286408819e-09;9.83769155027403e-09;9.467953532293905e-09;1.990311773170106e-07;-3.693756411848881e-12;-6.2424163616015e-11;2.7853758410856244e-10;-9.136781331520183e-10;-4.9933532864088196e-11;9.83769155027403e-11;9.467953532293904e-11;1.9903117731701057e-09;140.71704600774285;97.13385804810446;94.27529826771524;100.0;97.13385804810446;35.733740563674814;11.46729720352505;7.874980625692615;51.55725479180575;12.73776772688251;1.8000419688551688;6.984302912234682;7.929436676728642;54.394004526607944;1.8453442917083862;7.936797833395076;4.0;0.5300000000000001;75884.84318217354;8533.187057969039;8.892907499467695;1.8000419688551688;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;92.07056332327136;2662.8924795302237;0.03858682947286163;75884.84318217354;0.0;0.0;135.0;4.0;140.71704600774285;4.0;97.13385804810446;8.0;94.27529826771524;8.0;100.0;8.0;97.13385804810446;8.0;30.0;4.0;35.733740563674814;4.0;92.07056332327136;2662.8924795302237;0.004501640298458663;75884.84318217354;0.0;0.0;87.29099535548056;235.81301943391884;0.5685868294728618;8533.187057969039;0.5879612991923862;0.22839097349094398;152.1843432112679;345.8078659693435;0.5345016402984588;75884.84318217354;0.6254556144814615;0.2572726082459691;92.07056332327136;2662.8924795302237;0.034085189174402966;75884.84318217354;0.0;0.0;103.29134684358155;235.81301943391884;0.5685868294728618;75884.84318217354;0.5879612991923862;0.22839097349094398;142.87498062569261;316.5937847169058;0.5685868294728618;75884.84318217354;0.5879612991923862;0.22839097349094398;141.02963633398423;326.1273349438899;0.5300000000000001;75884.84318217354;0.6307680206802706;0.2616423502786341;95.35454901018647;239.4652986891458;0.5300000000000001;75884.84318217354;0.6307680206802706;0.2616423502786341;95.33381607924929;239.4266131719522;0.5300000000000001;8533.187057969039;0.6307680206802706;0.2616423502786341;87.29099535548056;2663.4557061941928;0.03858682947286163;8533.187057969039;0.0;0.0;42.73776772688251;178.97736126907287;0.03858682947286163;8533.187057969039;0.0;0.0;42.739853521496514;179.04531766908926;0.03858682947286163;75884.84318217354;0.0;0.0;"Zustand 3: Temperatur 416.025 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.180 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6308 <= w_crit=0.6924, T=368.50 K >= T_crit=306.83 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6308 <= w_crit=0.6924, T=368.48 K >= T_crit=306.83 K).;"Zustand 20: Temperatur 425.334 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5382089369871505e-18;`gtol` termination condition is satisfied.;4;1.559481158014303e-07;1.753972027705773e-09;1;True;;True;0;zulässig;feasible;True;True;True;92.05751208220812;103.25329847599403;141.0104669008722;42.75976160303901;0.1179939936037434;0.257037518315717;0.22866328378771295;0.2613764457332137;95.61204206232983;96.03367452764908;95.62066970723612;96.00153834922588;46.85125635233201;0.4989611748663155;13.970780644416838;40.71842356832116;0.0026248505658575923;0.020883682825307233;9.56120419084702;9.60336745199925;3.8248267884294997;6.40010255611745;4.259205123412262;87.38593230500231;0.011794409932775784;2663.6348617251438;235.86256209674977;206.88666678400708;0.0068248600669583714;0.571827239178176;0.5953573268764462;0.23383075873471315;-1.2577316965689533e-10;-5.202878128329758e-09;2.2196900317794643e-08;-8.0280809777733e-10;-3.501369860714476e-09;7.656595357730112e-09;7.464123541467416e-09;1.53859630813713e-07;-1.2577316965689533e-12;-5.2028781283297573e-11;2.2196900317794644e-10;-8.0280809777733e-10;-3.501369860714476e-11;7.656595357730112e-11;7.464123541467415e-11;1.53859630813713e-09;140.71842356832116;97.12914059960451;94.26967081170869;100.0;97.12914059960451;35.74364082103165;11.376685148605304;7.949973813599286;51.642291483970666;12.75976160303901;1.8425284750923083;6.883738506706379;7.94248791779188;54.36729365723761;1.9395069127270972;7.9459710364841385;4.0;0.5400000000000001;75847.72315523222;8543.001091721233;8.878346419589478;1.8425284750923083;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;92.05751208220812;2662.8713500806616;0.03865209924513424;75847.72315523222;0.0;0.0;135.0;4.0;140.71842356832116;4.0;97.12914059960451;8.0;94.26967081170869;8.0;100.0;8.0;97.12914059960451;8.0;30.0;4.0;35.74364082103165;4.0;92.05751208220812;2662.8713500806616;0.004560715551101624;75847.72315523222;0.0;0.0;87.38593230500231;235.8625620967505;0.5786520992451344;8543.001091721233;0.5883354385067838;0.22866328378771295;152.09510871692646;345.53483346519806;0.5445607155511017;75847.72315523222;0.6251672726897577;0.257037518315717;92.05751208220812;2662.8713500806616;0.03409138369403262;75847.72315523222;0.0;0.0;103.25329847599403;235.8625620967505;0.5786520992451344;75847.72315523222;0.5883354385067838;0.22866328378771295;142.94997381359929;316.82875303159824;0.5786520992451344;75847.72315523222;0.5883354385067838;0.22866328378771295;141.0104669008722;325.9631433424815;0.5400000000000001;75847.72315523222;0.630447289911587;0.2613764457332137;95.30732743950989;239.20155750459674;0.5400000000000001;75847.72315523222;0.630447289911587;0.2613764457332137;95.2866121245122;239.16288401788321;0.5400000000000001;8543.001091721233;0.630447289911587;0.2613764457332137;87.38593230500231;2663.6348617251438;0.03865209924513424;8543.001091721233;0.0;0.0;42.75976160303901;179.06930375642935;0.03865209924513424;8543.001091721233;0.0;0.0;42.7618469423669;179.13721340731817;0.03865209924513424;75847.72315523222;0.0;0.0;"Zustand 3: Temperatur 416.100 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.160 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6304 <= w_crit=0.6923, T=368.46 K >= T_crit=306.72 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6304 <= w_crit=0.6923, T=368.44 K >= T_crit=306.72 K).;"Zustand 20: Temperatur 425.245 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.908257164759338e-19;`gtol` termination condition is satisfied.;4;1.2159015118677313e-07;1.4077114167867886e-09;1;True;;True;0;zulässig;feasible;True;True;True;92.04487067059068;103.2188353012449;140.98796321287807;42.781066218604565;0.1193571154018226;0.2568072987390358;0.2289257019130701;0.2611175997080698;95.62568865154714;96.19401925548361;95.64148028689578;96.15433618344191;47.76834030543205;0.49858068028473496;14.206260621426756;40.71923975188679;0.0026273913016160466;0.02126404544934142;9.562568853168205;9.619401924949694;3.82565921159392;6.410289078504214;4.342576391795549;87.47768908368232;0.011690839782087431;2663.808015441001;235.91532521790825;207.19546144244651;0.006882576544308905;0.5818327486673417;0.5956593516245455;0.23405546562274837;5.788791668237536e-11;-4.318991386753623e-09;1.7839539623309975e-08;-7.09426017930781e-10;-2.952219801954925e-09;5.986677820146724e-09;5.878703746020619e-09;1.198650920741784e-07;5.788791668237536e-13;-4.318991386753623e-11;1.7839539623309973e-10;-7.09426017930781e-10;-2.952219801954925e-11;5.986677820146724e-11;5.87870374602062e-11;1.1986509207417839e-09;140.7192397518868;97.12457128638033;94.26447917253773;100.0;97.12457128638033;35.75323081671553;11.288624374176322;8.022121539882107;51.72445826696679;12.781066218604565;1.884098719109204;6.786790088855412;7.955129329409317;54.3414201706297;2.034158327004036;7.957664488649755;4.0;0.5500000000000002;75811.7831695747;8552.516838872387;8.864265876098546;1.884098719109204;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;92.04487067059068;2662.8508833353685;0.03871532521165044;75811.7831695747;0.0;0.0;135.0;4.0;140.7192397518868;4.0;97.12457128638033;8.0;94.26447917253773;8.0;100.0;8.0;97.12457128638033;8.0;30.0;4.0;35.75323081671553;4.0;92.04487067059068;2662.8508833353685;0.004620949539106054;75811.7831695747;0.0;0.0;87.47768908368232;235.91532521790884;0.5887153252116506;8552.516838872387;0.5886955935800009;0.2289257019130701;152.0078641260631;345.2678052099227;0.5546209495391062;75811.7831695747;0.6248846510802512;0.2568072987390358;92.04487067059068;2662.8508833353685;0.03409437567254439;75811.7831695747;0.0;0.0;103.2188353012449;235.91532521790884;0.5887153252116506;75811.7831695747;0.5886955935800009;0.2289257019130701;143.0221215398821;317.0552892374606;0.5887153252116506;75811.7831695747;0.5886955935800009;0.2289257019130701;140.98796321287807;325.7961062301695;0.5500000000000002;75811.7831695747;0.6301347596820288;0.2611175997080698;95.26117081259514;238.94457840221654;0.5500000000000002;75811.7831695747;0.6301347596820288;0.2611175997080698;95.24047256727113;238.90591650139956;0.5500000000000002;8552.516838872387;0.6301347596820288;0.2611175997080698;87.47768908368232;2663.808015441001;0.03871532521165044;8552.516838872387;0.0;0.0;42.781066218604565;179.15836495746728;0.03871532521165044;8552.516838872387;0.0;0.0;42.78315111575063;179.2262293312586;0.03871532521165044;75811.7831695747;0.0;0.0;"Zustand 3: Temperatur 416.172 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.138 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6301 <= w_crit=0.6923, T=368.41 K >= T_crit=306.62 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6301 <= w_crit=0.6923, T=368.39 K >= T_crit=306.62 K).;"Zustand 20: Temperatur 425.158 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.527343475084468e-19;`gtol` termination condition is satisfied.;4;9.534376845707478e-08;1.1425710896994084e-09;1;True;;True;0;zulässig;feasible;True;True;True;92.03260585186877;103.18779350141494;140.96232231729022;42.801736518884695;0.1207514727129339;0.25658175558481083;0.22917864836885693;0.26086549430174855;95.63043873486234;96.3495899423637;95.65317232151344;96.30258210700656;48.68209671595156;0.49819000748150516;14.441672182398621;40.71952384777887;0.0026298514016023945;0.021644397467271672;9.563043864094267;9.634958993770345;3.826126892958356;6.420172140160258;4.425645156324334;87.56643001242071;0.011592574971386539;2663.9754760859482;235.97110172337514;207.49415787621842;0.00694136347303842;0.5918353095414983;0.5959509913723946;0.23427263953580388;1.6282797332678456e-10;-3.6161154071123747e-09;1.4392639968718868e-08;-6.296546062323216e-10;-2.4454607228108216e-09;4.660250851884484e-09;4.602696890287916e-09;9.391966671046248e-08;1.6282797332678456e-12;-3.6161154071123744e-11;1.4392639968718868e-10;-6.296546062323216e-10;-2.4454607228108215e-11;4.6602508518844845e-11;4.6026968902879164e-11;9.391966671046247e-10;140.71952384777887;97.12013809488616;94.25969633886007;100.0;97.12013809488616;35.76253528363418;11.202986759728105;8.091529368914394;51.80389472878653;12.801736518884695;1.9247583181743266;6.693266326439357;7.967394148131234;54.316317109014506;2.129207051624178;7.971732044170949;4.0;0.5600000000000002;75776.9274035756;8561.757996638058;8.85062710641096;1.9247583181743266;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;92.03260585186877;2662.8310255566594;0.03877667301453658;75776.9274035756;0.0;0.0;135.0;4.0;140.71952384777887;4.0;97.12013809488616;8.0;94.25969633886007;8.0;100.0;8.0;97.12013809488616;8.0;30.0;4.0;35.76253528363418;4.0;92.03260585186877;2662.8310255566594;0.004682340373413174;75776.9274035756;0.0;0.0;87.56643001242071;235.971101723376;0.5987766730145367;8561.757996638058;0.589042384825638;0.22917864836885693;151.92251060750698;345.0065036081288;0.5646823403734134;75776.9274035756;0.6246075268563592;0.25658175558481083;92.03260585186877;2662.8310255566594;0.0340943326411234;75776.9274035756;0.0;0.0;103.18779350141494;235.971101723376;0.5987766730145367;75776.9274035756;0.589042384825638;0.22917864836885693;143.0915293689144;317.27369567858455;0.5987766730145367;75776.9274035756;0.589042384825638;0.22917864836885693;140.96232231729022;325.62642624524653;0.5600000000000002;75776.9274035756;0.6298300704472212;0.26086549430174855;95.216061457244;238.69411068133812;0.5600000000000002;75776.9274035756;0.6298300704472212;0.26086549430174855;95.19537977671183;238.65545997157514;0.5600000000000002;8561.757996638058;0.6298300704472212;0.26086549430174855;87.56643001242071;2663.9754760859482;0.03877667301453658;8561.757996638058;0.0;0.0;42.801736518884695;179.24477455711346;0.03877667301453658;8561.757996638058;0.0;0.0;42.80382098587165;179.31259500681054;0.03877667301453658;75776.9274035756;0.0;0.0;"Zustand 3: Temperatur 416.242 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.112 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6298 <= w_crit=0.6923, T=368.37 K >= T_crit=306.51 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6298 <= w_crit=0.6923, T=368.35 K >= T_crit=306.51 K).;"Zustand 20: Temperatur 425.073 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.401586114430599e-19;`gtol` termination condition is satisfied.;4;7.519795632161346e-08;9.382522170962986e-10;1;True;;True;0;zulässig;feasible;True;True;True;92.02068699693024;103.16001715154334;140.93372879028607;42.82182317533483;0.12217656252906105;0.2563607047091657;0.22942252137079208;0.26061982933555317;95.62674768588664;96.50076795639602;95.65621234360623;96.44664633667776;49.592495488170705;0.4977893007049825;14.67699210557434;40.71930309126117;0.0026322374510413075;0.02202472479949556;9.562674761189857;9.650076795271127;3.826248493828784;6.4297764222002005;4.5084086810290325;87.65230901591764;0.011499349646600503;2664.137532932677;236.02969725461787;207.7832201560645;0.007001221437565541;0.6018350738946038;0.5962326862185369;0.2344825885500747;2.519016106816707e-10;-3.1486493412558048e-09;1.1775284747272963e-08;-5.611376363567899e-10;-2.113381469825981e-09;3.6847467299594427e-09;3.6747564990946557e-09;7.398807611025404e-08;2.519016106816707e-12;-3.148649341255805e-11;1.1775284747272964e-10;-5.611376363567899e-10;-2.1133814698259813e-11;3.6847467299594425e-11;3.674756499094656e-11;7.398807611025405e-10;140.71930309126117;97.11582995404672;94.25529728826899;100.0;97.11582995404672;35.77157703088494;11.119652311603318;8.158298064954465;51.880731985032696;12.821823175334828;1.9645144357909317;6.602988272351354;7.9793130030697625;54.29192273086113;2.224569274668397;7.988036050864082;4.0;0.5700000000000002;75743.06762710598;8570.74646479345;8.8373944951283;1.9645144357909317;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;92.02068699693024;2662.8117272185423;0.038836295332169146;75743.06762710598;0.0;0.0;135.0;4.0;140.71930309126117;4.0;97.11582995404672;8.0;94.25529728826899;8.0;100.0;8.0;97.11582995404672;8.0;30.0;4.0;35.77157703088494;4.0;92.02068699693024;2662.8117272185423;0.0047448850650478455;75743.06762710598;0.0;0.0;87.65230901591764;236.0296972546181;0.6088362953321693;8570.74646479345;0.5893763980889781;0.22942252137079208;151.83895540286449;344.75066715560706;0.5747448850650481;75743.06762710598;0.6243356881536006;0.2563607047091657;92.02068699693024;2662.8117272185423;0.0340914102671213;75743.06762710598;0.0;0.0;103.16001715154334;236.0296972546181;0.6088362953321693;75743.06762710598;0.5893763980889781;0.22942252137079208;143.15829806495447;317.48426208327044;0.6088362953321693;75743.06762710598;0.5893763980889781;0.22942252137079208;140.93372879028607;325.4542929591399;0.5700000000000002;75743.06762710598;0.6295328820503705;0.26061982933555317;95.17198110067926;238.44991491015955;0.5700000000000002;75743.06762710598;0.6295328820503705;0.26061982933555317;95.15131551825579;238.41127504209027;0.5700000000000002;8570.74646479345;0.6295328820503705;0.26061982933555317;87.65230901591764;2664.137532932677;0.038836295332169146;8570.74646479345;0.0;0.0;42.82182317533483;179.32874437498364;0.038836295332169146;8570.74646479345;0.0;0.0;42.823907223185586;179.3965221439116;0.038836295332169146;75743.06762710598;0.0;0.0;"Zustand 3: Temperatur 416.308 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.084 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6295 <= w_crit=0.6923, T=368.32 K >= T_crit=306.41 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6295 <= w_crit=0.6922, T=368.30 K >= T_crit=306.41 K).;"Zustand 20: Temperatur 424.989 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.040349513071641e-19;`gtol` termination condition is satisfied.;4;5.966310899044341e-08;7.797883704020778e-10;1;True;;True;0;zulässig;feasible;True;True;True;92.00908585683948;103.13535791537157;140.90235548914666;42.841372955412;0.12363188474396267;0.2561439710812869;0.22965769816204273;0.2603803211365926;95.61503926838009;96.64790528289957;95.65103466266208;96.58687031963287;50.499510279692124;0.4973786999873215;14.912198132134296;40.7186028270562;0.0026345554993179223;0.022405013793481917;9.561503920972692;9.66479052800533;3.826041386578323;6.439124687781849;4.590864571127159;87.7354703883293;0.011410913622013763;2664.294457211827;236.0909294569874;208.06308543799585;0.007062149775083237;0.6118321832307371;0.5965048521710724;0.23468560450937928;3.0802738137936103e-10;-2.7066207053394464e-09;9.594401717549772e-09;-5.021219551260003e-10;-1.7959962406166596e-09;2.846277880053094e-09;2.905139240283461e-09;5.865317120878899e-08;3.0802738137936103e-12;-2.7066207053394464e-11;9.594401717549772e-11;-5.021219551260003e-10;-1.7959962406166595e-11;2.8462778800530943e-11;2.9051392402834607e-11;5.865317120878899e-10;140.7186028270562;97.11163665312102;94.2512588222998;100.0;97.11163665312102;35.78037711022125;11.038508524293718;8.222523804892887;51.95509327810805;12.841372955411998;2.003375556490653;6.515788433970499;7.9909141431605235;54.2681800589333;2.32016831574623;8.006446903033122;4.0;0.5800000000000002;75710.12253207837;8579.502496520732;8.824535287772372;2.003375556490653;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;92.00908585683948;2662.79294264006;0.038894333005820125;75710.12253207837;0.0;0.0;135.0;4.0;140.7186028270562;4.0;97.11163665312102;8.0;94.2512588222998;8.0;100.0;8.0;97.11163665312102;8.0;30.0;4.0;35.78037711022125;4.0;92.00908585683948;2662.79294264006;0.004808579695368857;75710.12253207837;0.0;0.0;87.7354703883293;236.09092945698777;0.6188943330058203;8579.502496520732;0.5896981868278363;0.22965769816204273;151.75711135134992;344.50004922771507;0.584808579695369;75710.12253207837;0.6240689332974356;0.2561439710812869;92.00908585683948;2662.79294264006;0.03408575331045127;75710.12253207837;0.0;0.0;103.13535791537157;236.09092945698777;0.6188943330058203;75710.12253207837;0.5896981868278363;0.22965769816204273;143.2225238048929;317.68726599868495;0.6188943330058203;75710.12253207837;0.5896981868278363;0.22965769816204273;140.90235548914666;325.2798834939459;0.5800000000000002;75710.12253207837;0.6292428724337159;0.2603803211365926;95.12891101233845;238.211762322594;0.5800000000000002;75710.12253207837;0.6292428724337159;0.2603803211365926;95.10826109663037;238.17313298846733;0.5800000000000002;8579.502496520732;0.6292428724337159;0.2603803211365926;87.7354703883293;2664.294457211827;0.038894333005820125;8579.502496520732;0.0;0.0;42.841372955412;179.41046991122886;0.038894333005820125;8579.502496520732;0.0;0.0;42.84345659418773;179.4782061415667;0.038894333005820125;75710.12253207837;0.0;0.0;"Zustand 3: Temperatur 416.373 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.052 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6292 <= w_crit=0.6922, T=368.28 K >= T_crit=306.32 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6292 <= w_crit=0.6922, T=368.26 K >= T_crit=306.32 K).;"Zustand 20: Temperatur 424.907 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.148834939519245e-19;`gtol` termination condition is satisfied.;4;4.760736016570323e-08;6.555661582966658e-10;1;True;;True;0;zulässig;feasible;True;True;True;91.99777635741219;103.1136747281169;140.86836428037373;42.860429057138845;0.12511694347258082;0.25593138817755345;0.2298845362501266;0.2601467014236646;95.59570813585782;96.79132704281466;95.63804389986728;96.72356921683867;51.40311805819162;0.4969583410483246;15.147268914308059;40.71744665884319;0.002636811108659724;0.022785251211991087;9.559570808911735;9.679132704057858;3.825521756054455;6.44823794763242;4.673010732770675;87.81604949557652;0.011327031368195403;2664.446503423579;236.15462727864755;208.33416578641967;0.007124146755252303;0.6218267693034631;0.596767882677019;0.2348819640077802;3.5417002663962194e-10;-2.285801770085527e-09;7.966804105308256e-09;-4.507119122365566e-10;-1.4941008430469083e-09;2.2360779894370353e-09;2.3523654135715333e-09;4.6740467496420024e-08;3.5417002663962193e-12;-2.285801770085527e-11;7.966804105308257e-11;-4.507119122365566e-10;-1.4941008430469084e-11;2.2360779894370353e-11;2.3523654135715332e-11;4.674046749642002e-10;140.7174466588432;97.10754876743903;94.24755941636641;100.0;97.10754876743903;35.78895496667553;10.959449802691665;8.284298386952912;52.02709452890099;12.860429057138845;2.0413512862045877;6.4315099207898925;8.002223642587808;54.24503647136845;2.4159341065791864;8.026842599126041;4.0;0.5900000000000002;75678.01712833463;8588.044835466588;8.81201933364418;2.0413512862045877;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.99777635741219;2662.774629653803;0.03895091605871526;75678.01712833463;0.0;0.0;135.0;4.0;140.7174466588432;4.0;97.10754876743903;8.0;94.24755941636641;8.0;100.0;8.0;97.10754876743903;8.0;30.0;4.0;35.78895496667553;4.0;91.99777635741219;2662.774629653803;0.0048734195627235175;75678.01712833463;0.0;0.0;87.81604949557652;236.15462727864875;0.6289509160587154;8588.044835466588;0.5900082741504048;0.2298845362501266;151.67689646153485;344.2544169873725;0.5948734195627237;75678.01712833463;0.62380707013705;0.25593138817755345;91.99777635741219;2662.774629653803;0.03407749649599174;75678.01712833463;0.0;0.0;103.1136747281169;236.15462727864875;0.6289509160587154;75678.01712833463;0.5900082741504048;0.2298845362501266;143.2842983869529;317.88297323655956;0.6289509160587154;75678.01712833463;0.5900082741504048;0.2298845362501266;140.86836428037373;325.10336316870865;0.5900000000000002;75678.01712833463;0.6289597364561333;0.2601467014236646;95.08683212899086;237.97943425711978;0.5900000000000002;75678.01712833463;0.6289597364561333;0.2601467014236646;95.06619748123444;237.94081518726895;0.5900000000000002;8588.044835466588;0.6289597364561333;0.2601467014236646;87.81604949557652;2664.446503423579;0.03895091605871526;8588.044835466588;0.0;0.0;42.860429057138845;179.49013174518782;0.03895091605871526;8588.044835466588;0.0;0.0;42.86251229607058;179.55782748576257;0.03895091605871526;75678.01712833463;0.0;0.0;"Zustand 3: Temperatur 416.434 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.018 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6290 <= w_crit=0.6922, T=368.24 K >= T_crit=306.23 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6290 <= w_crit=0.6922, T=368.22 K >= T_crit=306.23 K).;"Zustand 20: Temperatur 424.827 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5525740249327753e-19;`gtol` termination condition is satisfied.;4;3.818367855637906e-08;5.572385530332185e-10;1;True;;True;0;zulässig;feasible;True;True;True;91.98673441323825;103.09483347323288;140.8319067387107;42.87903141220886;0.12663124807032505;0.2557227974364148;0.23010337456978938;0.2599187162845826;95.56912211817951;96.93133377360927;95.61761730794692;96.85703415059774;52.303298714672245;0.4965283552611771;15.38218396670603;40.71585658601555;0.002639009397874262;0.02316542422046994;9.556912208074012;9.693133377184289;3.8247046923741355;6.457135609916609;4.754845337877851;87.89417342006692;0.01124748106231008;2664.59391054205;236.22063028779664;208.5968498586711;0.00718720973524789;0.6318189548834222;0.5970221500440517;0.2350719293073653;3.7417891007862636e-10;-1.984112429909146e-09;6.597588253498543e-09;-4.0587183613993716e-10;-1.4064767128729727e-09;1.7663808193901787e-09;1.8486048247723375e-09;3.7439392031046737e-08;3.741789100786264e-12;-1.984112429909146e-11;6.597588253498544e-11;-4.0587183613993716e-10;-1.4064767128729728e-11;1.7663808193901787e-11;1.8486048247723373e-11;3.743939203104674e-10;140.71585658601555;97.10355759119028;94.24417908317753;100.0;97.10355759119028;35.79732857497663;10.88237693883326;8.34370943384323;52.09684484509029;12.87903141220886;2.07845217550107;6.350005663110608;8.013265586761747;54.222443331453746;2.5118026951325305;8.049108309171515;4.0;0.6000000000000002;75646.68219760388;8596.390840433885;8.79981885441888;2.07845217550107;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.98673441323825;2662.7567493057627;0.0390061646186699;75646.68219760388;0.0;0.0;135.0;4.0;140.71585658601555;4.0;97.10355759119028;8.0;94.24417908317753;8.0;100.0;8.0;97.10355759119028;8.0;30.0;4.0;35.79732857497663;4.0;91.98673441323825;2662.7567493057627;0.004939399308098724;75646.68219760388;0.0;0.0;87.89417342006692;236.2206302877985;0.6390061646186701;8596.390840433885;0.5903071547176516;0.23010337456978938;151.5982335248488;344.01355039951056;0.6049393993080989;75646.68219760388;0.623549915446726;0.2557227974364148;91.98673441323825;2662.7567493057627;0.03406676531057118;75646.68219760388;0.0;0.0;103.09483347323288;236.2206302877985;0.6390061646186701;75646.68219760388;0.5903071547176516;0.23010337456978938;143.34370943384323;318.0716383228845;0.6390061646186701;75646.68219760388;0.5903071547176516;0.23010337456978938;140.8319067387107;324.92488615661296;0.6000000000000002;75646.68219760388;0.628683184805144;0.2599187162845826;95.04572516406137;237.75272163278288;0.6000000000000002;75646.68219760388;0.628683184805144;0.2599187162845826;95.02510541568921;237.71411259241543;0.6000000000000002;8596.390840433885;0.628683184805144;0.2599187162845826;87.89417342006692;2664.59391054205;0.0390061646186699;8596.390840433885;0.0;0.0;42.87903141220886;179.567896802312;0.0390061646186699;8596.390840433885;0.0;0.0;42.881114259736535;179.63555301572526;0.0390061646186699;75646.68219760388;0.0;0.0;"Zustand 3: Temperatur 416.494 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.982 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6287 <= w_crit=0.6922, T=368.20 K >= T_crit=306.14 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6287 <= w_crit=0.6922, T=368.18 K >= T_crit=306.14 K).;"Zustand 20: Temperatur 424.748 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1468876671204838e-19;`gtol` termination condition is satisfied.;4;3.079609174877373e-08;4.789337463826252e-10;1;True;;True;0;zulässig;feasible;True;True;True;91.97593775934081;103.07870665840477;140.79312481436887;42.89721696058058;0.12817431391034517;0.25551804776235204;0.23031453457664078;0.25969612523695096;95.535624313359;97.0682034961217;95.59010689470401;96.98753423972221;53.20003472644158;0.49608886966619165;15.616923620811653;40.713853128789424;0.002641155081696891;0.02354552037406138;9.553562428320575;9.706820349472034;3.823604275835797;6.465835615879137;4.836366793469495;87.96996155306164;0.011172053698445459;2664.7369031222165;236.2887880142728;208.8515044632264;0.0072513352934530095;0.6418088544603789;0.5972680067642707;0.23525574919678477;4.012790100205166e-10;-1.7228671822522301e-09;5.4934901072556386e-09;-3.6681202519872613e-10;-1.1909122576980735e-09;1.4013608051755e-09;1.5351560023191269e-09;3.015324523403251e-08;4.012790100205166e-12;-1.72286718225223e-11;5.493490107255638e-11;-3.6681202519872613e-10;-1.1909122576980735e-11;1.4013608051755e-11;1.5351560023191268e-11;3.015324523403251e-10;140.71385312878942;97.09965507656335;94.24109924837245;100.0;97.09965507656335;35.80551456316516;10.807196636261551;8.400840590191308;52.164446989896476;12.897216960580579;2.1146895632631413;6.271137695310813;8.024062240659191;54.20035565221474;2.6077157758224416;8.07313595551443;4.0;0.6100000000000002;75616.05379997178;8604.556598780842;8.787908235816081;2.1146895632631413;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.97593775934081;2662.7392655835984;0.03906018975383174;75616.05379997178;0.0;0.0;135.0;4.0;140.71385312878942;4.0;97.09965507656335;8.0;94.24109924837245;8.0;100.0;8.0;97.09965507656335;8.0;30.0;4.0;35.80551456316516;4.0;91.97593775934081;2662.7392655835984;0.005006513022905278;75616.05379997178;0.0;0.0;87.96996155306164;236.2887880142716;0.649060189753832;8604.556598780842;0.5905952965203368;0.23031453457664078;151.52104976505098;343.7772413358985;0.6150065130229054;75616.05379997178;0.6232972943812476;0.25551804776235204;91.97593775934081;2662.7392655835984;0.03405367673092646;75616.05379997178;0.0;0.0;103.07870665840477;236.2887880142716;0.649060189753832;75616.05379997178;0.5905952965203368;0.23031453457664078;143.4008405901913;318.25350494848794;0.649060189753832;75616.05379997178;0.5905952965203368;0.23031453457664078;140.79312481436887;324.7445961415945;0.6100000000000002;75616.05379997178;0.6284129429954267;0.25969612523695096;95.00557070289034;237.53142445956126;0.6100000000000002;75616.05379997178;0.6284129429954267;0.25969612523695096;94.98496551330021;237.4928252458333;0.6100000000000002;8604.556598780842;0.6284129429954267;0.25969612523695096;87.96996155306164;2664.7369031222165;0.03906018975383174;8604.556598780842;0.0;0.0;42.89721696058058;179.64391950199584;0.03906018975383174;8604.556598780842;0.0;0.0;42.89929942434861;179.71153707114595;0.03906018975383174;75616.05379997178;0.0;0.0;"Zustand 3: Temperatur 416.551 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.943 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6284 <= w_crit=0.6921, T=368.16 K >= T_crit=306.05 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6284 <= w_crit=0.6921, T=368.13 K >= T_crit=306.05 K).;"Zustand 20: Temperatur 424.671 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.620010993582135e-20;`gtol` termination condition is satisfied.;4;2.4891231055043273e-08;4.152110546115586e-10;1;True;;True;0;zulässig;feasible;True;True;True;91.96536579853688;103.06517309493137;140.7521514662539;42.915019899540425;0.12974566294877682;0.2553169950742021;0.230518321274368;0.2594787003634153;95.49553500208853;97.20219358901768;95.555841367401;97.1153184439956;54.09331086275048;0.49564000702319916;15.851468982444546;40.711455442708655;0.0026432525062169525;0.02392552760431337;9.549553497775973;9.720219358794706;3.822233654741148;6.474354562851412;4.917573714933182;88.04352613928006;0.011100552255534813;2664.87569231788;236.35895931915664;209.09847600148467;0.0073165193448113675;0.65179657488555;0.5975057867464255;0.23543365979391545;4.0094505493470933e-10;-1.5145218412726535e-09;4.604430614563171e-09;-3.323460950888091e-10;-1.127702375924855e-09;1.0706173725338886e-09;1.224435663971235e-09;2.4328798531314533e-08;4.009450549347093e-12;-1.5145218412726535e-11;4.604430614563171e-11;-3.323460950888091e-10;-1.127702375924855e-11;1.0706173725338885e-11;1.224435663971235e-11;2.432879853131453e-10;140.71145544270865;97.09583377858866;94.23830263721902;100.0;97.09583377858866;35.81352832470202;10.733821077216646;8.45577171327136;52.22999781457804;12.915019899540425;2.1500754387271286;6.19477649793896;8.03463420146312;54.17873179203161;2.7036202470174544;8.098823809581233;4.0;0.6200000000000002;75586.07282701615;8612.55702965257;8.776263839737418;2.1500754387271286;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.96536579853688;2662.7221451702226;0.039113094230361134;75586.07282701615;0.0;0.0;135.0;4.0;140.71145544270865;4.0;97.09583377858866;8.0;94.23830263721902;8.0;100.0;8.0;97.09583377858866;8.0;30.0;4.0;35.81352832470202;4.0;91.96536579853688;2662.7221451702226;0.005074754340896183;75586.07282701615;0.0;0.0;88.04352613928006;236.3589593191573;0.6591130942303614;8612.55702965257;0.5908731425376624;0.230518321274368;151.4452765199253;343.54529276114357;0.6250747543408964;75586.07282701615;0.6230490399802115;0.2553169950742021;91.96536579853688;2662.7221451702226;0.034038339889464954;75586.07282701615;0.0;0.0;103.06517309493137;236.3589593191573;0.6591130942303614;75586.07282701615;0.5908731425376624;0.230518321274368;143.45577171327136;318.42880641560225;0.6591130942303614;75586.07282701615;0.5908731425376624;0.230518321274368;140.7521514662539;324.56262696362023;0.6200000000000002;75586.07282701615;0.6281487504445418;0.2594787003634153;94.96634928535013;237.31535137918553;0.6200000000000002;75586.07282701615;0.6281487504445418;0.2594787003634153;94.94575833986153;237.2767618185334;0.6200000000000002;8612.55702965257;0.6281487504445418;0.2594787003634153;88.04352613928006;2664.87569231788;0.039113094230361134;8612.55702965257;0.0;0.0;42.915019899540425;179.71834279871348;0.039113094230361134;8612.55702965257;0.0;0.0;42.91710198655704;179.78592253277003;0.039113094230361134;75586.07282701615;0.0;0.0;"Zustand 3: Temperatur 416.606 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.902 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6281 <= w_crit=0.6921, T=368.12 K >= T_crit=305.97 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6281 <= w_crit=0.6921, T=368.10 K >= T_crit=305.97 K).;"Zustand 20: Temperatur 424.595 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.598225755516931e-20;`gtol` termination condition is satisfied.;4;2.023019440721151e-08;3.6326920473711864e-10;1;True;;True;0;zulässig;feasible;True;True;True;91.95499946295877;103.05411758335441;140.70911126018115;42.93247190991184;0.13134482413902573;0.25511950189309873;0.23071502417852932;0.2592662255139732;95.44915340194262;97.33354249139283;95.51512791542618;97.24061723842487;54.983113927630214;0.4951818858927311;16.085801891816104;40.70868142356119;0.002645305680846921;0.024305434205798917;9.544915338220102;9.733354249060508;3.8206051166573403;6.482707815830437;4.998464902631339;88.11497277792546;0.011032790920028016;2665.0104768184165;236.4310117941626;209.33809180219205;0.007382757240326221;0.6617822159600789;0.5977358064625978;0.2356058852958554;4.022169264317199e-10;-1.314511166583543e-09;3.86989995604381e-09;-3.0174085452472355e-10;-1.0073222256323788e-09;7.877503094277927e-10;9.683134294391493e-10;1.9741605683520902e-08;4.0221692643171995e-12;-1.314511166583543e-11;3.8698999560438094e-11;-3.0174085452472355e-10;-1.0073222256323789e-11;7.877503094277927e-12;9.683134294391493e-12;1.9741605683520902e-10;140.7086814235612;97.092086805071;94.23577317123647;100.0;97.092086805071;35.8213841202986;10.662167528345435;8.508579056517021;52.293588657626856;12.93247190991184;2.1846223198110124;6.120800393311015;8.045000537041233;54.15753317854063;2.7994677963358754;8.126076106071594;4.0;0.6300000000000002;75556.68459693705;8620.405978066136;8.764863834625004;2.1846223198110124;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.95499946295877;2662.7053572202194;0.03916497320040491;75556.68459693705;0.0;0.0;135.0;4.0;140.7086814235612;4.0;97.092086805071;8.0;94.23577317123647;8.0;100.0;8.0;97.092086805071;8.0;30.0;4.0;35.8213841202986;4.0;91.95499946295877;2662.7053572202194;0.005144116517416838;75556.68459693705;0.0;0.0;88.11497277792546;236.4310117941624;0.6691649732004051;8620.405978066136;0.5911411122844816;0.23071502417852932;151.37084895190662;343.31751799151726;0.6351441165174171;75556.68459693705;0.6228049927160054;0.25511950189309873;91.95499946295877;2662.7053572202194;0.03402085668298807;75556.68459693705;0.0;0.0;103.05411758335441;236.4310117941624;0.6691649732004051;75556.68459693705;0.5911411122844816;0.23071502417852932;143.50857905651702;318.59776607698643;0.6691649732004051;75556.68459693705;0.5911411122844816;0.23071502417852932;140.70911126018115;324.3791032451646;0.6300000000000002;75556.68459693705;0.6278903596182582;0.2592662255139732;94.92804147728282;237.1043192336916;0.6300000000000002;75556.68459693705;0.6278903596182582;0.2592662255139732;94.90746448526;237.06573917939667;0.6300000000000002;8620.405978066136;0.6278903596182582;0.2592662255139732;88.11497277792546;2665.0104768184165;0.03916497320040491;8620.405978066136;0.0;0.0;42.93247190991184;179.79129912760783;0.03916497320040491;8620.405978066136;0.0;0.0;42.93455362653037;179.85884176748942;0.03916497320040491;75556.68459693705;0.0;0.0;"Zustand 3: Temperatur 416.659 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.859 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6279 <= w_crit=0.6921, T=368.08 K >= T_crit=305.88 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6279 <= w_crit=0.6921, T=368.06 K >= T_crit=305.88 K).;"Zustand 20: Temperatur 424.521 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
