config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.1366633715321635e-20;`gtol` termination condition is satisfied.;4;1.654631065172637e-08;3.2052030736077126e-10;1;True;;True;0;zulässig;feasible;True;True;True;91.94482108832005;103.04543060782999;140.66412093238034;42.949602361512916;0.13297133370311695;0.25492543696333275;0.23090491822137724;0.25905849556961835;95.39675927397789;97.46247124909671;95.46825384353974;97.36364413280542;55.86943253498462;0.49471462074018635;16.31990488627863;40.705547803467596;0.0026473183071679786;0.024685228822797427;9.539675925787057;9.746247124845857;3.818730153777987;6.490909608799438;5.079039321467649;88.18440088404321;0.010968594360447392;2665.1414437116155;236.50482119296439;209.57066135796072;0.0074500438528941615;0.671765870973797;0.5979583660169604;0.2357726386807979;4.005329401479685e-10;-1.1595204796321923e-09;3.294957195976167e-09;-2.745227933864669e-10;-9.099352382690995e-10;6.38138430986146e-10;8.138556495396188e-10;1.610732169865514e-08;4.005329401479685e-12;-1.1595204796321924e-11;3.294957195976167e-11;-2.745227933864669e-10;-9.099352382690994e-12;6.38138430986146e-12;8.138556495396188e-12;1.6107321698655142e-10;140.7055478034676;97.08840777114818;94.23349587391317;100.0;97.08840777114818;35.829095170400535;10.592157980410889;8.559335445912325;52.35530571364268;12.949602361512916;2.218343146066502;6.049094989869957;8.055178911679945;54.13672405766471;2.8952145135319824;8.154802675875942;4.0;0.6400000000000002;75527.83848740699;8628.116300638725;8.753688042176227;2.218343146066502;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.94482108832005;2662.688873156799;0.039215914826690956;75527.83848740699;0.0;0.0;135.0;4.0;140.7055478034676;4.0;97.08840777114818;8.0;94.23349587391317;8.0;100.0;8.0;97.08840777114818;8.0;30.0;4.0;35.829095170400535;4.0;91.94482108832005;2662.688873156799;0.005214592496892935;75527.83848740699;0.0;0.0;88.18440088404321;236.50482119296572;0.6792159148266912;8628.116300638725;0.5913996032556844;0.23090491822137724;151.29770578387848;343.093740016529;0.6452145924968932;75527.83848740699;0.6225650000777205;0.25492543696333275;91.94482108832005;2662.688873156799;0.03400132232979802;75527.83848740699;0.0;0.0;103.04543060782999;236.50482119296572;0.6792159148266912;75527.83848740699;0.5913996032556844;0.23090491822137724;143.55933544591232;318.76059776622265;0.6792159148266912;75527.83848740699;0.5913996032556844;0.23090491822137724;140.66412093238034;324.1941409949545;0.6400000000000002;75527.83848740699;0.6276375352397684;0.25905849556961835;94.89062793195404;236.89815265966692;0.6400000000000002;75527.83848740699;0.6276375352397684;0.25905849556961835;94.87006462508168;236.8595819896313;0.6400000000000002;8628.116300638725;0.6276375352397684;0.25905849556961835;88.18440088404321;2665.1414437116155;0.039215914826690956;8628.116300638725;0.0;0.0;42.949602361512916;179.8629112632982;0.039215914826690956;8628.116300638725;0.0;0.0;42.951683713483476;179.93041748669927;0.039215914826690956;75527.83848740699;0.0;0.0;"Zustand 3: Temperatur 416.709 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.814 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6276 <= w_crit=0.6921, T=368.04 K >= T_crit=305.81 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6276 <= w_crit=0.6920, T=368.02 K >= T_crit=305.81 K).;"Zustand 20: Temperatur 424.448 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.0423485551077895e-20;`gtol` termination condition is satisfied.;4;1.3517850924896414e-08;2.843360179473501e-10;1;True;;True;0;zulässig;feasible;True;True;True;91.93481429964294;103.03900804068508;140.61728991853488;42.96643850004364;0.1346247352904967;0.25473467490289986;0.23108826460056292;0.25885531576133547;95.3386143955826;97.58918492108262;95.41548806997588;97.484597052851;56.752256911743736;0.4942383220560885;16.553761165460646;40.70207023897024;0.0026492938050054903;0.025064900436125477;9.5338614382451;9.758918492060339;3.8166195228266147;6.498973136810901;5.159296082978651;88.25190411365224;0.010907797050852475;2665.268769278964;236.58027089444175;209.79647747141337;0.00751837365132868;0.6817476271990537;0.5981737501416081;0.2359341223645006;4.028137823297584e-10;-1.0214264989372168e-09;2.8013573682983406e-09;-2.5015994831179e-10;-6.894822490721708e-10;4.792326535607572e-10;6.874927294120425e-10;1.3131597143001272e-08;4.028137823297584e-12;-1.0214264989372168e-11;2.8013573682983406e-11;-2.5015994831179e-10;-6.894822490721708e-12;4.792326535607572e-12;6.874927294120425e-12;1.3131597143001274e-10;140.70207023897024;97.08479075798891;94.23145678460446;100.0;97.08479075798891;35.836673739299215;10.523718818652412;8.608110448949901;52.41523037435303;12.966438500043637;2.2512511845816334;5.979552670952216;8.065185700357063;54.11627126541356;2.9908205304150215;8.184918597975923;4.0;0.6500000000000002;75499.48760228316;8635.699943806412;8.742717798622907;2.2512511845816334;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.93481429964294;2662.6726664872626;0.03926600085038212;75499.48760228316;0.0;0.0;135.0;4.0;140.70207023897024;4.0;97.08479075798891;8.0;94.23145678460446;8.0;100.0;8.0;97.08479075798891;8.0;30.0;4.0;35.836673739299215;4.0;91.93481429964294;2662.6726664872626;0.005286174970399112;75499.48760228316;0.0;0.0;88.25190411365224;236.580270894442;0.6892660008503824;8635.699943806412;0.5916489922739161;0.23108826460056292;151.22578905762265;342.87379087703044;0.6552861749703993;75499.48760228316;0.6223289161874691;0.25473467490289986;91.93481429964294;2662.6726664872626;0.03397982587998301;75499.48760228316;0.0;0.0;103.03900804068508;236.580270894442;0.6892660008503824;75499.48760228316;0.5916489922739161;0.23108826460056292;143.6081104489499;318.91750621683656;0.6892660008503824;75499.48760228316;0.5916489922739161;0.23108826460056292;140.61728991853488;324.00784818501586;0.6500000000000002;75499.48760228316;0.6273900535566166;0.25885531576133547;94.85408944270915;236.69668370602986;0.6500000000000002;75499.48760228316;0.6273900535566166;0.25885531576133547;94.83353957340728;236.6581223207435;0.6500000000000002;8635.699943806412;0.6273900535566166;0.25885531576133547;88.25190411365224;2665.268769278964;0.03926600085038212;8635.699943806412;0.0;0.0;42.96643850004364;179.9332931011571;0.03926600085038212;8635.699943806412;0.0;0.0;42.96851949257535;180.00076352716508;0.03926600085038212;75499.48760228316;0.0;0.0;"Zustand 3: Temperatur 416.758 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.767 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6274 <= w_crit=0.6920, T=368.00 K >= T_crit=305.73 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6274 <= w_crit=0.6920, T=367.98 K >= T_crit=305.73 K).;"Zustand 20: Temperatur 424.376 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.227742760207243e-20;`gtol` termination condition is satisfied.;4;1.1141397761234005e-08;2.540764751096505e-10;1;True;;True;0;zulässig;feasible;True;True;True;91.92496390730207;103.0347508583144;140.56872084923793;42.98300561716752;0.1363045800557162;0.2545470958808904;0.231265311574898;0.25865650103937565;95.2749639116482;97.71387385980043;95.35708250130963;97.60365959684736;57.63157872526784;0.4937530964883151;16.787354558593535;40.69826339184499;0.002651235336033802;0.025444438350202884;9.52749639008541;9.771387385943607;3.814283300079203;6.506910639753052;5.239234429649544;88.31757075568788;0.010850242640372248;2665.3926197290316;236.65725139766363;210.0158173179622;0.007587740764246953;0.6917275663436349;0.5983822291246872;0.23609052881433873;3.9462833001380204e-10;-8.771436910137709e-10;2.398849119344959e-09;-2.2835716650959625e-10;-6.704397037538001e-10;3.643663148977794e-10;5.515801149158506e-10;1.079409628346184e-08;3.94628330013802e-12;-8.771436910137709e-12;2.398849119344959e-11;-2.2835716650959625e-10;-6.704397037538001e-12;3.6436631489777934e-12;5.5158011491585055e-12;1.079409628346184e-10;140.698263391845;97.0812302752139;94.22964287983979;100.0;97.0812302752139;35.84413121171053;10.456780520847076;8.65497053608999;52.47343954397735;12.983005617167521;2.283359947500628;5.912072124151905;8.075036092697928;54.09614402026875;3.0862496868520566;8.216343870565936;4.0;0.6600000000000003;75471.58846874745;8643.168015213238;8.731935829074066;2.283359947500628;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.92496390730207;2662.656712635088;0.03931530710788156;75471.58846874745;0.0;0.0;135.0;4.0;140.698263391845;4.0;97.0812302752139;8.0;94.22964287983979;8.0;100.0;8.0;97.0812302752139;8.0;30.0;4.0;35.84413121171053;4.0;91.92496390730207;2662.656712635088;0.00535885642510131;75471.58846874745;0.0;0.0;88.31757075568788;236.657251397663;0.6993153071078818;8643.168015213238;0.5918896367469975;0.231265311574898;151.15504391269207;342.65751109435854;0.6653588564251015;75471.58846874745;0.6220966014460054;0.2545470958808904;91.92496390730207;2662.656712635088;0.03395645068278025;75471.58846874745;0.0;0.0;103.0347508583144;236.657251397663;0.6993153071078818;75471.58846874745;0.5918896367469975;0.231265311574898;143.65497053609;319.0686874687701;0.6993153071078818;75471.58846874745;0.5918896367469975;0.231265311574898;140.56872084923793;323.8203252988925;0.6600000000000003;75471.58846874745;0.62714770166015;0.25865650103937565;94.81840698774846;236.49975147332705;0.6600000000000003;75471.58846874745;0.62714770166015;0.25865650103937565;94.79787032771327;236.46119929400857;0.6600000000000003;8643.168015213238;0.62714770166015;0.25865650103937565;88.31757075568788;2665.3926197290316;0.03931530710788156;8643.168015213238;0.0;0.0;42.98300561716752;180.00255036819257;0.03931530710788156;8643.168015213238;0.0;0.0;42.985086254945145;180.06998556153238;0.03931530710788156;75471.58846874745;0.0;0.0;"Zustand 3: Temperatur 416.805 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.719 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6271 <= w_crit=0.6920, T=367.97 K >= T_crit=305.66 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6271 <= w_crit=0.6920, T=367.95 K >= T_crit=305.66 K).;"Zustand 20: Temperatur 424.305 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.6035058248450042e-20;`gtol` termination condition is satisfied.;4;9.212674229058772e-09;2.2818877381874e-10;1;True;;True;0;zulässig;feasible;True;True;True;91.91525581240086;103.03256486915194;140.51851001320898;42.99932720547616;0.13801042665881633;0.2543625853181084;0.23143629521076917;0.2584618754886558;95.20603757410319;97.8367148773056;95.29327329435918;97.72100217942784;58.507390931939256;0.49325904698190565;17.020669493991374;40.69414100323581;0.002653145825154899;0.02582383218043385;9.520603756520112;9.78367148770349;3.8117309317978862;6.514733478597182;5.318853721156333;88.38148409377834;0.010795783365851927;2665.513151874582;236.73565984835227;210.2289434324134;0.007658139035153444;0.7017057649661861;0.5985840596762877;0.2362420411242172;3.838422912849637e-10;-7.804032975400332e-10;2.0460788618947845e-09;-2.087753303570139e-10;-5.879741138414829e-10;2.7070257146988297e-10;4.701092848335975e-10;8.90207729753456e-09;3.8384229128496375e-12;-7.804032975400332e-12;2.0460788618947844e-11;-2.087753303570139e-10;-5.879741138414829e-12;2.70702571469883e-12;4.701092848335975e-12;8.90207729753456e-11;140.6941410032358;97.07772122669178;94.228042001382;100.0;97.07772122669178;35.851478162518276;10.391277380182203;8.699979234961404;52.530005931260064;12.999327205476163;2.314683119762435;5.846557907603653;8.084744187599142;54.07631373397868;3.1814692217524225;8.249003101082224;4.0;0.6700000000000003;75444.1007619243;8650.530848932382;8.721326133555763;2.314683119762435;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.91525581240086;2662.640988787081;0.03936390400133927;75444.1007619243;0.0;0.0;135.0;4.0;140.6941410032358;4.0;97.07772122669178;8.0;94.228042001382;8.0;100.0;8.0;97.07772122669178;8.0;30.0;4.0;35.851478162518276;4.0;91.91525581240086;2662.640988787081;0.0054326291861815194;75444.1007619243;0.0;0.0;88.38148409377834;236.73565984835258;0.7093639040013395;8650.530848932382;0.5921218758417703;0.23143629521076917;151.08541838341802;342.4447491445696;0.6754326291861817;75444.1007619243;0.6218679222035475;0.2543625853181084;91.91525581240086;2662.640988787081;0.033931274815157744;75444.1007619243;0.0;0.0;103.03256486915194;236.73565984835258;0.7093639040013395;75444.1007619243;0.5921218758417703;0.23143629521076917;143.6999792349614;319.21432926177226;0.7093639040013395;75444.1007619243;0.5921218758417703;0.23143629521076917;140.51851001320898;323.63166585038385;0.6700000000000003;75444.1007619243;0.6269102768533052;0.2584618754886558;94.78356176806972;236.3072017734355;0.6700000000000003;75444.1007619243;0.6269102768533052;0.2584618754886558;94.76303810692934;236.26865874033038;0.6700000000000003;8650.530848932382;0.6269102768533052;0.2584618754886558;88.38148409377834;2665.513151874582;0.03936390400133927;8650.530848932382;0.0;0.0;42.99932720547616;180.07078127087084;0.03936390400133927;8650.530848932382;0.0;0.0;43.0014074927131;180.13818174581013;0.03936390400133927;75444.1007619243;0.0;0.0;"Zustand 3: Temperatur 416.850 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.669 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6269 <= w_crit=0.6920, T=367.93 K >= T_crit=305.58 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6269 <= w_crit=0.6920, T=367.91 K >= T_crit=305.58 K).;"Zustand 20: Temperatur 424.235 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1198480579117683e-20;`gtol` termination condition is satisfied.;4;7.648411617073043e-09;2.0590522372741144e-10;1;True;;True;0;zulässig;feasible;True;True;True;91.90567692051917;103.03236045398188;140.46674778951729;43.0154250997665;0.13974184121498612;0.25418103360894295;0.23160144008175454;0.25827127178587683;95.13205088011648;97.95787230861777;95.22428201534348;97.83678307394608;59.3796876440955;0.4927562729238984;17.253690970464046;40.68971596172946;0.0026550279798890518;0.026203071840915956;9.513205087275095;9.795787230843185;3.8089712806345135;6.5224522049030735;5.3981534222531895;88.44372274024971;0.010744279504893352;2665.630513757857;236.81539959539347;210.43610462481664;0.007729562069963891;0.7116822948575812;0.59877948573602;0.23638883355253665;3.7613290260196663e-10;-6.895888304825348e-10;1.7689956166577758e-09;-1.911826252865012e-10;-5.193641072764876e-10;1.859064013842726e-10;3.999787168140756e-10;7.365528631453344e-09;3.7613290260196664e-12;-6.895888304825348e-12;1.7689956166577757e-11;-1.911826252865012e-10;-5.193641072764877e-12;1.859064013842726e-12;3.999787168140756e-12;7.365528631453344e-11;140.68971596172946;97.07425887936762;94.22664279039202;100.0;97.07425887936762;35.85872442037186;10.32714725058014;8.743197277203024;52.584998319877855;13.015425099766503;2.3452344960630285;5.782920050142309;8.09432307948083;54.056753839137684;3.2764494876857384;8.28282521475262;4.0;0.6800000000000003;75416.98705411419;8657.798065078678;8.710873883546606;2.3452344960630285;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.90567692051917;2662.625473754045;0.039411856927544786;75416.98705411419;0.0;0.0;135.0;4.0;140.68971596172946;4.0;97.07425887936762;8.0;94.22664279039202;8.0;100.0;8.0;97.07425887936762;8.0;30.0;4.0;35.85872442037186;4.0;91.90567692051917;2662.625473754045;0.005507485452756714;75416.98705411419;0.0;0.0;88.44372274024971;236.8153995953937;0.7194118569275451;8657.798065078678;0.592346031579476;0.23160144008175454;151.0168632123096;342.2353609735765;0.685507485452757;75416.98705411419;0.6216427504536768;0.25418103360894295;91.90567692051917;2662.625473754045;0.03390437147478807;75416.98705411419;0.0;0.0;103.03236045398188;236.8153995953937;0.7194118569275451;75416.98705411419;0.592346031579476;0.23160144008175454;143.74319727720302;319.354611414467;0.7194118569275451;75416.98705411419;0.592346031579476;0.23160144008175454;140.46674778951729;323.4419568719737;0.6800000000000003;75416.98705411419;0.6266775860621365;0.25827127178587683;94.74953523922926;236.11888680768052;0.6800000000000003;75416.98705411419;0.6266775860621365;0.25827127178587683;94.72902438330459;236.0803528785027;0.6800000000000003;8657.798065078678;0.6266775860621365;0.25827127178587683;88.44372274024971;2665.630513757857;0.039411856927544786;8657.798065078678;0.0;0.0;43.0154250997665;180.13807708569897;0.039411856927544786;8657.798065078678;0.0;0.0;43.017505040229935;180.20544330964447;0.039411856927544786;75416.98705411419;0.0;0.0;"Zustand 3: Temperatur 416.893 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.617 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6267 <= w_crit=0.6920, T=367.90 K >= T_crit=305.51 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6267 <= w_crit=0.6920, T=367.88 K >= T_crit=305.51 K).;"Zustand 20: Temperatur 424.167 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7381958003409518e-20;`gtol` termination condition is satisfied.;4;6.349324891014104e-09;1.8645084072435563e-10;1;True;;True;0;zulässig;feasible;True;True;True;91.89621506307071;103.0340523188512;140.41351905044075;43.03131960597307;0.1414983971966737;0.25400233586212606;0.23176095992467596;0.2580845306951473;95.05320611764179;98.0774989821021;95.15031670512607;97.95114936314306;60.248464012930306;0.4922448702902994;17.486404530553916;40.685000365887674;0.002656884307983337;0.02658214753255049;9.505320611155724;9.807749898199155;3.806012668224591;6.53007662418806;5.477133092141336;88.50436094483808;0.010695598866603663;2665.7448452286408;236.89637977664293;210.6375368315608;0.0078020032779964055;0.721657223391178;0.5989687392269422;0.23653107202605164;3.6573055695043877e-10;-6.24389429049188e-10;1.5436967260029633e-09;-1.753157063966171e-10;-4.887112936557969e-10;1.1054623882955639e-10;3.221600763936294e-10;6.08454797657032e-09;3.657305569504388e-12;-6.24389429049188e-12;1.5436967260029632e-11;-1.753157063966171e-10;-4.887112936557969e-12;1.105462388295564e-12;3.221600763936294e-12;6.08454797657032e-11;140.68500036588767;97.07083883483426;94.22543462714509;100.0;97.07083883483426;35.865879125723836;10.26433131232369;8.784682738287415;52.63848181911425;13.031319605973067;2.3750279258934484;5.721073682307008;8.103784936929287;54.037439631842574;3.3711636878466607;8.317743181070853;4.0;0.6900000000000003;75390.21258636523;8664.97862434416;8.70056532794637;2.3750279258934484;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.89621506307071;2662.6101478437145;0.03945922666917412;75390.21258636523;0.0;0.0;135.0;4.0;140.68500036588767;4.0;97.07083883483426;8.0;94.22543462714509;8.0;100.0;8.0;97.07083883483426;8.0;30.0;4.0;35.865879125723836;4.0;91.89621506307071;2662.6101478437145;0.005583417328308379;75390.21258636523;0.0;0.0;88.50436094483808;236.89637977664293;0.7294592266691744;8664.97862434416;0.5925624098585355;0.23176095992467596;150.94933167821137;342.02920954903425;0.6955834173283086;75390.21258636523;0.6214209635476797;0.25400233586212606;91.89621506307071;2662.6101478437145;0.03387580934086574;75390.21258636523;0.0;0.0;103.0340523188512;236.89637977664293;0.7294592266691744;75390.21258636523;0.5925624098585355;0.23176095992467596;143.78468273828742;319.48970618918867;0.7294592266691744;75390.21258636523;0.5925624098585355;0.23176095992467596;140.41351905044075;323.2512793735662;0.6900000000000003;75390.21258636523;0.6264494452878688;0.2580845306951473;94.71630913778034;235.93466486260309;0.6900000000000003;75390.21258636523;0.6264494452878688;0.2580845306951473;94.69581090894081;235.89614001110664;0.6900000000000003;8664.97862434416;0.6264494452878688;0.2580845306951473;88.50436094483808;2665.7448452286408;0.03945922666917412;8664.97862434416;0.0;0.0;43.03131960597307;180.204522698167;0.03945922666917412;8664.97862434416;0.0;0.0;43.03339920299169;180.271855094979;0.03945922666917412;75390.21258636523;0.0;0.0;"Zustand 3: Temperatur 416.935 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.564 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6264 <= w_crit=0.6919, T=367.87 K >= T_crit=305.44 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6264 <= w_crit=0.6919, T=367.85 K >= T_crit=305.44 K).;"Zustand 20: Temperatur 424.099 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4367318420974207e-20;`gtol` termination condition is satisfied.;4;5.319901293478031e-09;1.695129400427838e-10;1;True;;True;0;zulässig;feasible;True;True;True;91.88685892550689;103.03755926040031;140.3589035364878;43.047029618932584;0.14327967530524713;0.25382639165873677;0.2319150582546172;0.25790150059866657;94.96969332645818;98.19573710580626;95.07157285877582;98.06423780697655;61.11371612533911;0.49172493179328647;17.71879623546189;40.68000558172599;0.0026587171334172626;0.026961049731550543;9.496969332138423;9.819573710574247;3.802862914368572;6.537615853780021;5.55579237508093;88.56346888016367;0.010649616317480933;2665.8562784789433;236.9785149323688;210.83346390651022;0.007875455907307316;0.7316306138447137;0.5991520407594149;0.23666891461170872;3.5287683886053856e-10;-5.511253675649641e-10;1.3525891517929267e-09;-1.6095680344108132e-10;-4.384759222375578e-10;6.37925268165418e-11;2.7624480480881175e-10;5.073957254353445e-09;3.5287683886053855e-12;-5.511253675649641e-12;1.3525891517929266e-11;-1.6095680344108132e-10;-4.3847592223755784e-12;6.37925268165418e-13;2.7624480480881173e-12;5.073957254353445e-11;140.680005581726;97.0674570033799;94.22440757578494;100.0;97.0674570033799;35.87295078384011;10.202773856085912;8.824491170418014;52.69051809632356;13.047029618932584;2.4040772658062792;5.660938695621269;8.113141074493115;54.018348127912475;3.4655876339302267;8.3536937574342;4.0;0.7000000000000003;75363.74506011879;8672.08087792433;8.690387707518378;2.4040772658062792;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.88685892550689;2662.59499274475;0.039506069752020756;75363.74506011879;0.0;0.0;135.0;4.0;140.680005581726;4.0;97.0674570033799;8.0;94.22440757578494;8.0;100.0;8.0;97.0674570033799;8.0;30.0;4.0;35.87295078384011;4.0;91.88685892550689;2662.59499274475;0.0056604168466559785;75363.74506011879;0.0;0.0;88.56346888016367;236.97851493236672;0.739506069752021;8672.08087792433;0.5927713014094914;0.2319150582546172;150.8827794378119;341.82616444556174;0.7056604168466563;75363.74506011879;0.6212024439275555;0.25382639165873677;91.88685892550689;2662.59499274475;0.03384565290536478;75363.74506011879;0.0;0.0;103.03755926040031;236.97851493236672;0.739506069752021;75363.74506011879;0.5927713014094914;0.2319150582546172;143.824491170418;319.61977864211883;0.739506069752021;75363.74506011879;0.5927713014094914;0.2319150582546172;140.3589035364878;323.05970877192436;0.7000000000000003;75363.74506011879;0.6262256790958907;0.25790150059866657;94.68386550296611;235.75440002194406;0.7000000000000003;75363.74506011879;0.6262256790958907;0.25790150059866657;94.66337973757362;235.71588423661328;0.7000000000000003;8672.08087792433;0.6262256790958907;0.25790150059866657;88.56346888016367;2665.8562784789433;0.039506069752020756;8672.08087792433;0.0;0.0;43.047029618932584;180.27019709499334;0.039506069752020756;8672.08087792433;0.0;0.0;43.049108875467425;180.337496048043;0.039506069752020756;75363.74506011879;0.0;0.0;"Zustand 3: Temperatur 416.974 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.509 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6262 <= w_crit=0.6919, T=367.83 K >= T_crit=305.38 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6262 <= w_crit=0.6919, T=367.81 K >= T_crit=305.38 K).;"Zustand 20: Temperatur 424.033 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1947359795318421e-20;`gtol` termination condition is satisfied.;4;4.473043264667824e-09;1.5457916932962489e-10;1;True;;True;0;zulässig;feasible;True;True;True;91.87759798172442;103.04280394348518;140.30297620523584;43.06257273002484;0.14508526331698;0.2536531048258141;0.23206392894166494;0.2577220370597175;94.88169118184942;98.31271907755848;94.98823432660609;98.17617563535005;61.97544091288008;0.49119654702714866;17.95085264157595;40.67474229556518;0.0026605286109638187;0.027339769178371165;9.488169117760572;9.831271907752527;3.79952937307972;6.545078375673992;5.634130992124642;88.62111290593793;0.010606213340033546;2665.964938537951;237.06172464511118;211.02409835699075;0.007949913075151693;0.7416025256962288;0.5993296002887014;0.2368025119587902;3.375646429049084e-10;-4.909779249828716e-10;1.1889937923115212e-09;-1.4797330027960243e-10;-3.8691894133080496e-10;3.3224978324142285e-11;2.4017765554162906e-10;4.243702278472483e-09;3.375646429049084e-12;-4.909779249828716e-12;1.1889937923115212e-11;-1.4797330027960243e-10;-3.869189413308049e-12;3.3224978324142283e-13;2.4017765554162905e-12;4.243702278472483e-11;140.67474229556518;97.0641095802826;94.22355233367358;100.0;97.0641095802826;35.87994731325108;10.142422083676138;8.862675728791203;52.741165592686855;13.06257273002484;2.4323963380834925;5.602439427735646;8.12240201827558;53.99945793162982;3.5596995235553663;8.390617249218508;4.0;0.7100000000000003;75337.55444701939;8679.11261325121;8.680329176970755;2.4323963380834925;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.87759798172442;2662.5799914207496;0.03955243877138015;75337.55444701939;0.0;0.0;135.0;4.0;140.67474229556518;4.0;97.0641095802826;8.0;94.22355233367358;8.0;100.0;8.0;97.0641095802826;8.0;30.0;4.0;35.87994731325108;4.0;91.87759798172442;2662.5799914207496;0.005738475993974417;75337.55444701939;0.0;0.0;88.62111290593793;237.06172464511044;0.7495524387713804;8679.11261325121;0.5929729826870425;0.23206392894166494;150.81716437924132;341.62610146017136;0.7157384759939747;75337.55444701939;0.6209870788758982;0.2536531048258141;91.87759798172442;2662.5799914207496;0.03381396277740573;75337.55444701939;0.0;0.0;103.04280394348518;237.06172464511044;0.7495524387713804;75337.55444701939;0.5929729826870425;0.23206392894166494;143.8626757287912;319.74498695890713;0.7495524387713804;75337.55444701939;0.5929729826870425;0.23206392894166494;140.30297620523584;322.8673152919019;0.7100000000000003;75337.55444701939;0.6260061201388902;0.2577220370597175;94.65218669426667;235.57796189395472;0.7100000000000003;75337.55444701939;0.6260061201388902;0.2577220370597175;94.63171324219911;235.53945517680208;0.7100000000000003;8679.11261325121;0.6260061201388902;0.2577220370597175;88.62111290593793;2665.964938537951;0.03955243877138015;8679.11261325121;0.0;0.0;43.06257273002484;180.3351738141427;0.03955243877138015;8679.11261325121;0.0;0.0;43.064651648652784;180.4024396691344;0.03955243877138015;75337.55444701939;0.0;0.0;"Zustand 3: Temperatur 417.013 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.453 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6260 <= w_crit=0.6919, T=367.80 K >= T_crit=305.31 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6260 <= w_crit=0.6919, T=367.78 K >= T_crit=305.31 K).;"Zustand 20: Temperatur 423.967 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.981699737220384e-21;`gtol` termination condition is satisfied.;4;3.759272478898598e-09;1.4129189458153912e-10;1;True;;True;0;zulässig;feasible;True;True;True;91.8684224340941;103.04971269073724;140.2458075555889;43.07796532565658;0.14691475590940403;0.25348238322403266;0.2322077567517236;0.2575460024152918;94.78936780782485;98.42856822619974;94.90047414369644;98.28708127304897;62.833636071337345;0.4906598026117398;18.182560778456136;40.669220562668954;0.0026623207394555985;0.02771829686707487;9.478936780428288;9.84285682262061;3.796018965761297;6.552472084856197;5.712148733798781;88.67735581364417;0.010565277621847103;2666.0709437305027;237.14593320438817;211.2096420287805;0.008025367794232019;0.7515730148963463;0.5995016177294828;0.23693200771326675;3.2730440580053255e-10;-4.4924064468432334e-10;1.0505800673854537e-09;-1.362058799081467e-10;-3.3597302717680577e-10;-6.352252057695296e-12;2.0601476080628345e-10;3.5419702726358082e-09;3.2730440580053254e-12;-4.4924064468432334e-12;1.0505800673854537e-11;-1.362058799081467e-10;-3.3597302717680575e-12;-6.352252057695295e-14;2.0601476080628345e-12;3.541970272635808e-11;140.66922056266895;97.06079302413133;94.22286018490598;100.0;97.06079302413133;35.88687609008372;10.083225923920793;8.899287291436735;52.79047972356045;13.077965325656578;2.459998895068111;5.5455043712618135;8.1315775659059;53.980749115480194;3.6534797358478386;8.428457285420961;4.0;0.7200000000000003;75311.61281516294;8686.081095922;8.670378733917271;2.459998895068111;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.8684224340941;2662.565128013328;0.03959838269057803;75311.61281516294;0.0;0.0;135.0;4.0;140.66922056266895;4.0;97.06079302413133;8.0;94.22286018490598;8.0;100.0;8.0;97.06079302413133;8.0;30.0;4.0;35.88687609008372;4.0;91.8684224340941;2662.565128013328;0.00581758672739344;75311.61281516294;0.0;0.0;88.67735581364417;237.14593320438883;0.7595983826905783;8686.081095922;0.5931677167034244;0.2322077567517236;150.75244648658975;341.42890225499633;0.7258175867273937;75311.61281516294;0.6207747602809427;0.25348238322403266;91.8684224340941;2662.565128013328;0.03378079596318459;75311.61281516294;0.0;0.0;103.04971269073724;237.14593320438883;0.7595983826905783;75311.61281516294;0.5931677167034244;0.2322077567517236;143.89928729143674;319.8654827758004;0.7595983826905783;75311.61281516294;0.5931677167034244;0.2322077567517236;140.2458075555889;322.67416434056133;0.7200000000000003;75311.61281516294;0.6257906087113668;0.2575460024152918;94.62125540531628;235.40522535304743;0.7200000000000003;75311.61281516294;0.6257906087113668;0.2575460024152918;94.60079412906322;235.36672771850982;0.7200000000000003;8686.081095922;0.6257906087113668;0.2575460024152918;88.67735581364417;2666.0709437305027;0.03959838269057803;8686.081095922;0.0;0.0;43.07796532565658;180.39952135648528;0.03959838269057803;8686.081095922;0.0;0.0;43.080043908651135;180.4667544240643;0.03959838269057803;75311.61281516294;0.0;0.0;"Zustand 3: Temperatur 417.049 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.396 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6258 <= w_crit=0.6919, T=367.77 K >= T_crit=305.25 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6258 <= w_crit=0.6919, T=367.75 K >= T_crit=305.25 K).;"Zustand 20: Temperatur 423.902 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.383882217946198e-21;`gtol` termination condition is satisfied.;4;3.183664748988579e-09;1.294904028717665e-10;1;True;;True;0;zulässig;feasible;True;True;True;91.85932315857212;103.0582152836937;140.18746392901994;43.09322267743613;0.14876775447598084;0.25331413854854434;0.23234671785373803;0.25737326539599864;94.69288152587413;98.5433994903126;94.8084552939105;98.39706500318344;63.688299989509645;0.4901147823326373;18.413908128185952;40.66344985202596;0.0026640953738809115;0.028096624035122426;9.469288152289375;9.854339949034163;3.7923382117679734;6.5598043335336405;5.7898454536275645;88.73225705329617;0.010526702672941052;2666.174406102074;237.23106929476742;211.39028674402783;0.008101812995300217;0.761542134118925;0.5996682835303837;0.23705753890624637;3.161986228406022e-10;-3.935625159101619e-10;9.306688752985792e-10;-1.255219816975739e-10;-2.888356220864807e-10;-2.9032776183157694e-11;1.7882939573610201e-10;2.9803857160004554e-09;3.1619862284060218e-12;-3.935625159101619e-12;9.306688752985792e-12;-1.255219816975739e-10;-2.8883562208648073e-12;-2.9032776183157693e-13;1.7882939573610202e-12;2.980385716000456e-11;140.66344985202596;97.05750403698613;94.2223229576228;100.0;97.05750403698613;35.89374398865505;10.025137862411668;8.934374572889055;52.83851306464112;13.093222677436131;2.4868985885239;5.490065904326627;8.140676841427876;53.96220311026542;3.746910643869114;8.467160609058396;4.0;0.7300000000000003;75285.89417019184;8692.99310816485;8.66052615404468;2.4868985885239;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.85932315857212;2662.550387753414;0.03964394711422492;75285.89417019184;0.0;0.0;135.0;4.0;140.66344985202596;4.0;97.05750403698613;8.0;94.2223229576228;8.0;100.0;8.0;97.05750403698613;8.0;30.0;4.0;35.89374398865505;4.0;91.85932315857212;2662.550387753414;0.005897740990747782;75285.89417019184;0.0;0.0;88.73225705329617;237.2310692947681;0.7696439471142252;8692.99310816485;0.5933557538072665;0.23234671785373803;150.68858771443763;341.2344540251729;0.7358977409907481;75285.89417019184;0.6205653844158552;0.25331413854854434;91.85932315857212;2662.550387753414;0.03374620612347714;75285.89417019184;0.0;0.0;103.0582152836937;237.2310692947681;0.7696439471142252;75285.89417019184;0.5933557538072665;0.23234671785373803;143.93437457288906;319.981411486516;0.7696439471142252;75285.89417019184;0.5933557538072665;0.23234671785373803;140.18746392901994;322.48031685545465;0.7300000000000003;75285.89417019184;0.6255789923330971;0.25737326539599864;94.5910546746353;235.23607029491572;0.7300000000000003;75285.89417019184;0.6255789923330971;0.25737326539599864;94.57060544846223;235.19758176884022;0.7300000000000003;8692.99310816485;0.6255789923330971;0.25737326539599864;88.73225705329617;2666.174406102074;0.03964394711422492;8692.99310816485;0.0;0.0;43.09322267743613;180.46330356270184;0.03964394711422492;8692.99310816485;0.0;0.0;43.09530092672071;180.53050412086534;0.03964394711422492;75285.89417019184;0.0;0.0;"Zustand 3: Temperatur 417.084 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.337 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6256 <= w_crit=0.6919, T=367.74 K >= T_crit=305.19 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6256 <= w_crit=0.6918, T=367.72 K >= T_crit=305.19 K).;"Zustand 20: Temperatur 423.839 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.079049393680073e-21;`gtol` termination condition is satisfied.;4;2.718982691963104e-09;1.1898780940651082e-10;1;True;;True;0;zulässig;feasible;True;True;True;91.85029165443143;103.06824477504671;140.1280077893074;43.108359024815286;0.15064386693293214;0.2531482861417165;0.2324809802955127;0.2572037007711052;94.59238154462616;98.65732004013536;94.71233141391014;98.50622957476553;64.53943168609209;0.48956156727701805;18.644882606012235;40.657439087597254;0.0026658542364228744;0.028474742153599165;9.459238154210302;9.86573200401898;3.788493256568881;6.567081971641427;5.867221062404464;88.78587294374222;0.010490387469401077;2666.275431813002;237.31706570586186;211.56621489568917;0.00817924154660643;0.7715099329919013;0.5998297792113627;0.23717923631827567;3.041265017600381e-10;-3.5701930301001994e-10;8.199094736482948e-10;-1.1584538883724349e-10;-3.118998392892536e-10;-5.4441784413938876e-11;1.4412648852157872e-10;2.5231372546841158e-09;3.0412650176003807e-12;-3.5701930301001992e-12;8.199094736482949e-12;-1.1584538883724349e-10;-3.1189983928925356e-12;-5.444178441393888e-13;1.4412648852157872e-12;2.5231372546841158e-11;140.65743908759725;97.05423954620915;94.2219329847884;100.0;97.05423954620915;35.90055741866837;9.968112783865422;8.9679842319631;52.88531552507385;13.108359024815286;2.51310894343942;5.436060041046176;8.14970834556857;53.94380260418586;3.8399764426557113;8.50667688144955;4.0;0.7400000000000003;75260.37430986989;8699.854984156556;8.650761931885963;2.51310894343942;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.85029165443143;2662.535756879995;0.0396891745385074;75260.37430986989;0.0;0.0;135.0;4.0;140.65743908759725;4.0;97.05423954620915;8.0;94.2219329847884;8.0;100.0;8.0;97.05423954620915;8.0;30.0;4.0;35.90055741866837;4.0;91.85029165443143;2662.535756879995;0.005978930727856827;75260.37430986989;0.0;0.0;88.78587294374222;237.31706570586283;0.7796891745385077;8699.854984156556;0.5935373324117502;0.2324809802955127;150.62555187146268;341.04264918953317;0.7459789307278571;75260.37430986989;0.6203588517308635;0.2531482861417165;91.85029165443143;2662.535756879995;0.033710243810650575;75260.37430986989;0.0;0.0;103.06824477504671;237.31706570586283;0.7796891745385077;75260.37430986989;0.5935373324117502;0.2324809802955127;143.9679842319631;320.0929125352003;0.7796891745385077;75260.37430986989;0.5935373324117502;0.2324809802955127;140.1280077893074;322.28582962837316;0.7400000000000003;75260.37430986989;0.6253711253593314;0.2572037007711052;94.56156789359716;235.07038140433542;0.7400000000000003;75260.37430986989;0.6253711253593314;0.2572037007711052;94.54113060276973;235.03190202304677;0.7400000000000003;8699.854984156556;0.6253711253593314;0.2572037007711052;88.78587294374222;2666.275431813002;0.0396891745385074;8699.854984156556;0.0;0.0;43.108359024815286;180.52657995881114;0.0396891745385074;8699.854984156556;0.0;0.0;43.110436942023284;180.5937482551393;0.0396891745385074;75260.37430986989;0.0;0.0;"Zustand 3: Temperatur 417.118 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.278 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6254 <= w_crit=0.6918, T=367.71 K >= T_crit=305.13 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6254 <= w_crit=0.6918, T=367.69 K >= T_crit=305.13 K).;"Zustand 20: Temperatur 423.776 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.997197606688241e-21;`gtol` termination condition is satisfied.;4;2.3294878026296888e-09;1.0951892627932618e-10;1;True;;True;0;zulässig;feasible;True;True;True;91.84131999818283;103.07973731154328;140.06749798229134;43.123387650876396;0.15254270752008436;0.2529847448168031;0.2326107044502075;0.25703718901685196;94.48800859566495;98.77042984802395;94.61224744241028;98.6146707597249;65.38703075365285;0.4890002359651609;18.875472542158665;40.65119668634361;0.002667598926547196;0.02885264291786555;9.448800859351769;9.87704298480827;3.7844898977062047;6.574311383972284;5.944275523088766;88.83825686784155;0.010456236121403135;2666.3741215044274;237.4038590628483;211.73760000179718;0.008257646270620533;0.7814764583100658;0.5999862778666414;0.2372972248211499;2.906688223447418e-10;-3.235811618651496e-10;7.293579074030276e-10;-1.0701817210190256e-10;-2.448388158882153e-10;-5.874767339264508e-11;1.4064482911635423e-10;2.1472601474670228e-09;2.9066882234474177e-12;-3.235811618651496e-12;7.293579074030277e-12;-1.0701817210190256e-10;-2.448388158882153e-12;-5.874767339264509e-13;1.4064482911635423e-12;2.1472601474670228e-11;140.6511966863436;97.05099668780724;94.22168306811795;100.0;97.05099668780724;35.9073223593316;9.912107825972953;9.000160973911079;52.93093450850995;13.123387650876396;2.538643335753136;5.3834262002764035;8.158680001817174;53.92553145042672;3.932662991619736;8.546958499554478;4.0;0.7500000000000003;75235.03069086932;8706.672642467294;8.641077226667068;2.538643335753136;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.84131999818283;2662.521222565642;0.03973410458068605;75235.03069086932;0.0;0.0;135.0;4.0;140.6511966863436;4.0;97.05099668780724;8.0;94.22168306811795;8.0;100.0;8.0;97.05099668780724;8.0;30.0;4.0;35.9073223593316;4.0;91.84131999818283;2662.521222565642;0.006061147893624036;75235.03069086932;0.0;0.0;88.83825686784155;237.40385906284789;0.7897341045806864;8706.672642467294;0.593712679675666;0.2326107044502075;150.56330451231656;340.8533851021377;0.7560611478936243;75235.03069086932;0.6201550666571872;0.2529847448168031;91.84131999818283;2662.521222565642;0.03367295668706201;75235.03069086932;0.0;0.0;103.07973731154328;237.40385906284789;0.7897341045806864;75235.03069086932;0.593712679675666;0.2326107044502075;144.00016097391108;320.20011969587506;0.7897341045806864;75235.03069086932;0.593712679675666;0.2326107044502075;140.06749798229134;322.0907556061281;0.7500000000000003;75235.03069086932;0.6251668686158156;0.25703718901685196;94.5327788119888;234.90804793497855;0.7500000000000003;75235.03069086932;0.6251668686158156;0.25703718901685196;94.5123533520541;234.8695777444214;0.7500000000000003;8706.672642467294;0.6251668686158156;0.25703718901685196;88.83825686784155;2666.3741215044274;0.03973410458068605;8706.672642467294;0.0;0.0;43.123387650876396;180.58940607298194;0.03973410458068605;8706.672642467294;0.0;0.0;43.125465237380524;180.656542326704;0.03973410458068605;75235.03069086932;0.0;0.0;"Zustand 3: Temperatur 417.150 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.217 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6252 <= w_crit=0.6918, T=367.68 K >= T_crit=305.07 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6252 <= w_crit=0.6918, T=367.66 K >= T_crit=305.07 K).;"Zustand 20: Temperatur 423.713 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
