config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.0957092345113255e-21;`gtol` termination condition is satisfied.;4;1.9877847801669115e-09;1.0095255553487813e-10;1;True;;True;0;zulässig;feasible;True;True;True;91.83240080129298;103.09263196701733;140.00598997693345;43.13832095190679;0.15446389660217305;0.2528234366919441;0.23273604343527254;0.25687361600606284;94.37989551984435;98.88282221202265;94.5083402191099;98.72247786387042;66.23109730878618;0.48843086447687767;19.10566666475425;40.64473059329214;0.002669330930225146;0.029230318238617777;9.43798955180313;9.888282221208874;3.7803336087734207;6.581498524249579;6.021008846280397;88.88945945370057;0.010424157563871559;2666.4705706381624;237.49138957599112;211.9046072224293;0.008337019958392977;0.7914417542312583;0.6001379446353905;0.2374116236985834;2.82170731225051e-10;-2.9818636448908364e-10;6.437517185986508e-10;-9.89811566043386e-11;-2.2562574031326221e-10;-6.609468528040452e-11;1.2674661320488667e-10;1.8130634771296172e-09;2.82170731225051e-12;-2.9818636448908366e-12;6.437517185986508e-12;-9.89811566043386e-11;-2.2562574031326223e-12;-6.609468528040452e-13;1.2674661320488667e-12;1.813063477129617e-11;140.64473059329214;97.04777279115223;94.221566444887;100.0;97.04777279115223;35.91404439067122;9.85708224383393;9.03094764715729;52.975415063029345;13.138320951906792;2.563514973580368;5.332106991186436;8.167599198707023;53.90737458237464;4.024957670223841;8.587960425564006;4.0;0.7600000000000003;75209.84230661426;8713.451615895352;8.631463812734566;2.563514973580368;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.83240080129298;2662.506772848158;0.03977877418965092;75209.84230661426;0.0;0.0;135.0;4.0;140.64473059329214;4.0;97.04777279115223;8.0;94.221566444887;8.0;100.0;8.0;97.04777279115223;8.0;30.0;4.0;35.91404439067122;4.0;91.83240080129298;2662.506772848158;0.00614438446339143;75209.84230661426;0.0;0.0;88.88945945370057;237.49138957599055;0.7997787741896513;8713.451615895352;0.5938820121404531;0.23273604343527254;150.50181283712607;340.6665637831353;0.7661443844633917;75209.84230661426;0.6199539374221593;0.2528234366919441;91.83240080129298;2662.506772848158;0.03363438972625949;75209.84230661426;0.0;0.0;103.09263196701733;237.49138957599055;0.7997787741896513;75209.84230661426;0.5938820121404531;0.23273604343527254;144.0309476471573;320.3031613386165;0.7997787741896513;75209.84230661426;0.5938820121404531;0.23273604343527254;140.00598997693345;321.89514416943416;0.7600000000000003;75209.84230661426;0.6249660890565459;0.25687361600606284;94.50467154145332;234.74896350035;0.7600000000000003;75209.84230661426;0.6249660890565459;0.25687361600606284;94.48425781757186;234.71050255529917;0.7600000000000003;8713.451615895352;0.6249660890565459;0.25687361600606284;88.88945945370057;2666.4705706381624;0.03977877418965092;8713.451615895352;0.0;0.0;43.13832095190679;180.6518337262394;0.03977877418965092;8713.451615895352;0.0;0.0;43.14039820877758;180.71893813014836;0.03977877418965092;75209.84230661426;0.0;0.0;"Zustand 3: Temperatur 417.181 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.156 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6250 <= w_crit=0.6918, T=367.65 K >= T_crit=305.01 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6250 <= w_crit=0.6918, T=367.63 K >= T_crit=305.01 K).;"Zustand 20: Temperatur 423.652 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.349037185403244e-21;`gtol` termination condition is satisfied.;4;1.7209178727943854e-09;9.32634675036613e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.823527171372;103.10687058511007;139.94353608912945;43.15317050130932;0.15640706046945202;0.25266428703344185;0.2328571435058163;0.2567128727177194;94.2681678085113;98.99458423691868;94.40073903771977;98.82973419611739;67.07163194770915;0.48785352657307324;19.33545408377028;40.638048313906154;0.0026710516283800505;0.029607760233361122;9.426816780696436;9.899458423700361;3.7760295615173742;6.588648946400683;6.097421086180474;88.93952874312066;0.010394065268145987;2666.564869812645;237.57960080809443;212.06739384235968;0.00841735538188182;0.8014058624574306;0.6002849371427009;0.23752254694735375;2.689404254851979e-10;-2.760600636975141e-10;5.889546628168318e-10;-9.166656322889821e-11;-2.1458390619955026e-10;-8.492406777804717e-11;1.071356336979079e-10;1.5469368008780293e-09;2.6894042548519792e-12;-2.760600636975141e-12;5.889546628168318e-12;-9.166656322889821e-11;-2.1458390619955026e-12;-8.492406777804717e-13;1.071356336979079e-12;1.5469368008780292e-11;140.63804831390615;97.04456536494865;94.22157675736133;100.0;97.04456536494865;35.92072872230375;9.802997284002288;9.060385334961154;53.01880002081691;13.153170501309319;2.587736881470903;5.282048014240672;8.176472828627993;53.88931793550711;4.116849245831702;8.629640027958771;4.0;0.7700000000000004;75184.78957521686;8720.1970789162;8.621914034144888;2.587736881470903;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.823527171372;2662.492396567833;0.039823217839312086;75184.78957521686;0.0;0.0;135.0;4.0;140.63804831390615;4.0;97.04456536494865;8.0;94.22157675736133;8.0;100.0;8.0;97.04456536494865;8.0;30.0;4.0;35.92072872230375;4.0;91.823527171372;2662.492396567833;0.006228632440681446;75184.78957521686;0.0;0.0;88.93952874312066;237.5796008080954;0.8098232178393124;8720.1970789162;0.5940455363265548;0.2328571435058163;150.44104559790844;340.4820916671309;0.7762286324406817;75184.78957521686;0.6197553758743628;0.25266428703344185;91.823527171372;2662.492396567833;0.03359458539863064;75184.78957521686;0.0;0.0;103.10687058511007;237.5796008080954;0.8098232178393124;75184.78957521686;0.5940455363265548;0.2328571435058163;144.06038533496115;320.4021606831541;0.8098232178393124;75184.78957521686;0.5940455363265548;0.2328571435058163;139.94353608912945;321.69904139166044;0.7700000000000004;75184.78957521686;0.6247686594429228;0.2567128727177194;94.4772305571513;234.59302587550437;0.7700000000000004;75184.78957521686;0.6247686594429228;0.2567128727177194;94.45682848347775;234.55457423883766;0.7700000000000004;8720.1970789162;0.6247686594429228;0.2567128727177194;88.93952874312066;2666.564869812645;0.039823217839312086;8720.1970789162;0.0;0.0;43.15317050130932;180.71391129982766;0.039823217839312086;8720.1970789162;0.0;0.0;43.155247429441545;180.78098402205612;0.039823217839312086;75184.78957521686;0.0;0.0;"Zustand 3: Temperatur 417.210 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.094 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6248 <= w_crit=0.6918, T=367.63 K >= T_crit=304.95 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6248 <= w_crit=0.6918, T=367.61 K >= T_crit=304.95 K).;"Zustand 20: Temperatur 423.591 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.722494427131907e-21;`gtol` termination condition is satisfied.;4;1.4929806897386625e-09;8.628434883722432e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.81469267650539;103.12239763110131;139.88018568942056;43.1679471083533;0.15837183114043207;0.2525072241078608;0.23297414442396536;0.25655485496483554;94.15294410314334;99.10579727642674;94.28956615672527;98.93651749958019;67.90863570667919;0.4872682938117961;19.56482427593143;40.63115694396788;0.0026727623046238036;0.02998496121827632;9.415294410181732;9.91057972765257;3.771582646276912;6.595767833299322;6.1735123369936;88.98851034822889;0.010365876973107493;2666.6571050567736;237.6684394584111;212.22610972178686;0.008498645304496621;0.8113688224017971;0.6004274059127365;0.23763010356008962;2.58324917012942e-10;-2.504094709365745e-10;5.263132152322214e-10;-8.498712844584588e-11;-1.9753088054130785e-10;-9.895018138195155e-11;9.035261427925434e-11;1.3260290643302142e-09;2.5832491701294203e-12;-2.504094709365745e-12;5.263132152322214e-12;-8.498712844584588e-11;-1.9753088054130785e-12;-9.895018138195155e-13;9.035261427925434e-13;1.3260290643302142e-11;140.63115694396788;97.0413720843427;94.221708024632;100.0;97.0413720843427;35.92738021988197;9.749816067410677;9.088513442204487;53.06113012834692;13.167947108353303;2.6113218873944106;5.233197676403108;8.185307323494612;53.871348375970626;4.20832775278393;8.671956933259366;4.0;0.7800000000000004;75159.85423655243;8726.913872953139;8.61242076302499;2.6113218873944106;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.81469267650539;2662.4780833097857;0.03986746770629335;75159.85423655243;0.0;0.0;135.0;4.0;140.63115694396788;4.0;97.0413720843427;8.0;94.221708024632;8.0;100.0;8.0;97.0413720843427;8.0;30.0;4.0;35.92738021988197;4.0;91.81469267650539;2662.4780833097857;0.006313883863577719;75159.85423655243;0.0;0.0;88.98851034822889;237.66843945841075;0.8198674677062937;8726.913872953139;0.5942034492917629;0.23297414442396536;150.38097301137856;340.2998793678513;0.786313883863578;75159.85423655243;0.6195592973183358;0.2525072241078608;91.81469267650539;2662.4780833097857;0.03355358384271563;75159.85423655243;0.0;0.0;103.12239763110131;237.66843945841075;0.8198674677062937;75159.85423655243;0.5942034492917629;0.23297414442396536;144.0885134422045;320.49723604020966;0.8198674677062937;75159.85423655243;0.5942034492917629;0.23297414442396536;139.88018568942056;321.50249027849935;0.7800000000000004;75159.85423655243;0.6245744580425417;0.25655485496483554;94.45044069784194;234.44013680872905;0.7800000000000004;75159.85423655243;0.6245744580425417;0.25655485496483554;94.43005019694829;234.4016945507569;0.7800000000000004;8726.913872953139;0.6245744580425417;0.25655485496483554;88.98851034822889;2666.6571050567736;0.03986746770629335;8726.913872953139;0.0;0.0;43.1679471083533;180.77568398065566;0.03986746770629335;8726.913872953139;0.0;0.0;43.17002370837207;180.842725166324;0.03986746770629335;75159.85423655243;0.0;0.0;"Zustand 3: Temperatur 417.239 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.030 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6246 <= w_crit=0.6918, T=367.60 K >= T_crit=304.90 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6246 <= w_crit=0.6918, T=367.58 K >= T_crit=304.90 K).;"Zustand 20: Temperatur 423.531 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.1967036709381087e-21;`gtol` termination condition is satisfied.;4;1.2996791160791738e-09;7.995878527013912e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.80589131245097;103.13916005241907;139.8159853958124;43.18266087224072;0.16035784617087792;0.25235217904226326;0.23308717980577406;0.25639946313932466;94.03433665707018;99.21653734008193;94.17493727149;99.04290034805929;68.74211002656946;0.48667523565927756;19.79376707050556;40.62406319719321;0.002674464152353281;0.030361913700463504;9.403433665593113;9.921653734018221;3.766997490866849;6.602860023198321;6.249282729708525;89.03644759723068;0.010339514434382108;2666.7473581033887;237.75785516192917;212.38089771750603;0.00858088249012079;0.8213306713432663;0.6005654947559959;0.23773439779091712;2.4998314529511845e-10;-2.2430413082474843e-10;4.718572199635673e-10;-7.889938702376753e-11;-1.8123103018297115e-10;-1.0028600172518054e-10;8.446932042716071e-11;1.1390568488423014e-09;2.4998314529511844e-12;-2.2430413082474843e-12;4.718572199635674e-12;-7.889938702376753e-11;-1.8123103018297116e-12;-1.0028600172518053e-12;8.446932042716071e-13;1.1390568488423014e-11;140.6240631971932;97.03819077906519;94.22195461664023;100.0;97.03819077906519;35.93400342943073;9.697503480417822;9.115369777549745;53.102444167799945;13.182660872240717;2.6342826120989002;5.185507019409556;8.194108687549033;53.85345363451074;4.2993843817373545;8.71487288779258;4.0;0.7900000000000004;75135.01925765495;8733.606529666125;8.602977361349854;2.6342826120989002;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.80589131245097;2662.463823350921;0.03991155383338674;75135.01925765495;0.0;0.0;135.0;4.0;140.6240631971932;4.0;97.03819077906519;8.0;94.22195461664023;8.0;100.0;8.0;97.03819077906519;8.0;30.0;4.0;35.93400342943073;4.0;91.80589131245097;2662.463823350921;0.006400130810054944;75135.01925765495;0.0;0.0;89.03644759723068;237.7578551619284;0.8299115538333871;8733.606529666125;0.5943559391541744;0.23308717980577406;150.32156667761103;340.1198414577748;0.7964001308100553;75135.01925765495;0.6193656203581005;0.25235217904226326;91.80589131245097;2662.463823350921;0.03351142302333179;75135.01925765495;0.0;0.0;103.13916005241907;237.7578551619284;0.8299115538333871;75135.01925765495;0.5943559391541744;0.23308717980577406;144.11536977754974;320.58850104105557;0.8299115538333871;75135.01925765495;0.5943559391541744;0.23308717980577406;139.8159853958124;321.3055309899417;0.7900000000000004;75135.01925765495;0.6243833683462566;0.25639946313932466;94.42428716462649;234.2902018427019;0.7900000000000004;75135.01925765495;0.6243833683462566;0.25639946313932466;94.40390816696629;234.2517690405494;0.7900000000000004;8733.606529666125;0.6243833683462566;0.25639946313932466;89.03644759723068;2666.7473581033887;0.03991155383338674;8733.606529666125;0.0;0.0;43.18266087224072;180.8371939873148;0.03991155383338674;8733.606529666125;0.0;0.0;43.18473714455445;180.90420376006176;0.03991155383338674;75135.01925765495;0.0;0.0;"Zustand 3: Temperatur 417.265 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.966 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6244 <= w_crit=0.6918, T=367.57 K >= T_crit=304.84 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6244 <= w_crit=0.6917, T=367.55 K >= T_crit=304.84 K).;"Zustand 20: Temperatur 423.472 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.752322944848408e-21;`gtol` termination condition is satisfied.;4;1.1275114560679929e-09;7.419330084109222e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.79711747245085;103.15710714731114;139.75097925279357;43.19732123188413;0.16236474846540588;0.25219908569200583;0.23319637744722;0.25624660197268345;93.91245176230433;99.32687546787353;94.05696195085511;99.14895051091246;69.57205672117841;0.48607441959566394;20.022272635927447;40.61677343075985;0.0026761582812640673;0.03073861037055553;9.391245176133568;9.93268754679764;3.76227847804054;6.609930034055733;6.324732429217242;89.08338167013193;0.01031490319029629;2666.8357066439844;237.84780030293896;212.53189407673267;0.008664059710804639;0.8312914445691895;0.6006993411325534;0.23783552940516128;2.4148505417542765e-10;-2.1124435534147779e-10;4.2797410060302354e-10;-7.33352267801024e-11;-1.5837997580092633e-10;-1.028581664286321e-10;7.646860922250198e-11;9.686544899523142e-10;2.4148505417542766e-12;-2.112443553414778e-12;4.279741006030236e-12;-7.33352267801024e-11;-1.5837997580092634e-12;-1.028581664286321e-12;7.646860922250199e-13;9.686544899523142e-12;140.61677343075985;97.03501942252058;94.22231123021032;100.0;97.03501942252058;35.94060259975322;9.646026073322275;9.140990631235809;53.14277907037871;13.197321231884132;2.656631460563176;5.138929560078395;8.20288252754915;53.83562224579305;4.390011378442239;8.758351628763023;4.0;0.8000000000000004;75110.26874569959;8740.27929242221;8.593577645833346;2.656631460563176;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.79711747245085;2662.449607611127;0.039955504279993725;75110.26874569959;0.0;0.0;135.0;4.0;140.61677343075985;4.0;97.03501942252058;8.0;94.22231123021032;8.0;100.0;8.0;97.03501942252058;8.0;30.0;4.0;35.94060259975322;4.0;91.79711747245085;2662.449607611127;0.006487365402229629;75110.26874569959;0.0;0.0;89.08338167013193;237.8478003029377;0.8399555042799941;8740.27929242221;0.5945031855822963;0.23319637744722;150.26279950408212;339.9418962615535;0.80648736540223;75110.26874569959;0.6191742667488974;0.25219908569200583;91.79711747245085;2662.449607611127;0.0334681388777641;75110.26874569959;0.0;0.0;103.15710714731114;237.8478003029377;0.8399555042799941;75110.26874569959;0.5945031855822963;0.23319637744722;144.1409906312358;320.67606485585026;0.8399555042799941;75110.26874569959;0.5945031855822963;0.23319637744722;139.75097925279357;321.1082010458125;0.8000000000000004;75110.26874569959;0.6241952788023005;0.25624660197268345;94.39875551854811;234.1431301446414;0.8000000000000004;75110.26874569959;0.6241952788023005;0.25624660197268345;94.3783879619574;234.1047068816782;0.8000000000000004;8740.27929242221;0.6241952788023005;0.25624660197268345;89.08338167013193;2666.8357066439844;0.039955504279993725;8740.27929242221;0.0;0.0;43.19732123188413;180.8984807782635;0.039955504279993725;8740.27929242221;0.0;0.0;43.19939717672753;180.96545924166895;0.039955504279993725;75110.26874569959;0.0;0.0;"Zustand 3: Temperatur 417.291 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.901 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6242 <= w_crit=0.6917, T=367.55 K >= T_crit=304.79 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6242 <= w_crit=0.6917, T=367.53 K >= T_crit=304.79 K).;"Zustand 20: Temperatur 423.413 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.4075162449781877e-21;`gtol` termination condition is satisfied.;4;1.0126578031559958e-09;6.939043514747818e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.78836591941706;103.17619044120198;139.6852088975204;43.211937011793225;0.16439218609928072;0.25204788051591365;0.23330185963047717;0.25609618031121384;93.78739014453981;99.43687807562463;93.93574404130419;99.25473128927443;70.39847794877319;0.4854659112156288;20.250331467162393;40.6092936689318;0.002677845723337862;0.031115044095673675;9.378739014368879;9.943687807573392;3.7574297616586456;6.616982085947186;6.399861631724494;89.1293517251762;0.010291972343376098;2666.9222245660185;237.9382298416886;212.67922880539575;0.008748169753311608;0.8412511755074557;0.6008290764926928;0.23793359391397642;2.332001258764649e-10;-1.9623769276222447e-10;4.012576937384438e-10;-6.865097379460394e-11;-1.6194690033444203e-10;-1.0928147275990341e-10;6.66346977595822e-11;8.510312454745872e-10;2.3320012587646487e-12;-1.9623769276222447e-12;4.012576937384438e-12;-6.865097379460394e-11;-1.6194690033444203e-12;-1.0928147275990342e-12;6.66346977595822e-13;8.510312454745872e-12;140.6092936689318;97.03185612173223;94.22277286690854;100.0;97.03185612173223;35.94718170308761;9.595351965827547;9.165410848670831;53.1821700220886;13.211937011793225;2.6783806152968737;5.093421141732335;8.21163408058294;53.81784349255594;4.480201951150434;8.802358763999166;4.0;0.8100000000000004;75085.58786786832;8746.936136113214;8.584215855637119;2.6783806152968737;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.78836591941706;2662.4354276082972;0.03999934526076687;75085.58786786832;0.0;0.0;135.0;4.0;140.6092936689318;4.0;97.03185612173223;8.0;94.22277286690854;8.0;100.0;8.0;97.03185612173223;8.0;30.0;4.0;35.94718170308761;4.0;91.78836591941706;2662.4354276082972;0.00657557980995737;75085.58786786832;0.0;0.0;89.1293517251762;237.93822984168827;0.8499993452607673;8746.936136113214;0.5946453602543338;0.23330185963047717;150.20464563475934;339.7659656625014;0.8165755798099578;75085.58786786832;0.6189851612569911;0.25204788051591365;91.78836591941706;2662.4354276082972;0.0334237654508095;75085.58786786832;0.0;0.0;103.17619044120198;237.93822984168827;0.8499993452607673;75085.58786786832;0.5946453602543338;0.23330185963047717;144.16541084867083;320.76003240104905;0.8499993452607673;75085.58786786832;0.5946453602543338;0.23330185963047717;139.6852088975204;320.91053551586674;0.8100000000000004;75085.58786786832;0.6240100825660945;0.25609618031121384;94.37383167720282;233.99883434482976;0.8100000000000004;75085.58786786832;0.6240100825660945;0.25609618031121384;94.35347550643536;233.96042071014375;0.8100000000000004;8746.936136113214;0.6240100825660945;0.25609618031121384;89.1293517251762;2666.9222245660185;0.03999934526076687;8746.936136113214;0.0;0.0;43.211937011793225;180.95958124353592;0.03999934526076687;8746.936136113214;0.0;0.0;43.214012629176295;181.02652848244398;0.03999934526076687;75085.58786786832;0.0;0.0;"Zustand 3: Temperatur 417.315 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.835 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6240 <= w_crit=0.6917, T=367.52 K >= T_crit=304.74 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6240 <= w_crit=0.6917, T=367.50 K >= T_crit=304.74 K).;"Zustand 20: Temperatur 423.355 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2146720993828637e-21;`gtol` termination condition is satisfied.;4;9.569105831647588e-10;6.655331846546593e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.77963176029766;103.19636357032238;139.61871371419056;43.226516464384815;0.16643981214486397;0.25189850245798207;0.23340374341196374;0.25594811090494207;93.65924732870167;99.54660727342909;93.81138204111136;99.36030182589522;71.22137618652292;0.48484977432398163;20.47793437380189;40.60162962492234;0.00267952743834719;0.03149120791272532;9.365924732789777;9.95466072735398;3.752455281651099;6.624020121722042;6.474670562426872;89.1743950167421;0.010270654356269435;2667.0069821742527;238.02910115337284;212.82302601293807;0.00883320542467303;0.8512098958487182;0.6009548265967628;0.238028682795107;2.268905063829152e-10;-1.7267609564441955e-10;3.738591658475343e-10;-6.586509115891204e-11;-1.6612489162071142e-10;-1.1071676908613881e-10;6.458833468059311e-11;8.038938403842621e-10;2.268905063829152e-12;-1.7267609564441955e-12;3.738591658475343e-12;-6.586509115891204e-11;-1.6612489162071143e-12;-1.107167690861388e-12;6.458833468059311e-13;8.038938403842622e-12;140.60162962492234;97.02869910807732;94.22333481258954;100.0;97.02869910807732;35.95374445415246;9.545450758821346;9.18866390013136;53.22065056258964;13.226516464384815;2.699542031245585;5.048939795847446;8.220368239702339;53.80010735389567;4.569950185940797;8.846861659784338;4.0;0.8200000000000004;75060.96277753246;8753.580785450844;8.574886622659589;2.699542031245585;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.77963176029766;2662.421275416881;0.040043101273390835;75060.96277753246;0.0;0.0;135.0;4.0;140.60162962492234;4.0;97.02869910807732;8.0;94.22333481258954;8.0;100.0;8.0;97.02869910807732;8.0;30.0;4.0;35.95374445415246;4.0;91.77963176029766;2662.421275416881;0.006664766253640934;75060.96277753246;0.0;0.0;89.1743950167421;238.02910115337153;0.8600431012733912;8753.580785450844;0.5947826272890556;0.23340374341196374;150.14708038374368;339.5919749208291;0.8266647662536414;75060.96277753246;0.6187982315265718;0.25189850245798207;91.77963176029766;2662.421275416881;0.033378335019749905;75060.96277753246;0.0;0.0;103.19636357032238;238.02910115337153;0.8600431012733912;75060.96277753246;0.5947826272890556;0.23340374341196374;144.18866390013136;320.8405045366108;0.8600431012733912;75060.96277753246;0.5947826272890556;0.23340374341196374;139.61871371419056;320.7125671957796;0.8200000000000004;75060.96277753246;0.623827677264896;0.25594811090494207;94.34950191053804;233.85723038322354;0.8200000000000004;75060.96277753246;0.623827677264896;0.25594811090494207;94.32915707683173;233.81882647113486;0.8200000000000004;8753.580785450844;0.623827677264896;0.25594811090494207;89.1743950167421;2667.0069821742527;0.040043101273390835;8753.580785450844;0.0;0.0;43.226516464384815;181.0205298816802;0.040043101273390835;8753.580785450844;0.0;0.0;43.22859175418165;181.08744596343055;0.040043101273390835;75060.96277753246;0.0;0.0;"Zustand 3: Temperatur 417.339 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.769 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6238 <= w_crit=0.6917, T=367.50 K >= T_crit=304.68 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6238 <= w_crit=0.6917, T=367.48 K >= T_crit=304.68 K).;"Zustand 20: Temperatur 423.297 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.041562333996109e-21;`gtol` termination condition is satisfied.;4;8.913791680858631e-10;6.389933229692011e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.77091042250532;103.21758217223879;139.55153097777776;43.241067308910544;0.1685072844806187;0.2517508928331106;0.2335021408940615;0.25580231020988886;93.52811397654625;99.65612115861116;93.68396944601673;99.46571739002728;72.0407542078173;0.48422607102613646;20.70507246902625;40.59378672108528;0.0026812043189067295;0.031867095022120054;9.352811397581666;9.965612115872826;3.747358777846619;6.63104782599762;6.549159473453939;89.21854700542923;0.010250884860997936;2667.090046397453;238.12037387898823;212.96340423588248;0.008919159556834755;0.861167635659248;0.6010767118166008;0.2381208837013969;2.276578925375361e-10;-1.7602985735720722e-10;3.6828851079917513e-10;-6.327771640002311e-11;-1.4874501630401937e-10;-1.171116537079797e-10;6.298250809777528e-11;7.295852810784709e-10;2.276578925375361e-12;-1.7602985735720723e-12;3.682885107991752e-12;-6.327771640002311e-11;-1.4874501630401938e-12;-1.171116537079797e-12;6.298250809777528e-13;7.295852810784708e-12;140.59378672108528;97.02554672876715;94.2239926185394;100.0;97.02554672876715;35.96029432766812;9.496293451457007;9.210781947093267;53.25825267776111;13.241067308910544;2.7201274320839275;5.005445613110169;8.229089577494676;53.782404457970244;4.659250969315508;8.891829336228227;4.0;0.8300000000000004;75036.38054640035;8760.216731815883;8.565584944249006;2.7201274320839275;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.77091042250532;2662.4071436297695;0.04008679521608238;75036.38054640035;0.0;0.0;135.0;4.0;140.59378672108528;4.0;97.02554672876715;8.0;94.2239926185394;8.0;100.0;8.0;97.02554672876715;8.0;30.0;4.0;35.96029432766812;4.0;91.77091042250532;2662.4071436297695;0.0067549170053926985;75036.38054640035;0.0;0.0;89.21854700542923;238.12037387898604;0.8700867952160828;8760.216731815883;0.5949151436511416;0.2335021408940615;150.0900801725423;339.4198525007884;0.8367549170053931;75036.38054640035;0.6186134079507044;0.2517508928331106;91.77091042250532;2662.4071436297695;0.03333187821068968;75036.38054640035;0.0;0.0;103.21758217223879;238.12037387898604;0.8700867952160828;75036.38054640035;0.5949151436511416;0.2335021408940615;144.21078194709327;320.9175782543567;0.8700867952160828;75036.38054640035;0.5949151436511416;0.2335021408940615;139.55153097777776;320.51432677092095;0.8300000000000004;75036.38054640035;0.6236479647770327;0.25580231020988886;94.32575283601057;233.71823736418648;0.8300000000000004;75036.38054640035;0.6236479647770327;0.25580231020988886;94.30541929668323;233.67984327379838;0.8300000000000004;8760.216731815883;0.6236479647770327;0.25580231020988886;89.21854700542923;2667.090046397453;0.04008679521608238;8760.216731815883;0.0;0.0;43.241067308910544;181.08135896238963;0.04008679521608238;8760.216731815883;0.0;0.0;43.24314227079691;181.1482439379646;0.04008679521608238;75036.38054640035;0.0;0.0;"Zustand 3: Temperatur 417.361 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.702 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6236 <= w_crit=0.6917, T=367.48 K >= T_crit=304.63 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6236 <= w_crit=0.6917, T=367.46 K >= T_crit=304.63 K).;"Zustand 20: Temperatur 423.240 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8878221469584313e-21;`gtol` termination condition is satisfied.;4;8.330735550427741e-10;6.144627160305873e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.76219763199754;103.23980378260546;139.48369598692858;43.25559676766511;0.17059426565977714;0.2516049952233772;0.23359715947902215;0.25565869820056936;93.39407620159506;99.7654740882613;93.55359507171954;99.57102964238372;72.85661506114175;0.4835948618145057;20.931737158758963;40.585770107750875;0.0026828771951586104;0.032242698781591514;9.339407620092993;9.976547408838773;3.7421438028747143;6.638068642822144;6.623328641937849;89.2618414606028;0.010232602480724957;2667.1714809809528;238.212009785416;213.10047673954014;0.009006025010650842;0.8711244234862389;0.6011948474163975;0.2382102806552873;2.2362200979841873e-10;-1.7459456103097182e-10;3.560671757441014e-10;-6.088196613518448e-11;-1.483186906625633e-10;-1.2641976354643703e-10;5.157119176146807e-11;6.651248440903146e-10;2.2362200979841875e-12;-1.7459456103097182e-12;3.560671757441014e-12;-6.088196613518448e-11;-1.4831869066256332e-12;-1.2641976354643702e-12;5.157119176146807e-13;6.651248440903146e-12;140.58577010775088;97.02239743892392;94.22474208390838;100.0;97.02239743892392;35.96683457465679;9.447852364801577;9.231795904267187;53.29500688594601;13.25559676766511;2.740148307809477;4.962900623305586;8.237802368002463;53.76472603775295;4.748099917338607;8.937232369563162;4.0;0.8400000000000004;75011.82910145578;8766.847248953287;8.556306157884954;2.740148307809477;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.76219763199754;2662.3930253228436;0.04013044849688929;75011.82910145578;0.0;0.0;135.0;4.0;140.58577010775088;4.0;97.02239743892392;8.0;94.22474208390838;8.0;100.0;8.0;97.02239743892392;8.0;30.0;4.0;35.96683457465679;4.0;91.76219763199754;2662.3930253228436;0.006846024391924337;75011.82910145578;0.0;0.0;89.2618414606028;238.21200978541472;0.8801304484968897;8766.847248953287;0.5950430595293255;0.23359715947902215;150.03362247255245;339.2495299124848;0.8468460243919248;75011.82910145578;0.6184306235545487;0.2516049952233772;91.76219763199754;2662.3930253228436;0.03328442410496495;75011.82910145578;0.0;0.0;103.23980378260546;238.21200978541472;0.8801304484968897;75011.82910145578;0.5950430595293255;0.23359715947902215;144.2317959042672;320.9913468547869;0.8801304484968897;75011.82910145578;0.5950430595293255;0.23359715947902215;139.48369598692858;320.31584296586146;0.8400000000000004;75011.82910145578;0.6234708510220314;0.25565869820056936;94.3025714130423;233.58177741714945;0.8400000000000004;75011.82910145578;0.6234708510220314;0.25565869820056936;94.28224913111444;233.54339325193328;0.8400000000000004;8766.847248953287;0.6234708510220314;0.25565869820056936;89.2618414606028;2667.1714809809528;0.04013044849688929;8766.847248953287;0.0;0.0;43.25559676766511;181.1420986780211;0.04013044849688929;8766.847248953287;0.0;0.0;43.25767140117097;181.20895258311432;0.04013044849688929;75011.82910145578;0.0;0.0;"Zustand 3: Temperatur 417.382 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.634 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6235 <= w_crit=0.6917, T=367.45 K >= T_crit=304.58 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6235 <= w_crit=0.6917, T=367.43 K >= T_crit=304.58 K).;"Zustand 20: Temperatur 423.184 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.750150929529449e-21;`gtol` termination condition is satisfied.;4;7.779067585672971e-10;5.91633489506713e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.75348939315512;103.26298773808958;139.41524218802607;43.270111599251265;0.17270042274548988;0.25146075537607554;0.2336889021093551;0.2555171981947536;93.25721585953545;99.87471692959907;93.42034335143327;99.67628687838146;73.66896205151885;0.482956205649705;21.157920131741136;40.577584680594214;0.0026845468390674235;0.03261801270047855;9.325721585891518;9.987471692972338;3.7368137340628573;6.645085791888269;6.697178368334587;89.30431055635722;0.010215748662971789;2667.2513466668943;238.30397263624394;213.2343518020433;0.009093794679157163;0.8810802864548782;0.6013093438185457;0.2382969542333665;2.198135007347446e-10;-1.6160583982127719e-10;3.235527401557192e-10;-5.865263830173717e-11;-1.3815792954119388e-10;-1.2430234619387193e-10;5.74260639041313e-11;6.202753866091371e-10;2.198135007347446e-12;-1.6160583982127718e-12;3.2355274015571923e-12;-5.865263830173717e-11;-1.3815792954119388e-12;-1.2430234619387192e-12;5.742606390413129e-13;6.202753866091371e-12;140.5775846805942;97.0192497943068;94.22557923953906;100.0;97.0192497943068;35.973368237416196;9.400101069560776;9.251735498942082;53.33094231894103;13.270111599251265;2.759615913352661;4.921268683181836;8.246510606844879;53.747063890511924;4.836493310916012;8.983042800977273;4.0;0.8500000000000004;74987.29716708604;8773.475407402057;8.547045917951776;2.759615913352661;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.75348939315512;2662.378914022437;0.04017408113403498;74987.29716708604;0.0;0.0;135.0;4.0;140.5775846805942;4.0;97.0192497943068;8.0;94.22557923953906;8.0;100.0;8.0;97.0192497943068;8.0;30.0;4.0;35.973368237416196;4.0;91.75348939315512;2662.378914022437;0.00693808079525945;74987.29716708604;0.0;0.0;89.30431055635722;238.30397263624042;0.8901740811340354;8773.475407402057;0.595166518693399;0.2336889021093551;149.977685750155;339.0809415596636;0.8569380807952599;74987.29716708604;0.6182498138799276;0.25146075537607554;91.75348939315512;2662.378914022437;0.03323600033877553;74987.29716708604;0.0;0.0;103.26298773808958;238.30397263624042;0.8901740811340354;74987.29716708604;0.595166518693399;0.2336889021093551;144.25173549894208;321.061900116749;0.8901740811340354;74987.29716708604;0.595166518693399;0.2336889021093551;139.41524218802607;320.11714268426874;0.8500000000000004;74987.29716708604;0.623296245764281;0.2555171981947536;94.2799449371123;233.44777556509345;0.8500000000000004;74987.29716708604;0.623296245764281;0.2555171981947536;94.25963388095414;233.40940143250467;0.8500000000000004;8773.475407402057;0.623296245764281;0.2555171981947536;89.30431055635722;2667.2513466668943;0.04017408113403498;8773.475407402057;0.0;0.0;43.270111599251265;181.20277728252913;0.04017408113403498;8773.475407402057;0.0;0.0;43.27218590379488;181.26960013854196;0.04017408113403498;74987.29716708604;0.0;0.0;"Zustand 3: Temperatur 417.402 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.565 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6233 <= w_crit=0.6917, T=367.43 K >= T_crit=304.53 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6233 <= w_crit=0.6916, T=367.41 K >= T_crit=304.53 K).;"Zustand 20: Temperatur 423.128 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6280337539752258e-21;`gtol` termination condition is satisfied.;4;7.503417319397772e-10;5.706196200579202e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.74478197013843;103.28709508491335;139.3462012904331;43.28461812940412;0.1748254271645998;0.25131812110793994;0.23377746749376604;0.255377736688079;93.1176108181067;99.98389729193896;93.284294612444;99.78153425341814;74.47779872356776;0.4823101600377079;21.3836133500547;40.56923509677671;0.002686213968388822;0.032993030434233364;9.311761081751184;9.998389729205806;3.731371784502817;6.65210228355736;6.770708974884075;89.34598496115439;0.010200267523562694;2667.32970136262;238.39622807125372;213.36513298041112;0.00918246149030788;0.8910352503585556;0.6014203068530879;0.23838098173980113;2.191171688536997e-10;-1.5705836631241255e-10;3.1587887860951014e-10;-5.6569304796028064e-11;-1.2643397440115223e-10;-1.19101173368108e-10;5.773870270786574e-11;5.948521675236407e-10;2.191171688536997e-12;-1.5705836631241254e-12;3.1587887860951014e-12;-5.6569304796028064e-11;-1.2643397440115223e-12;-1.19101173368108e-12;5.773870270786574e-13;5.948521675236406e-12;140.5692350967767;97.01610244457481;94.22650033295866;100.0;97.01610244457481;35.9798981633935;9.353014318666453;9.270629327012102;53.366086797760886;13.284618129404123;2.778541268143613;4.880515371804279;8.255218029861567;53.72941034036495;4.924428036579002;9.029234051484423;4.0;0.8600000000000004;74962.7742114831;8780.10408788081;8.53780017425469;2.778541268143613;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.74478197013843;2662.3648036751833;0.040217711848863025;74962.7742114831;0.0;0.0;135.0;4.0;140.5692350967767;4.0;97.01610244457481;8.0;94.22650033295866;8.0;100.0;8.0;97.01610244457481;8.0;30.0;4.0;35.9798981633935;4.0;91.74478197013843;2662.3648036751833;0.0070310786535602654;74962.7742114831;0.0;0.0;89.34598496115439;238.3962280712501;0.9002177118488635;8780.10408788081;0.5952856588290832;0.23377746749376604;149.92224941544316;338.9140245972887;0.8670310786535607;74962.7742114831;0.6180709168768492;0.25131812110793994;91.74478197013843;2662.3648036751833;0.03318663319530276;74962.7742114831;0.0;0.0;103.28709508491335;238.3962280712501;0.9002177118488635;74962.7742114831;0.5952856588290832;0.23377746749376604;144.2706293270121;321.1293244581292;0.9002177118488635;74962.7742114831;0.5952856588290832;0.23377746749376604;139.3462012904331;319.91825113792044;0.8600000000000004;74962.7742114831;0.6231240624273956;0.255377736688079;94.25786103342892;233.316159599143;0.8600000000000004;74962.7742114831;0.6231240624273956;0.255377736688079;94.2375611764312;233.27779561026597;0.8600000000000004;8780.10408788081;0.6231240624273956;0.255377736688079;89.34598496115439;2667.32970136262;0.040217711848863025;8780.10408788081;0.0;0.0;43.28461812940412;181.26342122029166;0.040217711848863025;8780.10408788081;0.0;0.0;43.28669210420986;181.33021303526323;0.040217711848863025;74962.7742114831;0.0;0.0;"Zustand 3: Temperatur 417.421 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.496 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6231 <= w_crit=0.6916, T=367.41 K >= T_crit=304.49 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6231 <= w_crit=0.6916, T=367.39 K >= T_crit=304.49 K).;"Zustand 20: Temperatur 423.072 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.529330871403691e-21;`gtol` termination condition is satisfied.;4;7.210063907739308e-10;5.530516922320537e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.73607186964438;103.31208849268819;139.2766033736837;43.29912227952451;0.1769689545686759;0.25117704221437703;0.23386295031995177;0.2552402431982058;92.97533520774687;100.09305974145418;93.14552533303527;99.88681399135055;75.28312884612477;0.48165678110290233;21.6088090401337;40.56072578993701;0.0026878792503368244;0.03336774577920434;9.297533520718343;10.009305974158027;3.725821013326898;6.65912093275326;6.843920804206678;89.38689392164969;0.010186105700520849;2667.406600298156;238.48874349421516;213.49291936022723;0.009272018409234528;0.9009893397426272;0.6015278379923525;0.23846243736974296;2.1428547825053101e-10;-1.4868817288515856e-10;3.065565579163376e-10;-5.483591358768081e-11;-1.3719159142056014e-10;-1.2607870303327218e-10;5.164224603504408e-11;5.63431967748329e-10;2.14285478250531e-12;-1.4868817288515856e-12;3.0655655791633762e-12;-5.483591358768081e-11;-1.3719159142056015e-12;-1.2607870303327218e-12;5.164224603504409e-13;5.634319677483291e-12;140.560725789937;97.01295412705292;94.22750181446213;100.0;97.01295412705292;35.98642701802953;9.306567984192554;9.288504906013202;53.400466903620156;13.29912227952451;2.7969351564883027;4.840607892812443;8.263928130355623;53.711758203334796;5.011901532329489;9.075780842389634;4.0;0.8700000000000004;74938.25039708946;8786.735993690167;8.528565152168369;2.7969351564883027;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.73607186964438;2662.350688620127;0.04026135815186127;74938.25039708946;0.0;0.0;135.0;4.0;140.560725789937;4.0;97.01295412705292;8.0;94.22750181446213;8.0;100.0;8.0;97.01295412705292;8.0;30.0;4.0;35.98642701802953;4.0;91.73607186964438;2662.350688620127;0.007125010461649926;74938.25039708946;0.0;0.0;89.38689392164969;238.48874349421305;0.9102613581518617;8786.735993690167;0.5954006118527566;0.23386295031995177;149.86729377412956;338.7487187975234;0.8771250104616504;74938.25039708946;0.617893872800554;0.25117704221437703;91.73607186964438;2662.350688620127;0.03313634769021134;74938.25039708946;0.0;0.0;103.31208849268819;238.48874349421305;0.9102613581518617;74938.25039708946;0.5954006118527566;0.23386295031995177;144.2885049060132;321.1937030884278;0.9102613581518617;74938.25039708946;0.5954006118527566;0.23386295031995177;139.2766033736837;319.71919196604074;0.8700000000000004;74938.25039708946;0.6229542179190108;0.2552402431982058;94.23630765029856;233.18685995924713;0.8700000000000004;74938.25039708946;0.6229542179190108;0.2552402431982058;94.21601897056462;233.14850622846643;0.8700000000000004;8786.735993690167;0.6229542179190108;0.2552402431982058;89.38689392164969;2667.406600298156;0.04026135815186127;8786.735993690167;0.0;0.0;43.29912227952451;181.32405524553903;0.04026135815186127;8786.735993690167;0.0;0.0;43.301195923718126;181.39081601501428;0.04026135815186127;74938.25039708946;0.0;0.0;"Zustand 3: Temperatur 417.439 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.427 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6230 <= w_crit=0.6916, T=367.39 K >= T_crit=304.44 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6230 <= w_crit=0.6916, T=367.37 K >= T_crit=304.44 K).;"Zustand 20: Temperatur 423.017 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
