config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.442302942740797e-21;`gtol` termination condition is satisfied.;4;7.160292613021973e-10;5.370852712076169e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.72735582495221;103.33793217324882;139.20647698731068;43.31362959308149;0.17913068469807406;0.25103747038271734;0.2339454414552947;0.2551046501180532;92.83045965420598;100.20224599992184;93.0041083810307;99.99216557732952;76.08495639835873;0.4809961236569497;21.83349968428692;40.55206098410321;0.0026895433049695236;0.03374215266768399;9.283045965362767;10.020224600004168;3.720164335245798;6.6661443718180795;6.916814218043207;89.42706534115439;0.010173212217194413;2667.482096173652;238.58148796848582;213.61780579022002;0.009362458440076216;0.9109425779821574;0.601632034572018;0.23854139236355026;2.050200009762193e-10;-1.1654321951937163e-10;2.9831426218152046e-10;-5.323175233939992e-11;-1.1424106105550891e-10;-1.198401378132985e-10;5.832134775118902e-11;5.783107326351455e-10;2.0502000097621932e-12;-1.1654321951937164e-12;2.9831426218152044e-12;-5.323175233939992e-11;-1.142410610555089e-12;-1.198401378132985e-12;5.832134775118902e-13;5.783107326351455e-12;140.5520609841032;97.00980366096502;94.22858032421169;100.0;97.00980366096502;35.99295729664607;9.260738998082672;9.305388725445425;53.43410804450832;13.313629593081487;2.814808128634752;4.801514983057302;8.272644175047787;53.694100755300894;5.0989117381347455;9.122659120975243;4.0;0.8800000000000004;74913.716534763;8793.373662198535;8.519337334293713;2.814808128634752;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.72735582495221;2662.3365635629198;0.040305036422233154;74913.716534763;0.0;0.0;135.0;4.0;140.5520609841032;4.0;97.00980366096502;8.0;94.22858032421169;8.0;100.0;8.0;97.00980366096502;8.0;30.0;4.0;35.99295729664607;4.0;91.72735582495221;2662.3365635629198;0.0072198687710954374;74913.716534763;0.0;0.0;89.42706534115439;238.58148796848138;0.9203050364222336;8793.373662198535;0.5955115042076544;0.2339454414552947;149.81279998218588;338.5849664228392;0.8872198687710959;74913.716534763;0.6177186241129081;0.25103747038271734;91.72735582495221;2662.3365635629198;0.03308516765113772;74913.716534763;0.0;0.0;103.33793217324882;238.58148796848138;0.9203050364222336;74913.716534763;0.5955115042076544;0.2339454414552947;144.30538872544543;321.2551161539205;0.9203050364222336;74913.716534763;0.5955115042076544;0.2339454414552947;139.20647698731068;319.5199873459341;0.8800000000000004;74913.716534763;0.6227866324655502;0.2551046501180532;94.21527305227357;233.0598096207595;0.8800000000000004;74913.716534763;0.6227866324655502;0.2551046501180532;94.19499553233027;233.0214662654553;0.8800000000000004;8793.373662198535;0.6227866324655502;0.2551046501180532;89.42706534115439;2667.482096173652;0.040305036422233154;8793.373662198535;0.0;0.0;43.31362959308149;181.38470253259194;0.040305036422233154;8793.373662198535;0.0;0.0;43.315702905664125;181.45143224043278;0.040305036422233154;74913.716534763;0.0;0.0;"Zustand 3: Temperatur 417.455 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.356 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6228 <= w_crit=0.6916, T=367.37 K >= T_crit=304.39 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6228 <= w_crit=0.6916, T=367.34 K >= T_crit=304.39 K).;"Zustand 20: Temperatur 422.963 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3838041591888374e-21;`gtol` termination condition is satisfied.;4;6.625410038918876e-10;5.260806324488362e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.7186307811175;103.36459180411669;139.13584924365404;43.32814526013101;0.1813103012639965;0.2508993591107777;0.23402502813573028;0.25497089257706135;92.68305149502169;100.31149512919704;92.86011323584489;100.09762593671759;76.88328555700059;0.48032824126393325;22.057678012596018;40.54324470664005;0.0026912067083244523;0.03411624516316577;9.268305149451933;10.031149512931842;3.7144045294385193;6.673175062443955;6.989389596104013;89.46652585306026;0.010161538353984657;2667.5562392973684;238.6744321194725;213.73988310236209;0.009453774627459555;0.9208949873542766;0.6017329899988328;0.23861791515190403;2.1523760551644955e-10;-1.4355805433297064e-10;2.913225216616411e-10;-5.2191806432233534e-11;-1.1809220268332865e-10;-1.2137491012254031e-10;5.826450433232822e-11;5.023537141823908e-10;2.1523760551644956e-12;-1.4355805433297064e-12;2.9132252166164108e-12;-5.2191806432233534e-11;-1.1809220268332864e-12;-1.213749101225403e-12;5.826450433232822e-13;5.023537141823908e-12;140.54324470664005;97.00664994208381;94.22973268024634;100.0;97.00664994208381;35.9994913354783;9.215505296826223;9.3213062943056;53.467034517581965;13.32814526013101;2.8321705024619632;4.763206827186082;8.281369218882503;53.67643170206691;5.185457050651564;9.16984599102301;4.0;0.8900000000000005;74889.16404125579;8800.01947551841;8.510113443452813;2.8321705024619632;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.7186307811175;2662.322423551876;0.04034876198173565;74889.16404125579;0.0;0.0;135.0;4.0;140.54324470664005;4.0;97.00664994208381;8.0;94.22973268024634;8.0;100.0;8.0;97.00664994208381;8.0;30.0;4.0;35.9994913354783;4.0;91.7186307811175;2662.322423551876;0.0073156461905377786;74889.16404125579;0.0;0.0;89.46652585306026;238.67443211946838;0.9303487619817361;8800.01947551841;0.5956184571421018;0.23402502813573028;149.75875000346628;338.4227121072601;0.8973156461905383;74889.16404125579;0.61754511538981;0.2508993591107777;91.7186307811175;2662.322423551876;0.03303311579119787;74889.16404125579;0.0;0.0;103.36459180411669;238.67443211946838;0.9303487619817361;74889.16404125579;0.5956184571421018;0.23402502813573028;144.3213062943056;321.3136408751521;0.9303487619817361;74889.16404125579;0.5956184571421018;0.23402502813573028;139.13584924365404;319.3206580949789;0.8900000000000005;74889.16404125579;0.6226212294557595;0.25497089257706135;94.19474581309368;232.93494398623136;0.8900000000000005;74889.16404125579;0.6226212294557595;0.25497089257706135;94.17447943962185;232.89661112649748;0.8900000000000005;8800.01947551841;0.6226212294557595;0.25497089257706135;89.46652585306026;2667.5562392973684;0.04034876198173565;8800.01947551841;0.0;0.0;43.32814526013101;181.44538477835596;0.04034876198173565;8800.01947551841;0.0;0.0;43.330218240016904;181.51208339749928;0.04034876198173565;74889.16404125579;0.0;0.0;"Zustand 3: Temperatur 417.471 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.286 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6226 <= w_crit=0.6916, T=367.34 K >= T_crit=304.35 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6226 <= w_crit=0.6916, T=367.32 K >= T_crit=304.35 K).;"Zustand 20: Temperatur 422.909 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.340424704436292e-21;`gtol` termination condition is satisfied.;4;6.439735919418037e-10;5.17769196541527e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.70989388128436;103.39203445639833;139.06474590454093;43.342674139992766;0.18350749181915804;0.250762663628045;0.23410179414429308;0.2548389083106654;92.53317498055083;100.42084370192948;92.71360619466955;100.20322960057663;77.67812068486904;0.47965318630231757;22.2813369953103;40.5342808002722;0.0026928699953157795;0.03449001745588076;9.253317498006922;10.042084370206316;3.7085442477916124;6.680215306701835;7.061647335000621;89.50530088968259;0.010151037528062566;2667.629077715076;238.76754804405445;213.85923831911802;0.009545960057663838;0.9308465891053168;0.6018307939468777;0.2386920714931649;2.170850166294258e-10;-1.3778844731859863e-10;2.8131807994213887e-10;-5.137745784367098e-11;-1.2076384336978663e-10;-1.3368151030590525e-10;4.9112713895738125e-11;4.816058662981959e-10;2.170850166294258e-12;-1.3778844731859862e-12;2.8131807994213888e-12;-5.137745784367098e-11;-1.2076384336978663e-12;-1.3368151030590524e-12;4.911271389573813e-13;4.816058662981959e-12;140.5342808002722;97.0034919377818;94.23095586736702;100.0;97.0034919377818;36.00603132188576;9.170845769155221;9.336282186317476;53.49926956779683;13.342674139992766;2.8490323656554892;4.725654977684428;8.290106118715642;53.65874515182276;5.271536281776548;9.21731964785323;4.0;0.9000000000000005;74864.5848999143;8806.675670387096;8.500890426980337;2.8490323656554892;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.70989388128436;2662.308263955827;0.040392549162980185;74864.5848999143;0.0;0.0;135.0;4.0;140.5342808002722;4.0;97.0034919377818;8.0;94.23095586736702;8.0;100.0;8.0;97.0034919377818;8.0;30.0;4.0;36.00603132188576;4.0;91.70989388128436;2662.308263955827;0.0074123353850805256;74864.5848999143;0.0;0.0;89.50530088968259;238.76754804404874;0.9403925491629807;8806.675670387096;0.5957215869719792;0.23410179414429308;149.70512656942742;338.26190274290866;0.907412335385081;74864.5848999143;0.617373293231279;0.250762663628045;91.70989388128436;2662.308263955827;0.032980213777899656;74864.5848999143;0.0;0.0;103.39203445639833;238.76754804404874;0.9403925491629807;74864.5848999143;0.5957215869719792;0.23410179414429308;144.33628218631748;321.3693516780826;0.9403925491629807;74864.5848999143;0.5957215869719792;0.23410179414429308;139.06474590454093;319.12122376568107;0.9000000000000005;74864.5848999143;0.6224579352933284;0.2548389083106654;94.1747148085451;232.8122007827345;0.9000000000000005;74864.5848999143;0.6224579352933284;0.2548389083106654;94.15445957212631;232.77387854111686;0.9000000000000005;8806.675670387096;0.6224579352933284;0.2548389083106654;89.50530088968259;2667.629077715076;0.040392549162980185;8806.675670387096;0.0;0.0;43.342674139992766;181.5061222972166;0.040392549162980185;8806.675670387096;0.0;0.0;43.344746785959046;181.57278979038347;0.040392549162980185;74864.5848999143;0.0;0.0;"Zustand 3: Temperatur 417.486 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.215 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6225 <= w_crit=0.6916, T=367.32 K >= T_crit=304.30 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6225 <= w_crit=0.6916, T=367.30 K >= T_crit=304.30 K).;"Zustand 20: Temperatur 422.855 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2990295758201219e-21;`gtol` termination condition is satisfied.;4;6.361936003303769e-10;5.097115999896651e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.70114245395729;103.42022852673688;138.99319146183672;43.35722078234471;0.18572194765265282;0.2506273408220512;0.2341758199792073;0.2547086375367262;92.38089146122036;100.53032596033708;92.56465056472965;100.30900885952286;78.46946632026915;0.4789710100227616;22.50446983554696;40.52517293428349;0.002694533662422851;0.03486346385851176;9.238089146074325;10.05303259604678;3.702586022594162;6.687267257297893;7.133587847309522;89.54341474674351;0.010141665180518983;2667.700657331272;238.8608092257804;213.9759548480268;0.009639007859518323;0.9407974035134179;0.6019255325420474;0.23876392460265228;2.1599078081635525e-10;-1.3558576483774232e-10;2.7199575924896635e-10;-5.057509966377438e-11;-1.2440182217687834e-10;-1.3071144167042803e-10;5.447020612336928e-11;4.771152362081921e-10;2.1599078081635527e-12;-1.3558576483774231e-12;2.7199575924896636e-12;-5.057509966377438e-11;-1.2440182217687835e-12;-1.3071144167042804e-12;5.447020612336928e-13;4.771152362081921e-12;140.5251729342835;97.00032868243056;94.23224702678675;100.0;97.00032868243056;36.01257930384793;9.126740207293494;9.350340082647563;53.53083544289558;13.357220782344712;2.86540357834582;4.688832280043243;8.298857546042711;53.64103558937393;5.357148620810847;9.265059317531154;4.0;0.9100000000000005;74839.97162414691;8813.344347365966;8.491665442133128;2.86540357834582;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.70114245395729;2662.2940804435384;0.04043641137293574;74839.97162414691;0.0;0.0;135.0;4.0;140.5251729342835;4.0;97.00032868243056;8.0;94.23224702678675;8.0;100.0;8.0;97.00032868243056;8.0;30.0;4.0;36.01257930384793;4.0;91.70114245395729;2662.2940804435384;0.007509929076265507;74839.97162414691;0.0;0.0;89.54341474674351;238.86080922577372;0.9504364113729362;8813.344347365966;0.5958210053274003;0.2341758199792073;149.65191314157698;338.1024873741259;0.9175099290762659;74839.97162414691;0.6172031061774952;0.2506273408220512;91.70114245395729;2662.2940804435384;0.03292648229667024;74839.97162414691;0.0;0.0;103.42022852673688;238.86080922577372;0.9504364113729362;74839.97162414691;0.5958210053274003;0.2341758199792073;144.35034008264756;321.4223203182596;0.9504364113729362;74839.97162414691;0.5958210053274003;0.2341758199792073;138.99319146183672;318.9217027331019;0.9100000000000005;74839.97162414691;0.622296679257131;0.2547086375367262;94.15516920920572;232.69151996381274;0.9100000000000005;74839.97162414691;0.622296679257131;0.2547086375367262;94.13492510408474;232.6532084650671;0.9100000000000005;8813.344347365966;0.622296679257131;0.2547086375367262;89.54341474674351;2667.700657331272;0.04043641137293574;8813.344347365966;0.0;0.0;43.35722078234471;181.5669341091751;0.04043641137293574;8813.344347365966;0.0;0.0;43.359293093056635;181.63357042953427;0.04043641137293574;74839.97162414691;0.0;0.0;"Zustand 3: Temperatur 417.500 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.143 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6223 <= w_crit=0.6916, T=367.31 K >= T_crit=304.26 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6223 <= w_crit=0.6916, T=367.28 K >= T_crit=304.26 K).;"Zustand 20: Temperatur 422.802 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.25827911448047e-21;`gtol` termination condition is satisfied.;4;6.290355414366278e-10;5.0165309018892126e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.6923740011892;103.44914367312623;138.92120921264046;43.37178944680818;0.18795336368416912;0.25049334916783683;0.23424718301260877;0.25458002283885683;92.22625956187704;100.63997396355695;92.41330684223274;100.41499390644616;79.25732716730886;0.4782817626032983;22.72706996237363;40.51592461494482;0.0026961981701800687;0.03523657880211744;9.2226259561413;10.063997396368455;3.6965322736938124;6.694332927092471;7.205211560676675;89.58089064386712;0.01013337867043979;2667.771022022917;238.95419045580593;214.0901126648516;0.009732911205072359;0.9507474499467673;0.6020172885360949;0.23883353527479043;2.1715607090300182e-10;-1.3456258329824777e-10;2.831370693456847e-10;-4.977185330545808e-11;-1.1256418019911507e-10;-1.275992644877988e-10;5.908873390580993e-11;4.6404124987020623e-10;2.1715607090300182e-12;-1.3456258329824777e-12;2.8313706934568473e-12;-4.977185330545808e-11;-1.1256418019911506e-12;-1.275992644877988e-12;5.908873390580993e-13;4.6404124987020626e-12;140.51592461494482;96.99715927313258;94.23360344651081;100.0;96.99715927313258;36.019137198777344;9.08316926099144;9.363502812430966;53.56175344508978;13.37178944680818;2.8812937761071;4.652712802643691;8.307625998810806;53.623297852264045;5.442293599790503;9.313045199963199;4.0;0.9200000000000005;74815.31722353018;8820.027479387427;8.482435842561149;2.8812937761071;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.6923740011892;2662.279868964602;0.04048036115183917;74815.31722353018;0.0;0.0;135.0;4.0;140.51592461494482;4.0;96.99715927313258;8.0;94.23360344651081;8.0;100.0;8.0;96.99715927313258;8.0;30.0;4.0;36.019137198777344;4.0;91.6923740011892;2662.279868964602;0.007608420041638139;74815.31722353018;0.0;0.0;89.58089064386712;238.95419045579965;0.9604803611518397;8820.027479387427;0.5959168193852072;0.23424718301260877;149.59909387593626;337.9444170969094;0.9276084200416386;74815.31722353018;0.617034504628191;0.25049334916783683;91.6923740011892;2662.279868964602;0.03287194111020103;74815.31722353018;0.0;0.0;103.44914367312623;238.95419045579965;0.9604803611518397;74815.31722353018;0.5959168193852072;0.23424718301260877;144.36350281243097;321.47261599889026;0.9604803611518397;74815.31722353018;0.5959168193852072;0.23424718301260877;138.92120921264046;318.722112276043;0.9200000000000005;74815.31722353018;0.622137393369086;0.25458002283885683;94.13609847316303;232.57284361616075;0.9200000000000005;74815.31722353018;0.622137393369086;0.25458002283885683;94.11586549702548;232.534542987028;0.9200000000000005;8820.027479387427;0.622137393369086;0.25458002283885683;89.58089064386712;2667.771022022917;0.04048036115183917;8820.027479387427;0.0;0.0;43.37178944680818;181.62783802159268;0.04048036115183917;8820.027479387427;0.0;0.0;43.373861420868536;181.69444311338194;0.04048036115183917;74815.31722353018;0.0;0.0;"Zustand 3: Temperatur 417.514 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.071 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6221 <= w_crit=0.6916, T=367.29 K >= T_crit=304.21 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6221 <= w_crit=0.6916, T=367.27 K >= T_crit=304.21 K).;"Zustand 20: Temperatur 422.749 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2195511455262003e-21;`gtol` termination condition is satisfied.;4;6.195428489561683e-10;4.9387268511757164e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.68358618761994;103.47875075434786;138.8488213294334;43.38638412113204;0.1902014383622822;0.2503606486607407;0.23431595764046823;0.25445300905621376;92.06933534413412;100.74981772453519;92.25963287906961;100.52121296903914;80.04170808705098;0.4775854932013068;22.949131024232003;40.506539195223354;0.0026978639454874093;0.03560935683226895;9.20693353436846;10.074981772467472;3.6903853151676156;6.701414197932437;7.276518917016587;89.6177507813519;0.010126137175428873;2667.840213746188;239.0476677591145;214.2017884860268;0.009827663310070012;0.960696746917839;0.6021061414708849;0.2389009619985539;2.1718449261243222e-10;-1.3147882782504894e-10;2.794422471197322e-10;-4.899958216952882e-11;-1.2077805422450183e-10;-1.3953638244856847e-10;5.2580162446247414e-11;4.495177563512698e-10;2.1718449261243224e-12;-1.3147882782504893e-12;2.794422471197322e-12;-4.899958216952882e-11;-1.2077805422450182e-12;-1.3953638244856847e-12;5.258016244624741e-13;4.495177563512698e-12;140.50653919522335;96.99398286575843;94.23502255238913;100.0;96.99398286575843;36.02570680170663;9.040114394293084;9.375792391231016;53.59204397964527;13.38638412113204;2.89671237327002;4.617271771037224;8.316413812380063;53.60552710875288;5.52697106179761;9.36125841562324;4.0;0.9300000000000005;74790.61517236312;8826.726919695448;8.473199165760942;2.89671237327002;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.68358618761994;2662.265625731703;0.040524410227908536;74790.61517236312;0.0;0.0;135.0;4.0;140.50653919522335;4.0;96.99398286575843;8.0;94.23502255238913;8.0;100.0;8.0;96.99398286575843;8.0;30.0;4.0;36.02570680170663;4.0;91.68358618761994;2662.265625731703;0.007707801114131384;74790.61517236312;0.0;0.0;89.6177507813519;239.04766775910915;0.970524410227909;8826.726919695448;0.5960091320881826;0.23431595764046823;149.54665358951644;337.7876449637612;0.9377078011141319;74790.61517236312;0.616867440765726;0.2503606486607407;91.68358618761994;2662.265625731703;0.03281660911377715;74790.61517236312;0.0;0.0;103.47875075434786;239.04766775910915;0.970524410227909;74790.61517236312;0.5960091320881826;0.23431595764046823;144.37579239123102;321.5203054831358;0.970524410227909;74790.61517236312;0.5960091320881826;0.23431595764046823;138.8488213294334;318.5224686523015;0.9300000000000005;74790.61517236312;0.6219800122691731;0.25445300905621376;94.11749233872462;232.45611587075982;0.9300000000000005;74790.61517236312;0.6219800122691731;0.25445300905621376;94.0972704924884;232.41782623975737;0.9300000000000005;8826.726919695448;0.6219800122691731;0.25445300905621376;89.6177507813519;2667.840213746188;0.040524410227908536;8826.726919695448;0.0;0.0;43.38638412113204;181.6888507054903;0.040524410227908536;8826.726919695448;0.0;0.0;43.388455757005545;181.7554245045984;0.040524410227908536;74790.61517236312;0.0;0.0;"Zustand 3: Temperatur 417.526 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.999 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6220 <= w_crit=0.6916, T=367.27 K >= T_crit=304.17 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6220 <= w_crit=0.6915, T=367.25 K >= T_crit=304.17 K).;"Zustand 20: Temperatur 422.697 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1814417783305276e-21;`gtol` termination condition is satisfied.;4;6.000923595683195e-10;4.8609500683107776e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.67477683028568;103.50902177279255;138.7760489255433;43.401008538102474;0.19246587357035924;0.25022920075245514;0.234382215424218;0.25432754317929734;91.91017245767733;100.85988533732674;92.10368403824316;100.6276924329886;80.82261408939536;0.47688225000248674;23.170646882678007;40.497019883832365;0.002699531383754654;0.03598179260536754;9.19101724572437;10.085988533746388;3.6841473615342033;6.708512828862326;7.347510371775205;89.65401639348136;0.010119901598131397;2667.908272636732;239.14121832558826;214.31105593107796;0.009923257434250599;0.9706453121339448;0.6021921678334121;0.23896626106657032;2.1677237782569136e-10;-1.318909426117898e-10;2.667093212949112e-10;-4.824007859838275e-11;-1.1192469173693098e-10;-1.3713474800169934e-10;5.370281996874837e-11;4.3364423163438914e-10;2.1677237782569135e-12;-1.318909426117898e-12;2.667093212949112e-12;-4.824007859838275e-11;-1.1192469173693099e-12;-1.3713474800169934e-12;5.370281996874837e-13;4.336442316343891e-12;140.49701988383237;96.99079867126233;94.23650189978378;100.0;96.99079867126233;36.032289792902304;8.997557844866321;9.387230057520014;53.62172660057905;13.401008538102474;2.9116685664847637;4.582485506302419;8.32522316971432;53.58771883704185;5.611181131976707;9.409680955633348;4.0;0.9400000000000005;74765.85938043974;8833.444409234302;8.463953121421248;2.9116685664847637;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.67477683028568;2662.251347204135;0.04056856956819488;74765.85938043974;0.0;0.0;135.0;4.0;140.49701988383237;4.0;96.99079867126233;8.0;94.23650189978378;8.0;100.0;8.0;96.99079867126233;8.0;30.0;4.0;36.032289792902304;4.0;91.67477683028568;2662.251347204135;0.007808065181442519;74765.85938043974;0.0;0.0;89.65401639348136;239.14121832558212;0.9805685695681954;8833.444409234302;0.5960980423517726;0.234382215424218;149.4945777286987;337.6321258936936;0.947808065181443;74765.85938043974;0.6167018684818039;0.25022920075245514;91.67477683028568;2662.251347204135;0.03276050438675236;74765.85938043974;0.0;0.0;103.50902177279255;239.14121832558212;0.9805685695681954;74765.85938043974;0.5960980423517726;0.234382215424218;144.38723005752001;321.565453200851;0.9805685695681954;74765.85938043974;0.5960980423517726;0.234382215424218;138.7760489255433;318.3227871684177;0.9400000000000005;74765.85938043974;0.6218244730971052;0.25432754317929734;94.0993408171592;232.34128281822774;0.9400000000000005;74765.85938043974;0.6218244730971052;0.25432754317929734;94.07913010477756;232.30300431545606;0.9400000000000005;8833.444409234302;0.6218244730971052;0.25432754317929734;89.65401639348136;2667.908272636732;0.04056856956819488;8833.444409234302;0.0;0.0;43.401008538102474;181.74998776589158;0.04056856956819488;8833.444409234302;0.0;0.0;43.40307983422048;181.816530200404;0.04056856956819488;74765.85938043974;0.0;0.0;"Zustand 3: Temperatur 417.537 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.926 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6218 <= w_crit=0.6915, T=367.25 K >= T_crit=304.13 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6218 <= w_crit=0.6915, T=367.23 K >= T_crit=304.13 K).;"Zustand 20: Temperatur 422.645 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1467236685092356e-21;`gtol` termination condition is satisfied.;4;6.134615314579565e-10;4.7889950271622454e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.66594388913694;103.53992982044764;138.70291211625175;43.41566619128804;0.1947463745379125;0.25009896829020345;0.23444602522450692;0.2542035742512925;91.74882228139836;100.97020309553217;91.94551333886182;100.73445695654102;81.6000503255901;0.47617208026727315;23.391611606410837;40.48736975367217;0.002701200850893162;0.03635388088513393;9.174882228093553;10.09702030956688;3.6778205335592085;6.715630463765928;7.418186393244765;89.68970779859751;0.010114634478354428;2667.97523710385;239.23482044551116;214.41798567559846;0.010019686881504009;0.9805931625443838;0.6022754412020489;0.23902948667818402;2.0827428670600057e-10;-1.0231815394945443e-10;2.6574298317427747e-10;-4.749778348411837e-11;-1.183906306323479e-10;-1.3662315723195206e-10;5.211120424064575e-11;4.6283332721941406e-10;2.0827428670600057e-12;-1.0231815394945443e-12;2.6574298317427747e-12;-4.749778348411837e-11;-1.183906306323479e-12;-1.3662315723195206e-12;5.211120424064575e-13;4.6283332721941406e-12;140.48736975367217;96.98760595225656;94.23803916580732;100.0;96.98760595225656;36.03888774494811;8.955482585729726;9.397836307261173;53.6508200536494;13.41566619128804;2.926171338505867;4.548331367209812;8.33405611086306;53.56986880626033;5.69492419100942;9.458295634974604;4.0;0.9500000000000005;74741.04416586063;8840.181583532663;8.454695580584787;2.926171338505867;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.66594388913694;2662.2370300724633;0.040612849425887276;74741.04416586063;0.0;0.0;135.0;4.0;140.48736975367217;4.0;96.98760595225656;8.0;94.23803916580732;8.0;100.0;8.0;96.98760595225656;8.0;30.0;4.0;36.03888774494811;4.0;91.66594388913694;2662.2370300724633;0.007909205185345687;74741.04416586063;0.0;0.0;89.68970779859751;239.23482044550389;0.9906128494258878;8840.181583532663;0.5961836452590005;0.23444602522450692;149.4428523394019;337.4778165871137;0.9579092051853462;74741.04416586063;0.6165377433076823;0.25009896829020345;91.66594388913694;2662.2370300724633;0.03270364424054159;74741.04416586063;0.0;0.0;103.53992982044764;239.23482044550389;0.9906128494258878;74741.04416586063;0.5961836452590005;0.23444602522450692;144.39783630726117;321.6081213499709;0.9906128494258878;74741.04416586063;0.5961836452590005;0.23444602522450692;138.70291211625175;318.12308224425817;0.9500000000000005;74741.04416586063;0.6216707153801377;0.2542035742512925;94.08163418547304;232.22829242806682;0.9500000000000005;74741.04416586063;0.6216707153801377;0.2542035742512925;94.06143461375069;232.19002518502984;0.9500000000000005;8840.181583532663;0.6216707153801377;0.2542035742512925;89.68970779859751;2667.97523710385;0.040612849425887276;8840.181583532663;0.0;0.0;43.41566619128804;181.81126380794612;0.040612849425887276;8840.181583532663;0.0;0.0;43.41773714599623;181.87777479865665;0.040612849425887276;74741.04416586063;0.0;0.0;"Zustand 3: Temperatur 417.548 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.853 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6217 <= w_crit=0.6915, T=367.23 K >= T_crit=304.08 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6217 <= w_crit=0.6915, T=367.21 K >= T_crit=304.08 K).;"Zustand 20: Temperatur 422.593 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1094862514990983e-21;`gtol` termination condition is satisfied.;4;5.836980726168893e-10;4.710597099092849e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.65708545822054;103.57144902788093;138.62943007587467;43.43036034968503;0.1970426497565898;0.24996991545880884;0.2345074533277219;0.2540810532747816;91.58533405501692;101.08079560256564;91.78517159145588;100.841529577121;82.3740220813434;0.4754550303743519;23.612019465581568;40.47759174970196;0.0027028726851677956;0.03672561653927254;9.158533405460672;10.108079560270701;3.671406863662627;6.722768638471252;7.488547461951778;89.72484444617834;0.01011029991041238;2668.0411439190466;239.32845344932278;214.5226455955274;0.010116944999906896;0.9905403143844237;0.6023560323847897;0.2390906910370117;2.1877610834053485e-10;-1.261639681615634e-10;2.6778934625326656e-10;-4.674527431802744e-11;-1.0979306352965068e-10;-1.4136958270682953e-10;5.221068022365216e-11;4.1019632135430584e-10;2.1877610834053483e-12;-1.261639681615634e-12;2.6778934625326655e-12;-4.674527431802744e-11;-1.0979306352965069e-12;-1.4136958270682954e-12;5.221068022365216e-13;4.101963213543058e-12;140.47759174970196;96.98440401982293;94.239632142088;100.0;96.98440401982293;36.045502129340036;8.91387228921161;9.407630926754337;53.6793423168383;13.430360349685031;2.9402294621357328;4.514787695909661;8.342914541779464;53.551973058570184;5.778200850879671;9.507086048613417;4.0;0.9600000000000005;74716.164229753;8846.939979110173;8.445424565575946;2.9402294621357328;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.65708545822054;2662.2226712442593;0.04065725938433007;74716.164229753;0.0;0.0;135.0;4.0;140.47759174970196;4.0;96.98440401982293;8.0;94.239632142088;8.0;100.0;8.0;96.98440401982293;8.0;30.0;4.0;36.045502129340036;4.0;91.65708545822054;2662.2226712442593;0.008011214120929373;74716.164229753;0.0;0.0;89.72484444617834;239.3284534493163;1.0006572593843306;8846.939979110173;0.5962660322445335;0.2345074533277219;149.39146403891357;337.32467544522837;0.9680112141209299;74716.164229753;0.6163750223476138;0.24996991545880884;91.65708545822054;2662.2226712442593;0.032646045263400696;74716.164229753;0.0;0.0;103.57144902788093;239.3284534493163;1.0006572593843306;74716.164229753;0.5962660322445335;0.2345074533277219;144.40763092675434;321.64836999299405;1.0006572593843306;74716.164229753;0.5962660322445335;0.2345074533277219;138.62943007587467;317.923367472939;0.9600000000000005;74716.164229753;0.6215186809268577;0.2540810532747816;94.06436297926751;232.11709447176756;0.9600000000000005;74716.164229753;0.6215186809268577;0.2540810532747816;94.0441745576872;232.07883862120582;0.9600000000000005;8846.939979110173;0.6215186809268577;0.2540810532747816;89.72484444617834;2668.0411439190466;0.04065725938433007;8846.939979110173;0.0;0.0;43.43036034968503;181.8726924979524;0.04065725938433007;8846.939979110173;0.0;0.0;43.43243096125275;181.9391719588432;0.04065725938433007;74716.164229753;0.0;0.0;"Zustand 3: Temperatur 417.558 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.779 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6215 <= w_crit=0.6915, T=367.21 K >= T_crit=304.04 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6215 <= w_crit=0.6915, T=367.19 K >= T_crit=304.04 K).;"Zustand 20: Temperatur 422.541 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0762254332538368e-21;`gtol` termination condition is satisfied.;4;5.785887575536062e-10;4.639451332331953e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.64819975745598;103.60355451600469;138.55562109113094;43.44509407138008;0.1993544109015898;0.24984200772549028;0.23456656356549888;0.253959933123272;91.41975500219485;101.1916858744826;91.6227075244432;100.94893181071745;83.1445347704259;0.4747311458624686;23.831864926330933;40.467688696303526;0.0027045471989211108;0.03709699453627707;9.141975500178948;10.119168587462449;3.664908300981708;6.729928787377373;7.558594070049969;89.75944496109202;0.010106863465351279;2668.106028299287;239.4220976511379;214.62510090310124;0.01021502518166284;1.000486783216399;0.6024340095496884;0.23914992444309657;2.184492586820852e-10;-1.2374812285997905e-10;2.6835778044187464e-10;-4.603462055996488e-11;-9.950440471584443e-11;-1.418811734765768e-10;5.685762971552322e-11;4.0537884160585236e-10;2.184492586820852e-12;-1.2374812285997905e-12;2.6835778044187464e-12;-4.603462055996488e-11;-9.950440471584442e-13;-1.418811734765768e-12;5.685762971552321e-13;4.0537884160585235e-12;140.46768869630353;96.98119223054073;94.24127872801552;100.0;96.98119223054073;36.052134322636505;8.872711292949646;9.416633023764234;53.70731063845551;13.445094071380083;2.953851504315594;4.481833766923501;8.351800242544016;53.53402789258058;5.861011932633289;9.5560365303391;4.0;0.9700000000000005;74691.21463270037;8853.721039457643;8.43613824061434;2.953851504315594;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.64819975745598;2662.208267830795;0.04070180839806137;74691.21463270037;0.0;0.0;135.0;4.0;140.46768869630353;4.0;96.98119223054073;8.0;94.24127872801552;8.0;100.0;8.0;96.98119223054073;8.0;30.0;4.0;36.052134322636505;4.0;91.64819975745598;2662.208267830795;0.008114085035824906;74691.21463270037;0.0;0.0;89.75944496109202;239.422097651131;1.010701808398062;8853.721039457643;0.5963452912682856;0.23456656356549888;149.34039998925317;337.17266249365974;0.9781140850358254;74691.21463270037;0.6162136642153392;0.24984200772549028;91.64819975745598;2662.208267830795;0.03258772336223646;74691.21463270037;0.0;0.0;103.60355451600469;239.422097651131;1.010701808398062;74691.21463270037;0.5963452912682856;0.23456656356549888;144.41663302376423;321.6862571485875;1.010701808398062;74691.21463270037;0.5963452912682856;0.23456656356549888;138.55562109113094;317.72365567638366;0.9700000000000005;74691.21463270037;0.6213683137263143;0.253959933123272;94.04751798566559;232.0076404493657;0.9700000000000005;74691.21463270037;0.6213683137263143;0.253959933123272;94.02734072622513;231.9693961251015;0.9700000000000005;8853.721039457643;0.6213683137263143;0.253959933123272;89.75944496109202;2668.106028299287;0.04070180839806137;8853.721039457643;0.0;0.0;43.44509407138008;181.93428662054717;0.04070180839806137;8853.721039457643;0.0;0.0;43.447164337960146;182.0007344592395;0.04070180839806137;74691.21463270037;0.0;0.0;"Zustand 3: Temperatur 417.567 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.706 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6214 <= w_crit=0.6915, T=367.20 K >= T_crit=304.00 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6214 <= w_crit=0.6915, T=367.18 K >= T_crit=304.00 K).;"Zustand 20: Temperatur 422.490 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0419604803801568e-21;`gtol` termination condition is satisfied.;4;5.611977589423789e-10;4.564998314085465e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.63928512498978;103.6362223504807;138.48150261102188;43.45987021626189;0.20168137275701584;0.2497152117871922;0.23462341742796686;0.2538401684575459;91.25213044516994;101.30289543563137;91.45816790211026;101.056683744288;83.91159392883262;0.47400047146896146;24.05114264561761;40.457663304136986;0.002706224680175154;0.03746800994240994;9.125213044478048;10.130289543577684;3.6583267160886157;6.737112249615597;7.628326720813656;89.79352718526229;0.010104292117699426;2668.1699239853947;239.51573429596064;214.72541427528384;0.010313920862932813;1.0104325839680375;0.6025094383483902;0.23920723538030236;2.1948665107629495e-10;-1.1760903362301178e-10;2.531237441871781e-10;-4.530598118890339e-11;-1.0513190318306442e-10;-1.454623088648077e-10;5.402966962719802e-11;3.894626843248261e-10;2.1948665107629493e-12;-1.176090336230118e-12;2.531237441871781e-12;-4.530598118890339e-11;-1.0513190318306443e-12;-1.454623088648077e-12;5.402966962719802e-13;3.894626843248261e-12;140.457663304137;96.97796998372343;94.2429769244498;100.0;96.97796998372343;36.058785612178895;8.831984567851748;9.424861057148576;53.7347415730834;13.45987021626189;2.9670458303061764;4.449449739187514;8.360714875010217;53.51602984772478;5.943358446126695;9.605132114122455;4.0;0.9800000000000005;74666.19077283137;8860.52612060319;8.426834903089071;2.9670458303061764;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.63928512498978;2662.1938171346756;0.040746504830969754;74666.19077283137;0.0;0.0;135.0;4.0;140.457663304137;4.0;96.97796998372343;8.0;94.2429769244498;8.0;100.0;8.0;96.97796998372343;8.0;30.0;4.0;36.058785612178895;4.0;91.63928512498978;2662.1938171346756;0.008217811029360358;74666.19077283137;0.0;0.0;89.79352718526229;239.51573429595297;1.0207465048309703;8860.52612060319;0.596421506979647;0.23462341742796686;149.28964787198873;337.0217393100193;0.9882178110293609;74666.19077283137;0.6160536289734136;0.2497152117871922;91.63928512498978;2662.1938171346756;0.032528693801609394;74666.19077283137;0.0;0.0;103.6362223504807;239.51573429595297;1.0207465048309703;74666.19077283137;0.596421506979647;0.23462341742796686;144.42486105714858;321.7218388789198;1.0207465048309703;74666.19077283137;0.596421506979647;0.23462341742796686;138.48150261102188;317.52395895690194;0.9800000000000005;74666.19077283137;0.6212195598525454;0.2538401684575459;94.03109023635824;231.89988351954165;0.9800000000000005;74666.19077283137;0.6212195598525454;0.2538401684575459;94.01092415341725;231.8616508563351;0.9800000000000005;8860.52612060319;0.6212195598525454;0.2538401684575459;89.79352718526229;2668.1699239853947;0.040746504830969754;8860.52612060319;0.0;0.0;43.45987021626189;181.99605813187037;0.040746504830969754;8860.52612060319;0.0;0.0;43.461940135998645;182.0624742500479;0.040746504830969754;74666.19077283137;0.0;0.0;"Zustand 3: Temperatur 417.575 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.632 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6212 <= w_crit=0.6915, T=367.18 K >= T_crit=303.96 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6212 <= w_crit=0.6915, T=367.16 K >= T_crit=303.96 K).;"Zustand 20: Temperatur 422.440 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0112011272281389e-21;`gtol` termination condition is satisfied.;4;5.748558253065027e-10;4.497112689778051e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.63034001005201;103.66942949858503;138.40709129349676;43.47469145790171;0.20402325314766417;0.24958949552050744;0.2346780741707526;0.25372171564622936;91.08250391224362;101.41444440808849;91.29159763509693;101.16480412213029;84.67520520926394;0.47326305116698064;24.26984746621859;40.44751817656959;0.0027079053941272938;0.037838657918800984;9.108250391182468;10.141444440823742;3.6516639054078928;6.744320274805132;7.697745928123861;89.82710821687226;0.010102554176489073;2668.232863315817;239.6093455101488;214.82364597486418;0.010413625523616687;1.0203777309683433;0.602582382032731;0.23926267059889111;2.0806112388527254e-10;-9.85380665952107e-11;2.546585164964199e-10;-4.460443125964275e-11;-1.0038547770818695e-10;-1.48929757415317e-10;5.331912689143792e-11;4.1895020785887027e-10;2.0806112388527253e-12;-9.85380665952107e-13;2.546585164964199e-12;-4.460443125964275e-11;-1.0038547770818696e-12;-1.48929757415317e-12;5.331912689143792e-13;4.189502078588703e-12;140.4475181765696;96.9747367188358;94.24472482783409;100.0;96.9747367188358;36.06545720144072;8.791677687867946;9.432332864918862;53.76165101543154;13.474691457901713;2.979820607949762;4.417616610961829;8.36965998994799;53.49797568997906;6.0252415714221;9.654358497834039;4.0;0.9900000000000005;74641.08836535263;8867.356496317343;8.417512975411718;2.979820607949762;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.63034001005201;2662.1793166382818;0.04079135649195942;74641.08836535263;0.0;0.0;135.0;4.0;140.4475181765696;4.0;96.9747367188358;8.0;94.24472482783409;8.0;100.0;8.0;96.9747367188358;8.0;30.0;4.0;36.06545720144072;4.0;91.63034001005201;2662.1793166382818;0.00832238525179565;74641.08836535263;0.0;0.0;89.82710821687226;239.60934551014162;1.03079135649196;8867.356496317343;0.5964947608724475;0.2346780741707526;149.23919586443753;336.8718689553298;0.9983223852517962;74641.08836535263;0.6158948780754644;0.24958949552050744;91.63034001005201;2662.1793166382818;0.03246897124016377;74641.08836535263;0.0;0.0;103.66942949858503;239.60934551014162;1.03079135649196;74641.08836535263;0.5964947608724475;0.2346780741707526;144.43233286491886;321.7551693725329;1.03079135649196;74641.08836535263;0.5964947608724475;0.2346780741707526;138.40709129349676;317.32428874499385;0.9900000000000005;74641.08836535263;0.621072367373795;0.25372171564622936;94.01507100075099;231.79377843281625;0.9900000000000005;74641.08836535263;0.621072367373795;0.25372171564622936;93.99491611088604;231.7555575662316;0.9900000000000005;8867.356496317343;0.621072367373795;0.25372171564622936;89.82710821687226;2668.232863315817;0.04079135649195942;8867.356496317343;0.0;0.0;43.47469145790171;182.05801820913936;0.04079135649195942;8867.356496317343;0.0;0.0;43.47676102885674;182.12440250294586;0.04079135649195942;74641.08836535263;0.0;0.0;"Zustand 3: Temperatur 417.582 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.557 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6211 <= w_crit=0.6915, T=367.17 K >= T_crit=303.92 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6211 <= w_crit=0.6915, T=367.14 K >= T_crit=303.92 K).;"Zustand 20: Temperatur 422.389 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
