config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4626332253260453e-21;`gtol` termination condition is satisfied.;10;2.4934660876930944e-09;5.408573241301342e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.62136296620497;103.70315378826331;138.3324030487094;43.4895602947729;0.20637977290393986;0.2494648279354057;0.23473059091536613;0.2536045326896497;90.91091723929156;101.52635159617415;91.12303988486374;101.27331042750616;85.43537437560708;0.4725189282005135;24.487974411678653;40.43725581574711;0.0027095895845610975;0.03820893371855039;9.091091723696856;10.152635159621287;3.6449215954003606;6.751554028493052;7.76685221598295;89.86020444716752;0.01010161922027399;2668.294877295879;239.70291425425904;214.91985396402987;0.01051413268710677;1.0303222379815544;0.6026529015638122;0.23931627519279977;2.0726531602122122e-10;-2.0536106148938416e-10;8.359393177670427e-10;-4.7997494867502155e-11;-1.4527756775351008e-10;-3.871036824421026e-11;1.1037570857297396e-10;2.323005787729926e-09;2.072653160212212e-12;-2.0536106148938414e-12;8.359393177670427e-12;-4.7997494867502155e-11;-1.4527756775351009e-12;-3.8710368244210256e-13;1.1037570857297397e-12;2.323005787729926e-11;140.4372558157471;96.97149191305306;94.24652062463008;100.0;96.97149191305306;36.07215021508216;8.751776801763242;9.439065690496363;53.78805423208536;13.4895602947729;2.992183812029225;4.386316177462561;8.37863703379503;53.47986239809404;6.106662641786954;9.703702009108667;4.0;1.0;74615.90342321307;8874.213363033656;8.408170997333961;2.992183812029225;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.62136296620497;2662.1647639928483;0.04083637066866119;74615.90342321307;0.0;0.0;135.0;4.0;140.4372558157471;4.0;96.97149191305306;8.0;94.24652062463008;8.0;100.0;8.0;96.97149191305306;8.0;30.0;4.0;36.07215021508216;4.0;91.62136296620497;2662.1647639928483;0.008427800904819408;74615.90342321307;0.0;0.0;89.86020444716752;239.702914254249;1.0408363706686612;8874.213363033656;0.5965651314302214;0.23473059091536613;149.18903261751035;336.7230159102907;1.0084278009048193;74615.90342321307;0.6157373743129363;0.2494648279354057;91.62136296620497;2662.1647639928483;0.03240856976384179;74615.90342321307;0.0;0.0;103.70315378826331;239.702914254249;1.0408363706686612;74615.90342321307;0.5965651314302214;0.23473059091536613;144.43906569049636;321.7863010220664;1.0408363706686612;74615.90342321307;0.5965651314302214;0.23473059091536613;138.3324030487094;317.1246558425316;1.0;74615.90342321307;0.6209266862653045;0.2536045326896497;93.99945177915464;231.68928146713176;1.0;74615.90342321307;0.6209266862653045;0.2536045326896497;93.97930810102383;231.6510725334132;1.0;8874.213363033656;0.6209266862653045;0.2536045326896497;89.86020444716752;2668.294877295879;0.04083637066866119;8874.213363033656;0.0;0.0;43.4895602947729;182.12017729767584;0.04083637066866119;8874.213363033656;0.0;0.0;43.491629514959016;182.18652965808872;0.04083637066866119;74615.90342321307;0.0;0.0;"Zustand 3: Temperatur 417.589 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.482 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6209 <= w_crit=0.6915, T=367.15 K >= T_crit=303.88 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6209 <= w_crit=0.6915, T=367.13 K >= T_crit=303.88 K).;"Zustand 20: Temperatur 422.339 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4624438467070806e-21;`gtol` termination condition is satisfied.;1;2.4927064725105978e-09;5.408223084724003e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.62136296620497;103.70315378826331;138.3324030487094;43.4895602947729;0.20637977290393986;0.2494648279354057;0.23473059091536613;0.2536045326896497;90.910917239291;101.5263515961736;91.12303988486318;101.2733104275056;85.43537437560711;0.47251892820051333;24.4879744116788;40.43725581574705;0.002709589584561083;0.03820893371855041;9.09109172369688;10.152635159621287;3.644921595400387;6.751554028493052;7.76685221598295;89.86020444716752;0.010101619220273774;2668.294877295879;239.70291425425847;214.91985396402987;0.010514132687106548;1.0303222379815549;0.6026529015638122;0.23931627519279977;2.0725110516650602e-10;-2.0533263977995375e-10;8.357687875104602e-10;-4.7997494867502155e-11;-1.4649970125901746e-10;-3.9264591578103136e-11;1.0982148523908108e-10;2.3221957690111594e-09;2.0725110516650603e-12;-2.0533263977995376e-12;8.357687875104602e-12;-4.7997494867502136e-11;-1.4649970125901746e-12;-3.9264591578103135e-13;1.0982148523908109e-12;2.3221957690111593e-11;140.43725581574705;96.97149191305306;94.24652062463014;100.0;96.97149191305306;36.07215021508216;8.751776801763299;9.439065690496363;53.78805423208536;13.4895602947729;2.992183812029225;4.386316177462618;8.37863703379503;53.47986239809404;6.106662641786954;9.703702009108667;4.0;1.0000000000000004;74615.90342321307;8874.213363033656;8.408170997333961;2.992183812029225;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.62136296620497;2662.1647639928483;0.04083637066866097;74615.90342321307;0.0;0.0;135.0;4.0;140.43725581574705;4.0;96.97149191305306;8.0;94.24652062463014;8.0;100.0;8.0;96.97149191305306;8.0;30.0;4.0;36.07215021508216;4.0;91.62136296620497;2662.1647639928483;0.008427800904819361;74615.90342321307;0.0;0.0;89.86020444716752;239.702914254249;1.0408363706686614;8874.213363033656;0.5965651314302214;0.23473059091536613;149.18903261751035;336.7230159102907;1.0084278009048198;74615.90342321307;0.6157373743129363;0.2494648279354057;91.62136296620497;2662.1647639928483;0.03240856976384161;74615.90342321307;0.0;0.0;103.70315378826331;239.702914254249;1.0408363706686614;74615.90342321307;0.5965651314302214;0.23473059091536613;144.43906569049636;321.7863010220664;1.0408363706686614;74615.90342321307;0.5965651314302214;0.23473059091536613;138.3324030487094;317.1246558425316;1.0000000000000004;74615.90342321307;0.6209266862653045;0.2536045326896497;93.99945177915464;231.68928146713176;1.0000000000000004;74615.90342321307;0.6209266862653045;0.2536045326896497;93.97930810102383;231.6510725334132;1.0000000000000004;8874.213363033656;0.6209266862653045;0.2536045326896497;89.86020444716752;2668.294877295879;0.04083637066866097;8874.213363033656;0.0;0.0;43.4895602947729;182.12017729767584;0.04083637066866097;8874.213363033656;0.0;0.0;43.491629514959016;182.18652965808872;0.04083637066866097;74615.90342321307;0.0;0.0;"Zustand 3: Temperatur 417.589 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.482 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6209 <= w_crit=0.6915, T=367.15 K >= T_crit=303.88 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6209 <= w_crit=0.6915, T=367.13 K >= T_crit=303.88 K).;"Zustand 20: Temperatur 422.339 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.6705639110007316e-23;`gtol` termination condition is satisfied.;4;3.379758162403058e-10;7.308302006623333e-12;1;True;;True;0;zulässig;feasible;True;True;True;91.61235264647576;103.73737387122469;138.25745308576478;43.50447905843595;0.20875065530590625;0.24934117909801964;0.23478102275970164;0.2534885791614125;90.73741064670162;101.63863454780531;90.9525361430671;101.38221894124878;86.1921073048961;0.47176814511201615;24.70551868586965;40.426878627195094;0.0027112774748857043;0.03857883268613868;9.073741064638797;10.16386345477356;3.6381014457206704;6.758814596080393;7.835646118622998;89.89283159705656;0.010101458035275485;2668.3559956668423;239.79642429024443;215.0140940246226;0.010615435919307581;1.0402661182323034;0.6027210557357443;0.23936809268845516;-2.999911430379143e-11;4.311573320592288e-11;6.178879630169831e-11;6.544986774770223e-12;5.03490582559607e-11;6.970424237806583e-11;4.288835953047965e-11;3.136477744192234e-10;-2.999911430379143e-13;4.311573320592288e-13;6.178879630169831e-13;6.480184925515068e-12;5.03490582559607e-13;6.970424237806582e-13;4.2888359530479647e-13;3.1364777441922344e-12;140.4268786271951;96.96823507950813;94.24836258719154;100.0;96.96823507950813;36.07886570261991;8.712268598700234;9.445076214385438;53.81396589443665;13.504479058435948;3.004143227976897;4.35553099013498;8.387647353524244;53.461687153745345;6.1876231286206576;9.753149573905944;4.0;1.0100000000000007;74590.63224308091;8881.09784338771;8.398807620233152;3.004143227976897;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.61235264647576;2662.1501570105925;0.04088155415161032;74590.63224308091;0.0;0.0;135.0;4.0;140.4268786271951;4.0;96.96823507950813;8.0;94.24836258719154;8.0;100.0;8.0;96.96823507950813;8.0;30.0;4.0;36.07886570261991;4.0;91.61235264647576;2662.1501570105925;0.008534051219072547;74590.63224308091;0.0;0.0;89.89283159705656;239.79642429023647;1.050881554151611;8881.09784338771;0.5966326942842527;0.23478102275970164;149.13914722589533;336.5751459841651;1.0185340512190733;74590.63224308091;0.6155810817224177;0.24934117909801964;91.61235264647576;2662.1501570105925;0.032347502932537776;74590.63224308091;0.0;0.0;103.73737387122469;239.79642429023647;1.050881554151611;74590.63224308091;0.5966326942842527;0.23478102275970164;144.44507621438544;321.8152845170486;1.050881554151611;74590.63224308091;0.5966326942842527;0.23478102275970164;138.25745308576478;316.92507048136025;1.0100000000000007;74590.63224308091;0.6207824683436614;0.2534885791614125;93.98422429731875;231.58635037747308;1.0100000000000007;74590.63224308091;0.6207824683436614;0.2534885791614125;93.96409185153124;231.5481535134274;1.0100000000000007;8881.09784338771;0.6207824683436614;0.2534885791614125;89.89283159705656;2668.3559956668423;0.04088155415161032;8881.09784338771;0.0;0.0;43.50447905843595;182.1825451449823;0.04088155415161032;8881.09784338771;0.0;0.0;43.50654792576279;182.2488654581688;0.04088155415161032;74590.63224308091;0.0;0.0;"Zustand 3: Temperatur 417.595 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.407 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6208 <= w_crit=0.6915, T=367.13 K >= T_crit=303.84 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6208 <= w_crit=0.6915, T=367.11 K >= T_crit=303.84 K).;"Zustand 20: Temperatur 422.289 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.38371595779769e-23;`gtol` termination condition is satisfied.;4;3.587789187001322e-10;8.22644024812396e-12;1;True;;True;0;zulässig;feasible;True;True;True;91.60330779313671;103.77206918061626;138.18225593196416;43.51944993032879;0.21113562768435415;0.24921852019757057;0.23482942282150432;0.2533738160980468;90.56202288268156;101.75130968104382;90.78012637839637;101.49154486577264;86.94540996112629;0.4710107437911399;24.922475655162586;40.41638892839006;0.002712969270190644;0.0389483502482268;9.056202288234493;10.175130968096918;3.631205055134429;6.766102991048689;7.904128178279956;89.92500474407336;0.010102042559265693;2668.4162469560815;239.889860105314;215.10641982052587;0.010717528830280987;1.0502093844552667;0.6027869012113158;0.23941816506698424;-3.7914560380158946e-11;4.6767922867729794e-11;5.559286364587024e-11;7.551292924290465e-12;3.565503448044183e-11;7.464961981895613e-11;4.229150363244116e-11;3.3662672649370506e-10;-3.7914560380158946e-13;4.676792286772979e-13;5.559286364587023e-13;7.403228357147512e-12;3.5655034480441827e-13;7.464961981895613e-13;4.2291503632441165e-13;3.3662672649370506e-12;140.41638892839006;96.96496576358334;94.25024906566478;100.0;96.96496576358334;36.08560464599543;8.673140309406733;9.450380557604433;53.83940009807793;13.51944993032879;3.0157064582756448;4.325244321591413;8.396692206863293;53.443447320852044;6.268124625640269;9.80268868430835;4.0;1.0200000000000005;74565.27137633716;8888.010993744578;8.389421595992234;3.0157064582756448;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.60330779313671;2662.1354936481657;0.040926913285547206;74565.27137633716;0.0;0.0;135.0;4.0;140.41638892839006;4.0;96.96496576358334;8.0;94.25024906566478;8.0;100.0;8.0;96.96496576358334;8.0;30.0;4.0;36.08560464599543;4.0;91.60330779313671;2662.1354936481657;0.008641129525727142;74565.27137633716;0.0;0.0;89.92500474407336;239.88986010530482;1.0609269132855477;8888.010993744578;0.5966975222811113;0.23482942282150432;149.0895292377968;336.4282263592427;1.0286411295257276;74565.27137633716;0.6154259656748918;0.24921852019757057;91.60330779313671;2662.1354936481657;0.032285783759820066;74565.27137633716;0.0;0.0;103.77206918061626;239.88986010530482;1.0609269132855477;74565.27137633716;0.5966975222811113;0.23482942282150432;144.45038055760443;321.84216885753364;1.0609269132855477;74565.27137633716;0.5966975222811113;0.23482942282150432;138.18225593196416;316.7255423048183;1.0200000000000005;74565.27137633716;0.6206396671361112;0.2533738160980468;93.9693804963079;231.48494430367697;1.0200000000000005;74565.27137633716;0.6206396671361112;0.2533738160980468;93.94925930530769;231.44675964657085;1.0200000000000005;8888.010993744578;0.6206396671361112;0.2533738160980468;89.92500474407336;2668.4162469560815;0.040926913285547206;8888.010993744578;0.0;0.0;43.51944993032879;182.24513087105913;0.040926913285547206;8888.010993744578;0.0;0.0;43.52151844273129;182.31141901869591;0.040926913285547206;74565.27137633716;0.0;0.0;"Zustand 3: Temperatur 417.600 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.332 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6206 <= w_crit=0.6915, T=367.12 K >= T_crit=303.80 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6206 <= w_crit=0.6915, T=367.10 K >= T_crit=303.80 K).;"Zustand 20: Temperatur 422.240 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.143924476503493e-23;`gtol` termination condition is satisfied.;4;3.52941967289998e-10;9.103762383216615e-12;1;True;;True;0;zulässig;feasible;True;True;True;91.59422723841794;103.8072199043354;138.10682549522392;43.53447494086981;0.21353441903969864;0.2490968233470032;0.23487584239068443;0.25326020599396737;90.38479122869666;101.86439227747861;90.60584904310468;101.60130231595684;87.69528842133018;0.4702467654798605;25.138840862850227;40.40578894908475;0.002714665157211587;0.03931748192054599;9.038479122836577;10.18643922774067;3.6242339617229105;6.773420154394684;7.972298947390299;89.95673836144755;0.01010334582461143;2668.475658551446;239.98320692268942;215.19688304961514;0.010820405071046535;1.0601520488944876;0.6028504927036772;0.23946653289777048;-3.5981884138891473e-11;3.68913788406644e-11;6.94626578479074e-11;8.643974425126544e-12;3.19175796903437e-11;7.190692485892214e-11;3.657874003692996e-11;3.3088554118876345e-10;-3.5981884138891474e-13;3.6891378840664403e-13;6.94626578479074e-13;8.392208179734503e-12;3.19175796903437e-13;7.190692485892214e-13;3.6578740036929955e-13;3.3088554118876346e-12;140.40578894908475;96.96168354318309;94.2521784880663;100.0;96.96168354318309;36.09236795917934;8.634379643671991;9.454994333347656;53.86437040226821;13.534474940869814;3.026880923965223;4.295440126618757;8.405772761582057;53.42514044700846;6.34816883812374;9.852307373065173;4.0;1.0300000000000007;74539.81763075423;8894.953803579983;8.380011777099273;3.026880923965223;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.59422723841794;2662.1207720078287;0.040972453965533395;74539.81763075423;0.0;0.0;135.0;4.0;140.40578894908475;4.0;96.96168354318309;8.0;94.2521784880663;8.0;100.0;8.0;96.96168354318309;8.0;30.0;4.0;36.09236795917934;4.0;91.59422723841794;2662.1207720078287;0.00874902915416097;74539.81763075423;0.0;0.0;89.95673836144755;239.9832069226809;1.070972453965534;8894.953803579983;0.5967596856953545;0.23487584239068443;149.04016859275674;336.28222538731313;1.0387490291541617;74539.81763075423;0.6152719926281244;0.2490968233470032;91.59422723841794;2662.1207720078287;0.03222342481137243;74539.81763075423;0.0;0.0;103.8072199043354;239.9832069226809;1.070972453965534;74539.81763075423;0.5967596856953545;0.23487584239068443;144.45499433334766;321.86700150266023;1.070972453965534;74539.81763075423;0.5967596856953545;0.23487584239068443;138.10682549522392;316.5260804822793;1.0300000000000007;74539.81763075423;0.620498237880441;0.25326020599396737;93.95491253127022;231.38502376250642;1.0300000000000007;74539.81763075423;0.620498237880441;0.25326020599396737;93.93480261921786;231.3468514499622;1.0300000000000007;8894.953803579983;0.620498237880441;0.25326020599396737;89.95673836144755;2668.475658551446;0.040972453965533395;8894.953803579983;0.0;0.0;43.53447494086981;182.30794296456955;0.040972453965533395;8894.953803579983;0.0;0.0;43.536543096174626;182.37419882416475;0.040972453965533395;74539.81763075423;0.0;0.0;"Zustand 3: Temperatur 417.605 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.257 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6205 <= w_crit=0.6915, T=367.10 K >= T_crit=303.76 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6205 <= w_crit=0.6914, T=367.08 K >= T_crit=303.76 K).;"Zustand 20: Temperatur 422.190 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.436300354192279e-23;`gtol` termination condition is satisfied.;4;4.5222294691655303e-10;1.0427176371570857e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.58510989550388;103.84280694703864;138.03117508080055;43.54955598428177;0.21594676148744774;0.24897606164605549;0.23492033096872733;0.2531477127023739;90.20575162584908;101.97789659360029;90.42974120253285;101.71150442825147;88.441748852441;0.46947625081595995;25.3546100132003;40.39508083886659;0.002716365306134452;0.03968622329967043;9.02057516254278;10.197789659351225;3.6171896480991976;6.780766961880342;8.040158986578712;89.98804634211689;0.010105341908232248;2668.534256745945;240.07645063406287;215.2855334997256;0.010924058334913056;1.070094123347178;0.6029118830087041;0.2395132353587907;-5.921663159824675e-11;7.51612105887034e-11;7.133849067031406e-11;9.77184999584324e-12;5.290701210469706e-11;8.805045581539162e-11;4.6341597226273734e-11;4.212665771774482e-10;-5.921663159824675e-13;7.51612105887034e-13;7.133849067031406e-13;9.396009611387727e-12;5.290701210469706e-13;8.805045581539162e-13;4.634159722627373e-13;4.212665771774482e-12;140.3950808388666;96.95838802547092;94.25414935314637;100.0;96.95838802547092;36.09915649483253;8.595974792679499;9.458932650362271;53.88888984728436;13.549555984281767;3.037673870784431;4.266103011029486;8.414890104496124;53.406764245187276;6.42775756956172;9.90199418501851;4.0;1.0400000000000005;74514.26804494551;8901.927202129666;8.370577106844793;3.037673870784431;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.58510989550388;2662.105990322868;0.04101818168209048;74514.26804494551;0.0;0.0;135.0;4.0;140.3950808388666;4.0;96.95838802547092;8.0;94.25414935314637;8.0;100.0;8.0;96.95838802547092;8.0;30.0;4.0;36.09915649483253;4.0;91.58510989550388;2662.105990322868;0.00885774349635119;74514.26804494551;0.0;0.0;89.98804634211689;240.0764506340518;1.081018181682091;8901.927202129666;0.596819252290365;0.23492033096872733;148.9910556315461;336.1371126330376;1.0488577434963517;74514.26804494551;0.6151191302105;0.24897606164605549;91.58510989550388;2662.105990322868;0.03216043818573929;74514.26804494551;0.0;0.0;103.84280694703864;240.0764506340518;1.081018181682091;74514.26804494551;0.596819252290365;0.23492033096872733;144.45893265036227;321.8898283839278;1.081018181682091;74514.26804494551;0.596819252290365;0.23492033096872733;138.03117508080055;316.3266936916905;1.0400000000000005;74514.26804494551;0.6203581374074953;0.2531477127023739;93.94081276202013;231.28655056428647;1.0400000000000005;74514.26804494551;0.6203581374074953;0.2531477127023739;93.9207141546865;231.24839073419062;1.0400000000000005;8901.927202129666;0.6203581374074953;0.2531477127023739;89.98804634211689;2668.534256745945;0.04101818168209048;8901.927202129666;0.0;0.0;43.54955598428177;182.37098934479005;0.04101818168209048;8901.927202129666;0.0;0.0;43.55162378028365;182.43721278997316;0.04101818168209048;74514.26804494551;0.0;0.0;"Zustand 3: Temperatur 417.609 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.181 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6204 <= w_crit=0.6914, T=367.09 K >= T_crit=303.72 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6204 <= w_crit=0.6914, T=367.07 K >= T_crit=303.72 K).;"Zustand 20: Temperatur 422.141 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.275504073735979e-23;`gtol` termination condition is satisfied.;4;3.899829095423069e-10;1.1203128200405437e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.57595475475733;103.87881190022455;137.95531742703002;43.564694824931735;0.21837238984455515;0.24885620911799614;0.23496293635669635;0.2530363013865589;90.02493873490346;102.09183590851613;90.2518385972374;101.82216340620143;89.18479751247567;0.4686992398549164;25.569778970508274;40.38426667074782;0.0027180698713996226;0.040054570062291954;9.002493873453815;10.209183590843667;3.61007354388836;6.788144227077616;8.107708864766618;90.01894202758831;0.010108005882507693;2668.5920667922264;240.1695777734205;215.37241914390785;0.011028482356559177;1.0800356191834295;0.6029711231030417;0.23955831030717087;-4.708056167146424e-11;4.2874148675764445e-11;7.719336281297728e-11;1.1028178370509067e-11;2.8393287720973603e-11;7.94670995674096e-11;3.7189806789683644e-11;3.653042313089827e-10;-4.708056167146424e-13;4.287414867576445e-13;7.719336281297728e-13;1.0503027019532437e-11;2.8393287720973604e-13;7.946709956740961e-13;3.7189806789683646e-13;3.653042313089827e-12;140.38426667074782;96.95507884550835;94.25616022716991;100.0;96.95507884550835;36.10597104716004;8.557914401230619;9.4622101382285;53.91297098042827;13.564694824931735;3.0480923730231666;4.237218199581605;8.424045245242667;53.38831658612634;6.506892711198475;9.951738152404175;4.0;1.0500000000000007;74488.61987749835;8908.932061137693;8.361116614911749;3.0480923730231666;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.57595475475733;2662.0911469514904;0.04106410153998796;74488.61987749835;0.0;0.0;135.0;4.0;140.38426667074782;4.0;96.95507884550835;8.0;94.25616022716991;8.0;100.0;8.0;96.95507884550835;8.0;30.0;4.0;36.10597104716004;4.0;91.57595475475733;2662.0911469514904;0.008967265990106648;74488.61987749835;0.0;0.0;90.01894202758831;240.16957777341085;1.0910641015399887;8908.932061137693;0.5968762874437339;0.23496293635669635;148.94218107197844;335.99285879976753;1.0589672659901073;74488.61987749835;0.6149673471449656;0.24885620911799614;91.57595475475733;2662.0911469514904;0.03209683554988131;74488.61987749835;0.0;0.0;103.87881190022455;240.16957777341085;1.0910641015399887;74488.61987749835;0.5968762874437339;0.23496293635669635;144.4622101382285;321.91069397968624;1.0910641015399887;74488.61987749835;0.5968762874437339;0.23496293635669635;137.95531742703002;316.1273901627094;1.0500000000000007;74488.61987749835;0.6202193240860201;0.2530363013865589;93.92707374782037;231.18948776983063;1.0500000000000007;74488.61987749835;0.6202193240860201;0.2530363013865589;93.90698647248519;231.1513405602475;1.0500000000000007;8908.932061137693;0.6202193240860201;0.2530363013865589;90.01894202758831;2668.5920667922264;0.04106410153998796;8908.932061137693;0.0;0.0;43.564694824931735;182.43427738826875;0.04106410153998796;8908.932061137693;0.0;0.0;43.56676225938202;182.50046828906693;0.04106410153998796;74488.61987749835;0.0;0.0;"Zustand 3: Temperatur 417.612 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.105 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6202 <= w_crit=0.6914, T=367.08 K >= T_crit=303.68 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6202 <= w_crit=0.6914, T=367.06 K >= T_crit=303.68 K).;"Zustand 20: Temperatur 422.092 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.483580119179597e-23;`gtol` termination condition is satisfied.;4;3.816244698012775e-10;1.2234034591400825e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.56676087926496;103.915217012673;137.8792647350204;43.57989310475671;0.22081104158410803;0.2487372406735922;0.23500370472870039;0.2529259384646245;89.84238600453898;102.20622257995657;90.07217571310855;101.93329057438856;89.92444074703397;0.46791577209585555;25.78434375529183;40.37334844524753;0.0027197789926323764;0.040422517963108445;8.98423860041856;10.220622257986197;3.6028870285223715;6.795552704956111;8.174949158818508;90.04943823397491;0.01011131376927037;2668.6491129516066;240.26257548512456;215.4575862222486;0.011133670911584126;1.089976547368936;0.6030282622237363;0.23960179433600648;-4.276046183804283e-11;3.0382807381101884e-11;6.548361852765083e-11;1.2321699216499837e-11;4.9254822442890145e-11;9.461587069381494e-11;4.689582056016661e-11;3.53367113348213e-10;-4.276046183804283e-13;3.0382807381101883e-13;6.548361852765083e-13;1.1624244543867766e-11;4.925482244289014e-13;9.461587069381494e-13;4.689582056016661e-13;3.53367113348213e-12;140.37334844524753;96.9517556646415;94.25820974020644;100.0;96.9517556646415;36.11281235526059;8.520187547323644;9.46484096702568;53.936625878714324;13.579893104756707;3.058143337775789;4.208771506231528;8.433239120735038;53.369795489269904;6.58557623200528;10.001528771162839;4.0;1.0600000000000005;74462.87059422198;8915.96919811759;8.351629412306986;3.058143337775789;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.56676087926496;2662.0762403696235;0.04111021828051964;74462.87059422198;0.0;0.0;135.0;4.0;140.37334844524753;4.0;96.9517556646415;8.0;94.25820974020644;8.0;100.0;8.0;96.9517556646415;8.0;30.0;4.0;36.11281235526059;4.0;91.56676087926496;2662.0762403696235;0.00907759011827158;74462.87059422198;0.0;0.0;90.04943823397491;240.26257548511293;1.1011102182805201;8915.96919811759;0.5969308542526542;0.23500370472870039;148.89353599257117;335.84943568176664;1.069077590118272;74462.87059422198;0.6148166132071669;0.2487372406735922;91.56676087926496;2662.0762403696235;0.032032628162248056;74462.87059422198;0.0;0.0;103.915217012673;240.26257548511293;1.1011102182805201;74462.87059422198;0.5969308542526542;0.23500370472870039;144.46484096702568;321.929641373811;1.1011102182805201;74462.87059422198;0.5969308542526542;0.23500370472870039;137.8792647350204;315.92817770532565;1.0600000000000005;74462.87059422198;0.6200817577589784;0.2529259384646245;93.91368824151016;231.09379964204575;1.0600000000000005;74462.87059422198;0.6200817577589784;0.2529259384646245;93.8936123268657;231.05566519113717;1.0600000000000005;8915.96919811759;0.6200817577589784;0.2529259384646245;90.04943823397491;2668.6491129516066;0.04111021828051964;8915.96919811759;0.0;0.0;43.57989310475671;182.4978139596552;0.04111021828051964;8915.96919811759;0.0;0.0;43.58196017537159;182.56397218275373;0.04111021828051964;74462.87059422198;0.0;0.0;"Zustand 3: Temperatur 417.615 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.029 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6201 <= w_crit=0.6914, T=367.06 K >= T_crit=303.65 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6201 <= w_crit=0.6914, T=367.04 K >= T_crit=303.65 K).;"Zustand 20: Temperatur 422.044 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.106939086111599e-23;`gtol` termination condition is satisfied.;4;4.18553813744804e-10;1.349588017589931e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.5575274006917;103.95200516238856;137.8030286965191;43.595152350183525;0.22326245679251666;0.2486191320764016;0.23504268070189807;0.25281659155711084;89.65812573458527;102.32106809622294;89.89078584669505;102.0448964284262;90.66068498623109;0.46712588650436043;25.998300540755096;40.36232809417373;0.0027214927955038185;0.040790062832848625;8.965812573419363;10.232106809613217;3.5956314338664255;6.8029930952257605;8.241880453289648;90.07954727663218;0.010115242496248334;2668.705418540462;240.35543149394863;215.5410793195806;0.011239617815987701;1.099916918486171;0.6030833479441003;0.23964372282856344;-5.860556484549306e-11;4.496314431889914e-11;7.179323802120052e-11;1.3729350989422073e-11;3.441869012021925e-11;9.07789399207104e-11;3.979039320256561e-11;3.91636945096252e-10;-5.860556484549307e-13;4.496314431889914e-13;7.179323802120053e-13;1.2831169148992583e-11;3.441869012021925e-13;9.07789399207104e-13;3.979039320256561e-13;3.91636945096252e-12;140.36232809417373;96.9484181690064;94.2602965826818;100.0;96.9484181690064;36.11968110623343;8.482783722797535;9.466838866181263;53.959866170398755;13.595152350183525;3.0678335091491817;4.18074930604962;8.442472599308303;53.351199114364135;6.663810169662156;10.051355978592142;4.0;1.0700000000000007;74437.01785627933;8923.039379391237;8.342114686639173;3.0678335091491817;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.5575274006917;2662.061269164196;0.04115653630215799;74437.01785627933;0.0;0.0;135.0;4.0;140.36232809417373;4.0;96.9484181690064;8.0;94.2602965826818;8.0;100.0;8.0;96.9484181690064;8.0;30.0;4.0;36.11968110623343;4.0;91.5575274006917;2662.061269164196;0.00918870940789019;74437.01785627933;0.0;0.0;90.07954727663218;240.3554314939367;1.1111565363021587;8923.039379391237;0.5969830136341965;0.23504268070189807;148.84511181697127;335.7068161185241;1.079188709407891;74437.01785627933;0.6146668991850542;0.2486191320764016;91.5575274006917;2662.061269164196;0.031967826894267797;74437.01785627933;0.0;0.0;103.95200516238856;240.3554314939367;1.1111565363021587;74437.01785627933;0.5969830136341965;0.23504268070189807;144.46683886618126;321.9467123119776;1.1111565363021587;74437.01785627933;0.5969830136341965;0.23504268070189807;137.8030286965191;315.7290637365464;1.0700000000000007;74437.01785627933;0.6199453996831755;0.25281659155711084;93.90064918379642;230.9994515998271;1.0700000000000007;74437.01785627933;0.6199453996831755;0.25281659155711084;93.88058465985722;230.96133004577771;1.0700000000000007;8923.039379391237;0.6199453996831755;0.25281659155711084;90.07954727663218;2668.705418540462;0.04115653630215799;8923.039379391237;0.0;0.0;43.595152350183525;182.5616054407701;0.04115653630215799;8923.039379391237;0.0;0.0;43.59721905464227;182.62773084975797;0.04115653630215799;74437.01785627933;0.0;0.0;"Zustand 3: Temperatur 417.617 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 410.953 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6199 <= w_crit=0.6914, T=367.05 K >= T_crit=303.61 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6199 <= w_crit=0.6914, T=367.03 K >= T_crit=303.61 K).;"Zustand 20: Temperatur 421.995 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0912375334697014e-22;`gtol` termination condition is satisfied.;4;4.5473130311131646e-10;1.4773202316828274e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.54825351537937;103.9891598299563;137.72662052007803;43.61047397863871;0.22572637813058816;0.24850185990993756;0.23507990740280543;0.2527082294370602;89.4721891359386;102.43638312529995;89.707701166981;102.15699068222098;91.39353674167694;0.4663296215348481;26.211645649273805;40.35120748420684;0.002723211392545951;0.041157200576353865;8.947218913551367;10.243638312520295;3.5883080466774677;6.810466045478573;8.308503340147157;90.10928099343101;0.010119769855886774;2668.761005974077;240.44813407679806;215.62294143898743;0.011346316925678446;1.1098567427543968;0.6031364262454963;0.23968413000960206;-6.768630100850714e-11;5.822187176818261e-11;6.957634468562901e-11;1.5181300661026853e-11;4.430944500199985e-11;9.700329428596888e-11;4.239097961544758e-11;4.249329776939703e-10;-6.768630100850715e-13;5.822187176818261e-13;6.957634468562901e-13;1.4056759871321154e-11;4.4309445001999847e-13;9.700329428596888e-13;4.2390979615447575e-13;4.249329776939703e-12;140.35120748420684;96.94506606811541;94.26241950211715;100.0;96.94506606811541;36.12657793811604;8.445692815040445;9.46821714232965;53.98270305531497;13.610473978638709;3.077169472404364;4.1531385086861405;8.451746484620628;53.332525753546975;6.74159662225162;10.101210132262167;4.0;1.0800000000000005;74411.05950901961;8930.143322948741;8.332571697678981;3.077169472404364;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.54825351537937;2662.046232026835;0.04120305968007476;74411.05950901961;0.0;0.0;135.0;4.0;140.35120748420684;4.0;96.94506606811541;8.0;94.26241950211715;8.0;100.0;8.0;96.94506606811541;8.0;30.0;4.0;36.12657793811604;4.0;91.54825351537937;2662.046232026835;0.009300617429481746;74411.05950901961;0.0;0.0;90.10928099343101;240.4481340767874;1.1212030596800753;8930.143322948741;0.5970328244201899;0.23507990740280543;148.79690029924728;335.5649739515762;1.0893006174294824;74411.05950901961;0.6145181768406618;0.24850185990993756;91.54825351537937;2662.046232026835;0.031902442250593015;74411.05950901961;0.0;0.0;103.9891598299563;240.4481340767874;1.1212030596800753;74411.05950901961;0.5970328244201899;0.23507990740280543;144.46821714232965;321.96194725506683;1.1212030596800753;74411.05950901961;0.5970328244201899;0.23507990740280543;137.72662052007803;315.5300553051431;1.0800000000000005;74411.05950901961;0.6198102124716238;0.2527082294370602;93.88794969769413;230.9064101738981;1.0800000000000005;74411.05950901961;0.6198102124716238;0.2527082294370602;93.86789659571104;230.86830165484594;1.0800000000000005;8930.143322948741;0.6198102124716238;0.2527082294370602;90.10928099343101;2668.761005974077;0.04120305968007476;8930.143322948741;0.0;0.0;43.61047397863871;182.62565775776983;0.04120305968007476;8930.143322948741;0.0;0.0;43.612540314568434;182.6917502133712;0.04120305968007476;74411.05950901961;0.0;0.0;"Zustand 3: Temperatur 417.618 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 410.877 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6198 <= w_crit=0.6914, T=367.04 K >= T_crit=303.57 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6198 <= w_crit=0.6914, T=367.02 K >= T_crit=303.57 K).;"Zustand 20: Temperatur 421.947 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100.0;30.0;100.0;8.0;8.0;4.0;100.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;100.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2830487151581847e-22;`gtol` termination condition is satisfied.;4;4.648859473653339e-10;1.6019043137205072e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.53893848069526;104.02666507325353;137.65005095570837;43.625859304645815;0.2282025507946409;0.24838540154595543;0.23511542653035314;0.252600821982526;89.28460638660863;102.55217756066124;89.52295277311316;102.26958231202686;92.1230026036672;0.4655270151519383;26.424375549067918;40.3399884202517;0.002724934883909644;0.04152392717075361;8.928460638617157;10.255217756056572;3.5809181109234807;6.817972154132476;8.374818418509719;90.13865076678144;0.010124874466369413;2668.8158968081175;240.54067203611655;215.70321407155012;0.011453762135972934;1.1197960300483676;0.6031875415855732;0.23972304899421473;-7.52180540075642e-11;6.02966565566021e-11;6.428990673157386e-11;1.671029981054062e-11;2.6147972675971687e-11;9.551115454087267e-11;3.97193389289896e-11;4.3706904762075283e-10;-7.521805400756421e-13;6.02966565566021e-13;6.428990673157387e-13;1.5330550284899638e-11;2.6147972675971685e-13;9.551115454087266e-13;3.97193389289896e-13;4.370690476207528e-12;140.3399884202517;96.94169909353985;94.26457730008553;100.0;96.94169909353985;36.133503442623294;8.408905089562495;9.468988696368001;54.005147324158145;13.625859304645815;3.0861576580456926;4.125926533304096;8.461061519304735;53.31377382390383;6.818937740659635;10.15108199013838;4.0;1.0900000000000007;74384.99357152655;8937.281701127364;8.322999773202124;3.0861576580456926;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.53893848069526;2662.0311277479545;0.04124979218433977;74384.99357152655;0.0;0.0;135.0;4.0;140.3399884202517;4.0;96.94169909353985;8.0;94.26457730008553;8.0;100.0;8.0;96.94169909353985;8.0;30.0;4.0;36.133503442623294;4.0;91.53893848069526;2662.0311277479545;0.009413307796215178;74384.99357152655;0.0;0.0;90.13865076678144;240.54067203610524;1.1312497921843405;8937.281701127364;0.5970803434473413;0.23511542653035314;148.7488935098142;335.423883983076;1.0994133077962158;74384.99357152655;0.6143704188731252;0.24838540154595543;91.53893848069526;2662.0311277479545;0.03183648438812459;74384.99357152655;0.0;0.0;104.02666507325353;240.54067203610524;1.1312497921843405;74384.99357152655;0.5970803434473413;0.23511542653035314;144.468988696368;321.97538543020545;1.1312497921843405;74384.99357152655;0.5970803434473413;0.23511542653035314;137.65005095570837;315.33115911482065;1.0900000000000007;74384.99357152655;0.619676160038678;0.252600821982526;93.87558308311515;230.8146429645983;1.0900000000000007;74384.99357152655;0.619676160038678;0.252600821982526;93.85554143549416;230.7765476185701;1.0900000000000007;8937.281701127364;0.619676160038678;0.252600821982526;90.13865076678144;2668.8158968081175;0.04124979218433977;8937.281701127364;0.0;0.0;43.625859304645815;182.6899764066437;0.04124979218433977;8937.281701127364;0.0;0.0;43.62792526963602;182.75603576693652;0.04124979218433977;74384.99357152655;0.0;0.0;"Zustand 3: Temperatur 417.619 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 410.800 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6197 <= w_crit=0.6914, T=367.03 K >= T_crit=303.53 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6197 <= w_crit=0.6914, T=367.01 K >= T_crit=303.53 K).;"Zustand 20: Temperatur 421.899 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
