config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.4;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0850421276834663e-17;`gtol` termination condition is satisfied.;4;6.410395586425704e-07;6.457618953892319e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;93.42939744474376;111.16631484251451;142.71894971001905;45.23984930764567;0.09857128895570264;0.27164002555273176;0.2244652788584843;0.2780295762965022;117.31897513157196;114.69953546013458;117.4202859832498;114.57918664684233;29.42308623155559;0.5056863871351523;8.642335471850625;37.01668511552464;0.0032779290642062854;0.015760030735182187;11.731897450572546;11.469953543063259;4.69681143986294;7.638612440815171;2.674826031561994;89.56661488703281;0.016363162127030595;2667.6172072572945;250.11998684335987;209.90402762326843;0.007302613934532853;0.4389811714268269;0.5922114917049195;0.2315023056830966;-1.8150103642256e-09;-1.1562634227857416e-07;6.023665832799452e-08;-7.795715184499841e-10;-1.3323699477041373e-08;2.950200439499895e-08;3.4614757282724895e-08;6.258464964048471e-07;-1.8150103642256e-11;-1.1562634227857415e-09;6.023665832799452e-10;-7.795715184499841e-10;-1.3323699477041372e-10;2.9502004394998947e-10;3.4614757282724897e-10;6.258464964048471e-09;142.01668511552464;105.0;97.97725562301139;105.0;98.14717783212666;36.86002006340516;16.247920796426627;8.141974019272482;52.706594823627654;15.23984930764567;2.280199618428128;8.410640735978575;11.570602555256244;52.90503918735965;0.42302430925343515;8.424771789887359;4.0;0.4;79833.26863859563;9713.967882313882;8.218399484720061;0.42302430925343515;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.42939744474376;2665.0877926185817;0.04628378536135974;79833.26863859563;0.0;0.0;135.0;4.0;142.01668511552464;4.0;105.0;4.0;97.97725562301139;4.0;105.0;4.0;98.14717783212666;4.0;30.0;4.0;36.86002006340516;4.0;93.42939744474376;2665.0877926185817;0.004562252380818311;79833.26863859563;0.0;0.0;89.56661488703281;250.1199868433573;0.44628378536135976;9713.967882313882;0.5825210390526613;0.2244652788584843;158.26460591195126;363.7882840625628;0.40456225238081833;79833.26863859563;0.6425950360191136;0.27164002555273176;93.42939744474376;2665.0877926185817;0.04172153298054143;79833.26863859563;0.0;0.0;111.16631484251451;250.1199868433573;0.44628378536135976;79833.26863859563;0.5825210390526613;0.2244652788584843;143.14197401927248;316.0490821783614;0.44628378536135976;79833.26863859563;0.5825210390526613;0.2244652788584843;142.71894971001905;337.5405113084402;0.4;79833.26863859563;0.6499242359026354;0.2780295762965022;102.74154305262715;263.9827957250137;0.4;79833.26863859563;0.6499242359026354;0.2780295762965022;102.71980038157187;263.94339564817574;0.4;9713.967882313882;0.6499242359026354;0.2780295762965022;89.56661488703281;2667.6172072572945;0.04628378536135974;9713.967882313882;0.0;0.0;45.23984930764567;189.43754747752004;0.04628378536135974;9713.967882313882;0.0;0.0;45.24213864476701;189.50836988408454;0.04628378536135974;79833.26863859563;0.0;0.0;"Zustand 3: Temperatur 416.292 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.869 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.892 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.870 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.415 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.41000000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6533827041141104e-17;`gtol` termination condition is satisfied.;4;5.684786095648331e-07;5.750448163602747e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;93.40107544887792;111.01737324773632;142.81542302017056;45.27956456238513;0.09920231610113116;0.27121090386641894;0.2250179637514439;0.2774841304648614;117.55410605321714;114.99844400888469;117.67347774666723;114.85964837822475;30.338555147174194;0.5055370304103667;8.83600829726647;37.030747969690026;0.0032814228115096594;0.016142512723159478;11.755410549618638;11.499844398196213;4.7069391103409535;7.657309889799108;2.758050476046079;89.74944370794515;0.016083149032779066;2667.9626285128493;250.0378191743618;210.51431165396835;0.007340365991555964;0.44906067690095003;0.5928267835512657;0.2319560033505357;-1.6751826592553698e-09;-8.933267281463486e-08;5.5313250868493924e-08;-8.665657635908985e-10;-1.1856599257953349e-08;2.6922549523078487e-08;3.123813030470046e-08;5.570307592961399e-07;-1.67518265925537e-11;-8.933267281463486e-10;5.531325086849392e-10;-8.665657635908985e-10;-1.185659925795335e-10;2.692254952307849e-10;3.1238130304700464e-10;5.570307592961399e-09;142.03074796969003;105.0;97.96211257496009;105.0;98.13040380513007;36.87789736895246;16.06763619992222;8.293807212558647;52.87154633899269;15.279564562385133;2.3771802530394552;8.21266886701494;11.598924551122082;52.848551436502476;0.4783841923880914;8.372849757018116;4.0;0.41000000000000003;79749.26261791574;9733.789230290196;8.193033640973768;0.4783841923880914;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.40107544887792;2665.0421293300533;0.04640104289250596;79749.26261791574;0.0;0.0;135.0;4.0;142.03074796969003;4.0;105.0;4.0;97.96211257496009;4.0;105.0;4.0;98.13040380513007;4.0;30.0;4.0;36.87789736895246;4.0;93.40107544887792;2665.0421293300533;0.004603090924444522;79749.26261791574;0.0;0.0;89.74944370794515;250.03781917435919;0.456401042892506;9733.789230290196;0.5832922620407877;0.2250179637514439;158.09838416961225;363.2796835363523;0.41460309092444453;79749.26261791574;0.6420965096510196;0.27121090386641894;93.40107544887792;2665.0421293300533;0.041797951968061436;79749.26261791574;0.0;0.0;111.01737324773632;250.03781917435919;0.456401042892506;79749.26261791574;0.5832922620407877;0.2250179637514439;143.29380721255865;316.5112762788814;0.456401042892506;79749.26261791574;0.5832922620407877;0.2250179637514439;142.81542302017056;337.43767922135964;0.41000000000000003;79749.26261791574;0.6493053578208399;0.2774841304648614;102.6445234907182;263.4412032485563;0.41000000000000003;79749.26261791574;0.6493053578208399;0.2774841304648614;102.62281974696054;263.40183126630467;0.41000000000000003;9733.789230290196;0.6493053578208399;0.2774841304648614;89.74944370794515;2667.9626285128493;0.04640104289250596;9733.789230290196;0.0;0.0;45.27956456238513;189.6035908659258;0.04640104289250596;9733.789230290196;0.0;0.0;45.2818523686276;189.6743095956559;0.04640104289250596;79749.26261791574;0.0;0.0;"Zustand 3: Temperatur 416.444 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.965 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.795 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.773 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.248 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.42000000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2659001885646511e-17;`gtol` termination condition is satisfied.;4;4.942003630429066e-07;5.031699888834093e-09;1;True;;True;0;zulässig;feasible;True;True;True;93.37453868281864;110.87476769847632;142.9030496458339;45.31682252294638;0.09985744894035788;0.2707934567079495;0.2255479570769977;0.276956817227556;117.76569030277312;115.278858247205;117.90230666256892;115.12243167163554;31.253824859672573;0.5053784896171555;9.030135268332296;37.04340253007018;0.0032846763375170293;0.016525537988309726;11.776568981747218;11.527885822316048;4.7160922669233765;7.674828776255316;2.8412568117108066;89.92371905621866;0.01581649058529882;2668.2919408777616;249.96232873311044;211.09814621354926;0.007378565750927324;0.45913236542779984;0.5934159352419678;0.23239120899101876;-1.447858721803641e-09;-6.914629935295125e-08;4.970829081685224e-08;-9.45882316916169e-10;-1.0515492476770305e-08;2.4044510382736917e-08;2.7805796776192437e-08;4.853009443195333e-07;-1.447858721803641e-11;-6.914629935295125e-10;4.970829081685224e-10;-9.45882316916169e-10;-1.0515492476770305e-10;2.4044510382736916e-10;2.780579677619244e-10;4.853009443195333e-09;142.04340253007018;105.0;97.94842663501385;105.0;98.11468710097876;36.89466855545487;15.894438435380039;8.439939571231605;53.02905050076379;15.316822522946381;2.472529055890334;8.024707578795187;11.625461317181362;52.795578208826555;0.536889925397702;8.325629644317644;4.0;0.42000000000000004;79670.61851144154;9752.41579752947;8.1693213420642;0.536889925397702;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.37453868281864;2664.999340722253;0.04651093117872712;79670.61851144154;0.0;0.0;135.0;4.0;142.04340253007018;4.0;105.0;4.0;97.94842663501385;4.0;105.0;4.0;98.11468710097876;4.0;30.0;4.0;36.89466855545487;4.0;93.37453868281864;2664.999340722253;0.004644462935348243;79670.61851144154;0.0;0.0;89.92371905621866;249.9623287331097;0.46651093117872716;9752.41579752947;0.5840301776890469;0.2255479570769977;157.93784096545022;362.7871714557232;0.4246444629353483;79670.61851144154;0.6416107750298354;0.2707934567079495;93.37453868281864;2664.999340722253;0.041866468243378877;79670.61851144154;0.0;0.0;110.87476769847632;249.9623287331097;0.46651093117872716;79670.61851144154;0.5840301776890469;0.2255479570769977;143.4399395712316;316.9571680195203;0.46651093117872716;79670.61851144154;0.5840301776890469;0.2255479570769977;142.9030496458339;337.32874517058565;0.42000000000000004;79670.61851144154;0.648705861976654;0.276956817227556;102.54913805415868;262.91487645363225;0.42000000000000004;79670.61851144154;0.648705861976654;0.276956817227556;102.52747094410967;262.8755299346125;0.42000000000000004;9752.41579752947;0.648705861976654;0.276956817227556;89.92371905621866;2668.2919408777616;0.04651093117872712;9752.41579752947;0.0;0.0;45.31682252294638;189.75936099403503;0.04651093117872712;9752.41579752947;0.0;0.0;45.3191088921522;189.829982593179;0.04651093117872712;79670.61851144154;0.0;0.0;"Zustand 3: Temperatur 416.590 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.053 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.699 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.677 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.088 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.43000000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.479574012100435e-18;`gtol` termination condition is satisfied.;4;4.2374269817710167e-07;4.354210378955163e-09;1;True;;True;0;zulässig;feasible;True;True;True;93.34962770198962;110.73842473411469;142.9822262199263;45.35183960647271;0.10053744211380843;0.2703872107194257;0.22605642919099955;0.2764468211723981;117.95538787799731;115.5424069935374;118.10848264594271;115.36911544477209;32.16852794442349;0.505210730462317;9.224675366131054;37.05474807882757;0.003287712900372947;0.016909066676666407;11.795538746134575;11.5542406972507;4.7243393061970425;7.691274361370245;2.924411636218785;90.0900129896151;0.01556252315892461;2668.606217351258;249.8934713965673;211.657144550812;0.007417318070369605;0.4691967884356188;0.5939804565031698;0.23280894064781582;-1.2428884588189248e-09;-5.398314328886045e-08;4.396719077703892e-08;-1.0017289775454685e-09;-8.983349175650801e-09;2.1030402308497287e-08;2.421842282274156e-08;4.166515594761222e-07;-1.2428884588189249e-11;-5.398314328886045e-10;4.396719077703892e-10;-1.0017289775454685e-09;-8.983349175650801e-11;2.1030402308497287e-10;2.421842282274156e-10;4.166515594761222e-09;142.05474807882757;105.0;97.93609553552972;105.0;98.09993328679593;36.910431040283356;15.727894887340767;8.580599886357788;53.17958194933175;15.351839606472709;2.5661799531985707;7.846082545914612;11.650372298010382;52.745808662439856;0.5983736664314847;8.282972114615234;4.0;0.43000000000000005;79596.85128005603;9769.950014976266;8.147109366787214;0.5983736664314847;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.34962770198962;2664.959170381837;0.04661410650598835;79596.85128005603;0.0;0.0;135.0;4.0;142.05474807882757;4.0;105.0;4.0;97.93609553552972;4.0;105.0;4.0;98.09993328679593;4.0;30.0;4.0;36.910431040283356;4.0;93.34962770198962;2664.959170381837;0.004686463034532705;79596.85128005603;0.0;0.0;90.0900129896151;249.89347139656678;0.4766141065059884;9769.950014976266;0.5847366218928906;0.22605642919099955;157.78264296616834;362.30990564695975;0.43468646303453273;79596.85128005603;0.6411373421683914;0.2703872107194257;93.34962770198962;2664.959170381837;0.041927643471455646;79596.85128005603;0.0;0.0;110.73842473411469;249.89347139656678;0.4766141065059884;79596.85128005603;0.5847366218928906;0.22605642919099955;143.5805998863578;317.3873359408788;0.4766141065059884;79596.85128005603;0.5847366218928906;0.22605642919099955;142.9822262199263;337.21390421275805;0.43000000000000005;79596.85128005603;0.6481249362437441;0.2764468211723981;102.45545261949945;262.4033741065572;0.43000000000000005;79596.85128005603;0.6481249362437441;0.2764468211723981;102.43382004680143;262.3640506956812;0.43000000000000005;9769.950014976266;0.6481249362437441;0.2764468211723981;90.0900129896151;2668.606217351258;0.04661410650598835;9769.950014976266;0.0;0.0;45.35183960647271;189.90576261457693;0.04661410650598835;9769.950014976266;0.0;0.0;45.354124624356075;189.97629304295594;0.04661410650598835;79596.85128005603;0.0;0.0;"Zustand 3: Temperatur 416.731 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.132 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.605 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.584 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.933 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.44000000000000006;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.011390771254439e-18;`gtol` termination condition is satisfied.;4;3.5988170773837086e-07;3.744700460986016e-09;1;True;;True;0;zulässig;feasible;True;True;True;93.32619777192099;110.60824615065047;143.05334749340705;45.384812473513136;0.10124289548282421;0.2699917198211173;0.22654448144206246;0.275953369418768;118.12471925900752;115.79057037250249;118.29357307028184;115.60113294710914;33.082334009130264;0.5050337447578848;9.419589534503963;37.06487555376839;0.00329055332277115;0.017293059770913145;11.812471890488965;11.579057035439222;4.73174292312353;7.706742195088395;3.007484913788989;90.2488527519277;0.015320613910650708;2668.906447151719;249.8311639936312;212.19280275886055;0.007456713843376539;0.47925445105274556;0.5945217500933353;0.23321014827102898;-1.025341589411255e-09;-4.254862062680331e-08;3.84968075195502e-08;-1.0350866275210535e-09;-7.806420398992486e-09;1.8110270616489288e-08;2.0783204490726348e-08;3.5411787280281715e-07;-1.025341589411255e-11;-4.2548620626803313e-10;3.8496807519550204e-10;-1.0350866275210535e-09;-7.806420398992486e-11;1.8110270616489287e-10;2.0783204490726347e-10;3.5411787280281713e-09;142.0648755537684;105.0;97.92502553407405;105.0;98.0860566419193;36.9252733476377;15.567607192555272;8.716008562901834;53.32357940429;15.384812473513136;2.6580814967679203;7.676172782146352;11.673802228079012;52.69896042353986;0.6626610694947885;8.244727694847313;4.0;0.44000000000000006;79527.52164273927;9786.485409094257;8.126259665072098;0.6626610694947885;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.32619777192099;2664.9213854970903;0.04671116489612204;79527.52164273927;0.0;0.0;135.0;4.0;142.0648755537684;4.0;105.0;4.0;97.92502553407405;4.0;105.0;4.0;98.0860566419193;4.0;30.0;4.0;36.9252733476377;4.0;93.32619777192099;2664.9213854970903;0.004729173585459051;79527.52164273927;0.0;0.0;90.2488527519277;249.8311639936301;0.4867111648961221;9786.485409094257;0.585413311898671;0.22654448144206246;157.63248274632366;361.8471042441584;0.4447291735854591;79527.52164273927;0.6406757481589727;0.2699917198211173;93.32619777192099;2664.9213854970903;0.041981991310662985;79527.52164273927;0.0;0.0;110.60824615065047;249.8311639936301;0.4867111648961221;79527.52164273927;0.585413311898671;0.22654448144206246;143.71600856290183;317.80234771650805;0.4867111648961221;79527.52164273927;0.585413311898671;0.22654448144206246;143.05334749340705;337.09338147653415;0.44000000000000006;79527.52164273927;0.6475618067724976;0.275953369418768;102.36351845580316;261.9062587261805;0.44000000000000006;79527.52164273927;0.6475618067724976;0.275953369418768;102.34191850323208;261.86695631761023;0.44000000000000006;9786.485409094257;0.6475618067724976;0.275953369418768;90.2488527519277;2668.906447151719;0.04671116489612204;9786.485409094257;0.0;0.0;45.384812473513136;190.04361789019887;0.04671116489612204;9786.485409094257;0.0;0.0;45.38709621837944;190.11406257574865;0.04671116489612204;79527.52164273927;0.0;0.0;"Zustand 3: Temperatur 416.866 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.203 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.514 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.492 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.782 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.45000000000000007;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.159849089569884e-18;`gtol` termination condition is satisfied.;4;3.0364088251727975e-07;3.2124287041333337e-09;1;True;;True;0;zulässig;feasible;True;True;True;93.30411742237038;110.48411367565575;143.11680296222818;45.41591994670216;0.10197427049413484;0.2696065625137722;0.22701315013086465;0.2754757289057534;118.27507869152146;116.02469425540843;118.45901617298708;115.81978607760036;33.99494659134588;0.5048475472612883;9.614840598687456;37.073868342794356;0.0032932162753840487;0.017677479217960097;11.827507839263617;11.602469423987063;4.738360647187423;7.721319070655407;3.090449693192494;90.40072458001936;0.015090160049195172;2669.1935428074494;249.7752913713857;212.70650887050445;0.007496831471001164;0.4893058165168845;0.5950411200600111;0.23359571852848973;-8.491127800880349e-10;-3.3771556218198384e-08;3.348125687807624e-08;-1.0488229729155307e-09;-6.6984995328311925e-09;1.5537807485088706e-08;1.7769252735888585e-08;2.988852827456867e-07;-8.491127800880349e-12;-3.3771556218198383e-10;3.348125687807624e-10;-1.0488229729155307e-09;-6.698499532831192e-11;1.5537807485088706e-10;1.7769252735888585e-10;2.988852827456867e-09;142.07386834279436;105.0;97.91513061166347;105.0;98.07297930157893;36.93927597221341;15.413207873989393;8.846377512082313;53.46144860780595;15.41591994670216;2.748195055536655;7.514406031644114;11.695882577629618;52.654776811500994;0.7295745498541351;8.210739644362377;4.0;0.45000000000000007;79462.23142390631;9802.10739999772;8.10664770148558;0.7295745498541351;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.30411742237038;2664.885774546455;0.04680264798788558;79462.23142390631;0.0;0.0;135.0;4.0;142.07386834279436;4.0;105.0;4.0;97.91513061166347;4.0;105.0;4.0;98.07297930157893;4.0;30.0;4.0;36.93927597221341;4.0;93.30411742237038;2664.885774546455;0.0047726658857584195;79462.23142390631;0.0;0.0;90.40072458001936;249.7752913713851;0.49680264798788565;9802.10739999772;0.5860618543224532;0.22701315013086465;157.48707621678375;361.3980397791141;0.4547726658857585;79462.23142390631;0.6402255544400914;0.2696065625137722;93.30411742237038;2664.885774546455;0.04202998210212716;79462.23142390631;0.0;0.0;110.48411367565575;249.7752913713851;0.49680264798788565;79462.23142390631;0.5860618543224532;0.22701315013086465;143.8463775120823;318.20275794997474;0.49680264798788565;79462.23142390631;0.5860618543224532;0.22701315013086465;143.11680296222818;336.96742356465677;0.45000000000000007;79462.23142390631;0.6470157358046337;0.2754757289057534;102.27337403129337;261.42309780422346;0.45000000000000007;79462.23142390631;0.6470157358046337;0.2754757289057534;102.25180494446334;261.38381451707244;0.45000000000000007;9802.10739999772;0.6470157358046337;0.2754757289057534;90.40072458001936;2669.1935428074494;0.04680264798788558;9802.10739999772;0.0;0.0;45.41591994670216;190.17367441367134;0.04680264798788558;9802.10739999772;0.0;0.0;45.41820249007793;190.24403830154873;0.04680264798788558;79462.23142390631;0.0;0.0;"Zustand 3: Temperatur 416.996 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.267 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.423 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.402 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.637 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.4600000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.7988222567983444e-18;`gtol` termination condition is satisfied.;4;2.550219717027597e-07;2.7563825049504087e-09;1;True;;True;0;zulässig;feasible;True;True;True;93.28326714887294;110.36589311593485;143.1729741271053;45.44532473721159;0.1027319059248894;0.26923133958645334;0.22746341033395717;0.2750132039621497;118.40774601079198;116.24600325379383;118.60613301481409;116.02625824257082;34.906100142569414;0.5046521726017876;9.810393181966438;37.081802991076074;0.0032957185240535466;0.018062288020680654;11.84077457597356;11.624600324052663;4.744245320815941;7.7350838818275;3.1732818335999924;90.54607719753807;0.014870588054678805;2669.4683466677398;249.72571273551048;213.19955132845786;0.007537738227074597;0.4993513100982848;0.5955397794275926;0.2339664793551327;-6.561933219018101e-10;-2.703050228092252e-08;2.894390149776882e-08;-1.0460082799923498e-09;-5.584439577432931e-09;1.326719711869373e-08;1.5158320820773952e-08;2.5105637746491993e-07;-6.561933219018101e-12;-2.703050228092252e-10;2.894390149776882e-10;-1.0460082799923498e-09;-5.584439577432931e-11;1.3267197118693729e-10;1.515832082077395e-10;2.5105637746491993e-09;142.08180299107607;105.0;97.90633175748718;105.0;98.06063048788451;36.95251215632737;15.26435736629827;8.971910145367872;53.593565041210695;15.445324737211592;2.836493188430609;7.360254559949112;11.716732851127063;52.61302434346459;0.798936018262566;8.180846477044383;4.0;0.4600000000000001;79400.61940120123;9816.894030527967;8.08816099616499;0.798936018262566;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.28326714887294;2664.8521452213586;0.04688904832535934;79400.61940120123;0.0;0.0;135.0;4.0;142.08180299107607;4.0;105.0;4.0;97.90633175748718;4.0;105.0;4.0;98.06063048788451;4.0;30.0;4.0;36.95251215632737;4.0;93.28326714887294;2664.8521452213586;0.004817001301468409;79400.61940120123;0.0;0.0;90.54607719753807;249.72571273550983;0.5068890483253594;9816.894030527967;0.5866837526975506;0.22746341033395717;157.34616035737434;360.96203400487036;0.46481700130146847;79400.61940120123;0.6397863444886018;0.26923133958645334;93.28326714887294;2664.8521452213586;0.04207204702389093;79400.61940120123;0.0;0.0;110.36589311593485;249.72571273550983;0.5068890483253594;79400.61940120123;0.5866837526975506;0.22746341033395717;143.97191014536787;318.5891065253162;0.5068890483253594;79400.61940120123;0.5866837526975506;0.22746341033395717;143.1729741271053;336.8362913195962;0.4600000000000001;79400.61940120123;0.6464860197235041;0.2750132039621497;102.18504663889047;260.9534649212797;0.4600000000000001;79400.61940120123;0.6464860197235041;0.2750132039621497;102.16350681156939;260.9141990777565;0.4600000000000001;9816.894030527967;0.6464860197235041;0.2750132039621497;90.54607719753807;2669.4683466677398;0.04688904832535934;9816.894030527967;0.0;0.0;45.44532473721159;190.29661242455023;0.04688904832535934;9816.894030527967;0.0;0.0;45.44760614441992;190.3669000213721;0.04688904832535934;79400.61940120123;0.0;0.0;"Zustand 3: Temperatur 417.122 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.323 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.335 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.314 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.496 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.4700000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.814423014277414e-18;`gtol` termination condition is satisfied.;4;2.137420291628415e-07;2.3725189205894288e-09;1;True;;True;0;zulässig;feasible;True;True;True;93.26353824677778;110.25343799078769;143.2222323283181;45.47317499781548;0.10351603267766281;0.2688656721525959;0.22789617957504618;0.27456513410650946;118.52389719444733;116.4556124084609;118.73613817503511;116.22162590193908;35.815557148581185;0.5044476723723753;10.006213621793945;37.0887498322038;0.0032980751457578265;0.01844745030046227;11.852389698404973;11.645561239721259;4.749445527187225;7.74810839260483;3.2559597427618754;90.68532501355116;0.014661352838224001;2669.7316368671204;249.68226724746788;213.67312684064703;0.007579491512768377;0.5093913225998068;0.5960188573238132;0.23432320422691452;-4.877875880993088e-10;-2.1799444027692516e-08;2.5066725584110827e-08;-1.0297507291312513e-09;-4.64551419554482e-09;1.1248303621869127e-08;1.2866635756836331e-08;2.1039758735241776e-07;-4.877875880993088e-12;-2.1799444027692517e-10;2.5066725584110826e-10;-1.0297507291312513e-09;-4.6455141955448195e-11;1.1248303621869127e-10;1.286663575683633e-10;2.1039758735241778e-09;142.0887498322038;105.0;97.89855632924429;105.0;98.04894581926203;36.965048589022786;15.120741379357867;9.092801449013507;53.72027642452838;15.473174997815477;2.922958186350968;7.213231315693122;11.736461753222216;52.57349049075623;0.8705691206953929;8.154884138005798;4.0;0.4700000000000001;79342.35759824859;9830.91663108013;8.070697837820154;0.8705691206953929;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.26353824677778;2664.820322559832;0.04697081411257509;79342.35759824859;0.0;0.0;135.0;4.0;142.0887498322038;4.0;105.0;4.0;97.89855632924429;4.0;105.0;4.0;98.04894581926203;4.0;30.0;4.0;36.965048589022786;4.0;93.26353824677778;2664.820322559832;0.004862232328573748;79342.35759824859;0.0;0.0;90.68532501355116;249.68226724746904;0.5169708141125752;9830.91663108013;0.5872804145583537;0.22789617957504618;157.20949121156167;360.5384533418029;0.47486223232857383;79342.35759824859;0.63935772185453;0.2688656721525959;93.26353824677778;2664.820322559832;0.04210858178400134;79342.35759824859;0.0;0.0;110.25343799078769;249.68226724746904;0.5169708141125752;79342.35759824859;0.5872804145583537;0.22789617957504618;144.0928014490135;318.9619174150741;0.5169708141125752;79342.35759824859;0.5872804145583537;0.22789617957504618;143.2222323283181;336.70025382352304;0.4700000000000001;79342.35759824859;0.6459719872906441;0.27456513410650946;102.09855385278189;260.4969407403976;0.4700000000000001;79342.35759824859;0.6459719872906441;0.27456513410650946;102.07704181364903;260.45769084614125;0.4700000000000001;9830.91663108013;0.6459719872906441;0.27456513410650946;90.68532501355116;2669.7316368671204;0.04697081411257509;9830.91663108013;0.0;0.0;45.47317499781548;190.41305130138213;0.04697081411257509;9830.91663108013;0.0;0.0;45.4754553285058;190.48326671510378;0.04697081411257509;79342.35759824859;0.0;0.0;"Zustand 3: Temperatur 417.243 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.372 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.249 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.227 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.359 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.4800000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1006119225298525e-18;`gtol` termination condition is satisfied.;4;1.7875678783078118e-07;2.049688719064362e-09;1;True;;True;0;zulässig;feasible;True;True;True;93.24483176409154;110.14659267713824;143.26493709015506;45.49960572002533;0.10432678745518718;0.26850919996062095;0.22831232133086737;0.27413089203573743;118.62461380594237;116.65453770482726;118.8501493404732;116.40686893890222;36.723105419201026;0.5042341124338818;10.202269886421378;37.094773552986965;0.0033002997176304763;0.018832931336040557;11.862461363002543;11.665453769525632;4.754005973783544;7.760457928532808;3.338464130627197;90.81885104523644;0.014461936840341935;2669.984132777648;249.64477889296114;214.128347639302;0.007622139999954869;0.5194262134884049;0.5964794055604583;0.23466661615328577;-3.4063418752339203e-10;-1.7698141618893715e-08;2.1570912167589995e-08;-1.0029583830117872e-09;-4.1154066821036395e-09;9.570939596414973e-09;1.0910099490502034e-08;1.7591693790564022e-07;-3.40634187523392e-12;-1.7698141618893713e-10;2.1570912167589995e-10;-1.0029583830117872e-09;-4.1154066821036395e-11;9.570939596414973e-11;1.0910099490502035e-10;1.7591693790564022e-09;142.09477355298696;105.0;97.89173747963679;105.0;98.03786669025703;36.976946034977686;14.98206855689142;9.209238120860107;53.841905010258756;15.499605720025329;3.0075807705741795;7.0728864344003455;11.755168235908457;52.5359816615902;0.9443010307050486;8.132687848408182;4.0;0.4800000000000001;79287.14797262837;9844.240425090828;8.054166146790024;0.9443010307050486;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.24483176409154;2664.7901472693584;0.04704835348835967;79287.14797262837;0.0;0.0;135.0;4.0;142.09477355298696;4.0;105.0;4.0;97.89173747963679;4.0;105.0;4.0;98.03786669025703;4.0;30.0;4.0;36.976946034977686;4.0;93.24483176409154;2664.7901472693584;0.004908403574496614;79287.14797262837;0.0;0.0;90.81885104523644;249.6447788929615;0.5270483534883598;9844.240425090828;0.5878531580706783;0.22831232133086737;157.07684210987838;360.1267048620219;0.4849084035744967;79287.14797262837;0.6389393084820874;0.26850919996062095;93.24483176409154;2664.7901472693584;0.04213994991386306;79287.14797262837;0.0;0.0;110.14659267713824;249.6447788929615;0.5270483534883598;79287.14797262837;0.5878531580706783;0.22831232133086737;144.2092381208601;319.321697862811;0.5270483534883598;79287.14797262837;0.5878531580706783;0.22831232133086737;143.26493709015506;336.5595834929533;0.4800000000000001;79287.14797262837;0.6454729980293404;0.27413089203573743;102.01390482873006;260.0531138689082;0.4800000000000001;79287.14797262837;0.6454729980293404;0.27413089203573743;101.99241922942582;260.0138785952915;0.4800000000000001;9844.240425090828;0.6454729980293404;0.27413089203573743;90.81885104523644;2669.984132777648;0.04704835348835967;9844.240425090828;0.0;0.0;45.49960572002533;190.52355540188503;0.04704835348835967;9844.240425090828;0.0;0.0;45.501885028666834;190.59370237777117;0.04704835348835967;79287.14797262837;0.0;0.0;"Zustand 3: Temperatur 417.359 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.415 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.164 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.142 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.227 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.4900000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5848156076911094e-18;`gtol` termination condition is satisfied.;4;1.494008753307053e-07;1.7803458134256441e-09;1;True;;True;0;zulässig;feasible;True;True;True;93.22705756076618;110.04519510319466;143.30143490852015;45.524739991150454;0.10516422525947576;0.26816157993443895;0.22871264836399602;0.27370988177061717;118.71089146737441;116.8437055336018;118.94919592340997;116.58287997528329;37.628555565852324;0.504011570459873;10.398531492803349;37.0999337002018;0.0033024044826873724;0.019218697583145202;11.871089132039586;11.684370552558098;4.757967837072658;7.77219199774272;3.420777780036778;90.94700958439466;0.014271849074345288;2670.226499985332;249.6130606620518;214.5662481702786;0.007665724666127471;0.5294563137043022;0.596922404692084;0.23499739139039377;-2.171134383388562e-10;-1.4552234972597944e-08;1.8591720163385617e-08;-9.68329916251065e-10;-3.4064839837810723e-09;8.020819564080739e-09;9.142496537606348e-09;1.469785502195009e-07;-2.171134383388562e-12;-1.4552234972597944e-10;1.8591720163385617e-10;-9.68329916251065e-10;-3.406483983781072e-11;8.020819564080738e-11;9.142496537606348e-11;1.4697855021950091e-09;142.0999337002018;105.0;97.88581364094438;105.0;98.02733971439693;36.98825990033504;14.848068393002904;9.32139875432432;53.958749684059626;15.524739991150454;3.090358934568769;6.9388040565497136;11.772942439233816;52.50032138692012;1.0199638458041704;8.114093642095213;4.0;0.4900000000000001;79234.71945489288;9856.925079955445;8.03848246914453;1.0199638458041704;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.22705756076618;2664.761474219438;0.04712203837042961;79234.71945489288;0.0;0.0;135.0;4.0;142.0999337002018;4.0;105.0;4.0;97.88581364094438;4.0;105.0;4.0;98.02733971439693;4.0;30.0;4.0;36.98825990033504;4.0;93.22705756076618;2664.761474219438;0.00495555265787352;79234.71945489288;0.0;0.0;90.94700958439466;249.6130606620521;0.5371220383704297;9856.925079955445;0.5884032182232233;0.22871264836399602;156.9480020932047;359.72623273982373;0.4949555526578736;79234.71945489288;0.6385307432697227;0.26816157993443895;93.22705756076618;2664.761474219438;0.04216648571255609;79234.71945489288;0.0;0.0;110.04519510319466;249.6130606620521;0.5371220383704297;79234.71945489288;0.5884032182232233;0.22871264836399602;144.32139875432432;319.6689378701691;0.5371220383704297;79234.71945489288;0.5884032182232233;0.22871264836399602;143.30143490852015;336.4145521299978;0.4900000000000001;79234.71945489288;0.6449884407260784;0.27370988177061717;101.93110146109944;259.62158158699896;0.4900000000000001;79234.71945489288;0.6449884407260784;0.27370988177061717;101.90964106543123;259.5823597551966;0.4900000000000001;9856.925079955445;0.6449884407260784;0.27370988177061717;90.94700958439466;2670.226499985332;0.04712203837042961;9856.925079955445;0.0;0.0;45.524739991150454;190.62863931798663;0.04712203837042961;9856.925079955445;0.0;0.0;45.52701832747681;190.69872127107888;0.04712203837042961;79234.71945489288;0.0;0.0;"Zustand 3: Temperatur 417.471 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.451 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.081 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.060 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.098 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.5000000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2088020452570563e-18;`gtol` termination condition is satisfied.;4;1.247645461464275e-07;1.554864653439042e-09;1;True;;True;0;zulässig;feasible;True;True;True;93.21013346350315;109.94907903147981;143.33205841751152;45.548690125283144;0.10602833067274973;0.26782248490713606;0.22909792588005878;0.2733015369347701;118.78364747879468;117.02396120332259;119.03422682345698;116.75047274140917;38.53173867617214;0.5037801337321992;10.594969426454268;37.10428513629154;0.0033044004953857262;0.019604716678905978;11.87836473561011;11.702396119667748;4.76136907306135;7.783364848918447;3.5028853352873903;91.07012862752515;0.014090624124247506;2670.459354827042;249.58691809448706;214.98779124426383;0.007710279725412383;0.5394819281871056;0.597348769582429;0.2353161628834375;-7.684519687245484e-11;-1.1989151005309395e-08;1.599966026333277e-08;-9.279391144367821e-10;-3.0767779435336706e-09;6.6451093516661786e-09;7.632465326423699e-09;1.2269359217498277e-07;-7.684519687245484e-13;-1.1989151005309395e-10;1.5999660263332771e-10;-9.279391144367821e-10;-3.076777943533671e-11;6.645109351666178e-11;7.632465326423698e-11;1.2269359217498277e-09;142.10428513629154;105.0;97.88072806079805;105.0;98.01731622359995;36.999040741825524;14.71848937494326;9.429454057783346;54.071087885699626;15.548690125283144;3.1712969166431435;6.810599433272898;11.789866536496845;52.46634868894722;1.0973956402718272;8.098939622308421;4.0;0.5000000000000001;79184.8253000442;9869.02520775898;8.023571085601189;1.0973956402718272;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.21013346350315;2664.734171086563;0.04719220791251788;79184.8253000442;0.0;0.0;135.0;4.0;142.10428513629154;4.0;105.0;4.0;97.88072806079805;4.0;105.0;4.0;98.01731622359995;4.0;30.0;4.0;36.999040741825524;4.0;93.21013346350315;2664.734171086563;0.005003711025725602;79184.8253000442;0.0;0.0;91.07012862752515;249.58691809448635;0.547192207912518;9869.02520775898;0.5889317525991613;0.22909792588005878;156.8227745112348;359.3365151071361;0.5050037110257257;79184.8253000442;0.6381316808304535;0.26782248490713606;93.21013346350315;2664.734171086563;0.04218849688679228;79184.8253000442;0.0;0.0;109.94907903147981;249.58691809448635;0.547192207912518;79184.8253000442;0.5889317525991613;0.22909792588005878;144.42945405778335;320.00410993127576;0.547192207912518;79184.8253000442;0.5889317525991613;0.22909792588005878;143.33205841751152;336.265427799323;0.5000000000000001;79184.8253000442;0.6445177320290476;0.2733015369347701;101.85013940917139;259.20195044682504;0.5000000000000001;79184.8253000442;0.6445177320290476;0.2733015369347701;101.82870308335686;259.1627410134672;0.5000000000000001;9869.02520775898;0.6445177320290476;0.2733015369347701;91.07012862752515;2670.459354827042;0.04719220791251788;9869.02520775898;0.0;0.0;45.548690125283144;190.72877260349597;0.04719220791251788;9869.02520775898;0.0;0.0;45.55096753465273;190.7987926479387;0.04719220791251788;79184.8253000442;0.0;0.0;"Zustand 3: Temperatur 417.579 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.482 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.000 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.979 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.973 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.5100000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.352639691632038e-19;`gtol` termination condition is satisfied.;4;1.0437876035942465e-07;1.3676724528652348e-09;1;True;;True;0;zulässig;feasible;True;True;True;93.19398450601233;109.8580759748096;143.35712587443726;45.57155868129445;0.10691902797447742;0.2674916025171406;0.22946887450947454;0.27290531914895094;118.84372768549076;117.19607660200988;119.10611743292739;116.91038959940533;39.43250418573128;0.5035398971869791;10.791556063661448;37.107878450089174;0.003306297749681147;0.019990957434059823;11.884372758290619;11.719607659636424;4.7642446974146395;7.7940259728631185;3.5847731086973162;91.18851208874247;0.013917821109150973;2670.683268523397;249.56615225264943;215.39387368408026;0.007755833461964179;0.549503338152529;0.5977593545105263;0.23562352345000231;1.5859313862165436e-11;-9.93919258007736e-09;1.3864621450920822e-08;-8.838062504068489e-10;-2.438596879983379e-09;5.6456457286913064e-09;6.458563461819722e-09;1.0258457905365503e-07;1.5859313862165436e-13;-9.939192580077361e-11;1.3864621450920823e-10;-8.838062504068489e-10;-2.438596879983379e-11;5.6456457286913064e-11;6.458563461819722e-11;1.0258457905365503e-09;142.10787845008917;105.0;97.87642838319812;105.0;98.0077518182174;37.0093347250006;14.593097324294149;9.533567099345419;54.17917736374187;15.571558681294448;3.250404290789902;6.687916294455647;11.806015493987672;52.43391661309681;1.1764412249081602;8.087066969440912;4.0;0.5100000000000001;79137.24071656325;9880.59082019881;8.009363220950679;1.1764412249081602;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.19398450601233;2664.7081171356767;0.04725917161449311;79137.24071656325;0.0;0.0;135.0;4.0;142.10787845008917;4.0;105.0;4.0;97.87642838319812;4.0;105.0;4.0;98.0077518182174;4.0;30.0;4.0;37.0093347250006;4.0;93.19398450601233;2664.7081171356767;0.005052904691900618;79137.24071656325;0.0;0.0;91.18851208874247;249.5661522526499;0.5572591716144932;9880.59082019881;0.5894398467481272;0.22946887450947454;156.70097577438332;358.95706126082854;0.5150529046919008;79137.24071656325;0.6377417904200137;0.2674916025171406;93.19398450601233;2664.7081171356767;0.042206266922592495;79137.24071656325;0.0;0.0;109.8580759748096;249.5661522526499;0.5572591716144932;79137.24071656325;0.5894398467481272;0.22946887450947454;144.53356709934542;320.3276689657572;0.5572591716144932;79137.24071656325;0.5894398467481272;0.22946887450947454;143.35712587443726;336.1124724084361;0.5100000000000001;79137.24071656325;0.6440603151283042;0.27290531914895094;101.77100900536868;258.79383675017056;0.5100000000000001;79137.24071656325;0.6440603151283042;0.27290531914895094;101.7495957092101;258.7546387944175;0.5100000000000001;9880.59082019881;0.6440603151283042;0.27290531914895094;91.18851208874247;2670.683268523397;0.04725917161449311;9880.59082019881;0.0;0.0;45.57155868129445;190.82438402976786;0.04725917161449311;9880.59082019881;0.0;0.0;45.57383520512059;190.8943450053146;0.04725917161449311;79137.24071656325;0.0;0.0;"Zustand 3: Temperatur 417.684 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.507 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.921 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.900 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.851 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
