config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.315527962454752e-19;`gtol` termination condition is satisfied.;4;8.728139195231778e-08;1.2095890180102292e-09;1;True;;True;0;zulässig;feasible;True;True;True;93.17854224605509;109.77201678708144;143.37694090869184;45.5934393791232;0.10783619012063748;0.2671686342382681;0.22982617311704426;0.2725207165265545;118.89191267737667;117.36075709293262;119.16567596924898;117.06330830605741;40.33071794339812;0.5032909617001843;10.988265096586055;37.11076032759428;0.0033081052918524758;0.0203773898158324;11.889191259164246;11.736075708822625;4.766627038853586;7.804220553377712;3.6664289047022027;91.30244181384904;0.013753022625742458;2670.8987709415096;249.55056218465498;215.78533150329685;0.007802408972399588;0.559520803147916;0.5981549578500713;0.23592002871886095;1.0479084266989958e-10;-8.326111355927424e-09;1.1918899645024794e-08;-8.374793081245002e-10;-2.0906725239910884e-09;4.706365075435315e-09;5.391740387494792e-09;8.573420018365141e-08;1.0479084266989957e-12;-8.326111355927423e-11;1.1918899645024795e-10;-8.374793081245002e-10;-2.0906725239910885e-11;4.706365075435315e-11;5.391740387494792e-11;8.573420018365141e-10;142.11076032759428;105.0;97.87286626978175;105.0;97.99860596255638;37.01918403665866;14.471673912132644;9.633893569551333;54.283257777190386;15.593439379123197;3.3276951644294286;6.570424455932709;11.821457753944912;52.402890907407595;1.256952660859497;8.078320730404016;4.0;0.5200000000000001;79091.76074310023;9891.667741545169;7.9957963418962725;1.256952660859497;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.17854224605509;2664.6832021243395;0.04732321212031543;79091.76074310023;0.0;0.0;135.0;4.0;142.11076032759428;4.0;105.0;4.0;97.87286626978175;4.0;105.0;4.0;97.99860596255638;4.0;30.0;4.0;37.01918403665866;4.0;93.17854224605509;2664.6832021243395;0.005103154899325591;79091.76074310023;0.0;0.0;91.30244181384904;249.55056218465478;0.5673232121203156;9891.667741545169;0.5899285191810593;0.22982617311704426;156.58243423972692;358.5874091738894;0.5251031548993257;79091.76074310023;0.6373607550021765;0.2671686342382681;93.17854224605509;2664.6832021243395;0.042220057220989836;79091.76074310023;0.0;0.0;109.77201678708144;249.55056218465478;0.5673232121203156;79091.76074310023;0.5899285191810593;0.22982617311704426;144.63389356955133;320.64005241133873;0.5673232121203156;79091.76074310023;0.5899285191810593;0.22982617311704426;143.37694090869184;335.95593988121567;0.5200000000000001;79091.76074310023;0.6436156585061147;0.2725207165265545;101.69369605667742;258.3968669133439;0.5200000000000001;79091.76074310023;0.6436156585061147;0.2725207165265545;101.67230483557057;258.3576796252365;0.5200000000000001;9891.667741545169;0.6436156585061147;0.2725207165265545;91.30244181384904;2670.8987709415096;0.04732321212031543;9891.667741545169;0.0;0.0;45.5934393791232;190.9158654161532;0.04732321212031543;9891.667741545169;0.0;0.0;45.59571505514879;190.98576991214222;0.04732321212031543;79091.76074310023;0.0;0.0;"Zustand 3: Temperatur 417.784 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.527 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.844 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.822 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.732 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.798025133695507e-19;`gtol` termination condition is satisfied.;4;7.316215460629011e-08;1.0768495840827082e-09;1;True;;True;0;zulässig;feasible;True;True;True;93.16374415114126;109.69073297048743;143.39179248542126;45.614417924843394;0.10877964668305817;0.26685329452341366;0.23017046144382436;0.2721472422602367;118.92892339736304;117.51864772500788;119.21364920985584;117.20984809645765;41.22626046074131;0.5030334326003016;11.185071461292486;37.11297388740212;0.003309831320102011;0.02076398492352958;11.892892332556176;11.751864772105293;4.768545968469196;7.8139898727898025;3.7478418607096264;91.41217941305564;0.01359583368119251;2671.1063540199425;249.53994694200708;216.16294465149397;0.00785002482495345;0.5695345629118475;0.5985363263551753;0.23620619983974542;1.8624746189743746e-10;-7.064585361149511e-09;1.0310088782716775e-08;-7.901881926564158e-10;-1.8740564655672642e-09;3.954951921514294e-09;4.610612336364284e-09;7.180128136496933e-08;1.8624746189743746e-12;-7.064585361149512e-11;1.0310088782716775e-10;-7.901881926564158e-10;-1.8740564655672642e-11;3.954951921514294e-11;4.6106123363642835e-11;7.180128136496933e-10;142.11297388740212;105.0;97.86999705682678;105.0;97.98984162102528;37.0286272562804;14.354015327436855;9.730582055436514;54.38355215677524;15.614417924843394;3.4031874718395443;6.457817643771136;11.836255848858741;52.373148833565836;1.3387895700152512;8.072550420019866;4.0;0.5300000000000001;79048.19834528338;9902.297983394541;7.982813532559984;1.3387895700152512;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.16374415114126;2664.6593253167075;0.047384587736800765;79048.19834528338;0.0;0.0;135.0;4.0;142.11297388740212;4.0;105.0;4.0;97.86999705682678;4.0;105.0;4.0;97.98984162102528;4.0;30.0;4.0;37.0286272562804;4.0;93.16374415114126;2664.6593253167075;0.005154478712231558;79048.19834528338;0.0;0.0;91.41217941305564;249.5399469420071;0.5773845877368009;9902.297983394541;0.5903987260098984;0.23017046144382436;156.46698921483897;358.22712327218517;0.5351544787122317;79048.19834528338;0.6369882704299499;0.26685329452341366;93.16374415114126;2664.6593253167075;0.04223010902456921;79048.19834528338;0.0;0.0;109.69073297048743;249.5399469420071;0.5773845877368009;79048.19834528338;0.5903987260098984;0.23017046144382436;144.7305820554365;320.9416804422684;0.5773845877368009;79048.19834528338;0.5903987260098984;0.23017046144382436;143.39179248542126;335.7960748262724;0.5300000000000001;79048.19834528338;0.6431832547501087;0.2721472422602367;101.61818255046757;258.0106777308855;0.5300000000000001;79048.19834528338;0.6431832547501087;0.2721472422602367;101.59681252816046;257.97150040084114;0.5300000000000001;9902.297983394541;0.6431832547501087;0.2721472422602367;91.41217941305564;2671.1063540199425;0.047384587736800765;9902.297983394541;0.0;0.0;45.614417924843394;191.00357507905494;0.047384587736800765;9902.297983394541;0.0;0.0;45.61669278745944;191.07342545611186;0.047384587736800765;79048.19834528338;0.0;0.0;"Zustand 3: Temperatur 417.881 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.542 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.768 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.747 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.617 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.648648815678807e-19;`gtol` termination condition is satisfied.;4;6.148044111083756e-08;9.64224954632352e-10;1;True;;True;0;zulässig;feasible;True;True;True;93.14953304580666;109.61405773649722;143.40195504111955;45.63457275386497;0.10974919080826144;0.2665453100428553;0.23050234258748545;0.2717844332905817;118.95542622049939;117.6703388258442;119.25072769147047;117.350575156895;42.1190253353331;0.5027674183888001;11.381951269074158;37.11455898447963;0.0033114832725692047;0.021150714958713065;11.895542616020627;11.76703388225686;4.7700291077188375;7.823371676867409;3.8290023037492342;91.51796792837735;0.013445880626925763;2671.3064748856;249.5341072103089;216.52744136004404;0.007898695642649667;0.5795448390584023;0.5989041590848022;0.23648252598015337;2.531592713239661e-10;-5.9084754866489675e-09;8.999620604299707e-09;-7.428327397640544e-10;-1.5004673059593188e-09;3.275602011854062e-09;3.883869226228853e-09;6.029311805377802e-08;2.531592713239661e-12;-5.908475486648968e-11;8.999620604299707e-11;-7.428327397640544e-10;-1.5004673059593186e-11;3.275602011854062e-11;3.8838692262288535e-11;6.029311805377802e-10;142.11455898447963;105.0;97.86777944429002;105.0;97.98142493080769;37.03769969054093;14.239931080551571;9.823774321073756;54.48026823783641;15.634572753864973;3.47690235330748;6.349811515912677;11.850466954193337;52.34457809637814;1.4218192799542066;8.069610461831928;4.0;0.5400000000000001;79006.38270883636;9912.520084659564;7.970362938391944;1.4218192799542066;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.14953304580666;2664.636394596038;0.04744353470105178;79006.38270883636;0.0;0.0;135.0;4.0;142.11455898447963;4.0;105.0;4.0;97.86777944429002;4.0;105.0;4.0;97.98142493080769;4.0;30.0;4.0;37.03769969054093;4.0;93.14953304580666;2664.636394596038;0.005206889542524105;79006.38270883636;0.0;0.0;91.51796792837735;249.5341072103042;0.5874435347010519;9912.520084659564;0.5908513652547785;0.23050234258748545;156.3544900650312;357.87579244200913;0.5452068895425243;79006.38270883636;0.6366240447223296;0.2665453100428553;93.14953304580666;2664.636394596038;0.04223664515852768;79006.38270883636;0.0;0.0;109.61405773649722;249.5341072103042;0.5874435347010519;79006.38270883636;0.5908513652547785;0.23050234258748545;144.82377432107376;321.2329562865262;0.5874435347010519;79006.38270883636;0.5908513652547785;0.23050234258748545;143.40195504111955;335.63311161337435;0.5400000000000001;79006.38270883636;0.6427626194226098;0.2717844332905817;101.54444727466529;257.6349165484115;0.5400000000000001;79006.38270883636;0.6427626194226098;0.2717844332905817;101.52309764669252;257.59574855774724;0.5400000000000001;9912.520084659564;0.6427626194226098;0.2717844332905817;91.51796792837735;2671.3064748856;0.04744353470105178;9912.520084659564;0.0;0.0;45.63457275386497;191.08784093892723;0.04744353470105178;9912.520084659564;0.0;0.0;45.63684683442955;191.15763934862488;0.04744353470105178;79006.38270883636;0.0;0.0;"Zustand 3: Temperatur 417.974 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.552 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.694 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.673 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.504 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.7580904490208684e-19;`gtol` termination condition is satisfied.;4;5.165276924586766e-08;8.669591050356261e-10;1;True;;True;0;zulässig;feasible;True;True;True;93.135856614224;109.54182685494652;143.4076887539136;45.653975700457806;0.11074458530099333;0.26624441900047763;0.23082238532675067;0.27143184904869244;118.97203755997648;117.81637104107769;119.27755042951665;117.48600755074241;43.00891783590351;0.5024930296489977;11.578881741144222;37.115552485644514;0.003313067905253088;0.021537553191647827;11.897203750937706;11.781637103835154;4.771102017238795;7.832400503164624;3.909901621908161;91.62003335184295;0.0133028101017622;2671.499558692548;249.53284660680256;216.8795021222714;0.007948432617218892;0.5895518366052951;0.599259110994238;0.23674946662332924;3.0179592158674495e-10;-5.08626385453681e-09;7.810513125150464e-09;-6.963229992607012e-10;-1.4532304248859873e-09;2.7261535251454916e-09;3.2730440580053255e-09;5.059942509433313e-08;3.0179592158674496e-12;-5.08626385453681e-11;7.810513125150464e-11;-6.963229992607012e-10;-1.4532304248859873e-11;2.7261535251454914e-11;3.273044058005325e-11;5.059942509433313e-10;142.1155524856445;105.0;97.86617521354566;105.0;97.97332490725222;37.04643367470561;14.129242925599328;9.913605590366842;54.57359967713734;15.653975700457806;3.5488636113332177;6.246141861702711;11.864143385776003;52.31707587974893;1.5059168364532525;8.0693604940015;4.0;0.5500000000000002;78966.15770813845;9922.36941986443;7.958397270519824;1.5059168364532525;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.135856614224;2664.614325665805;0.047500269222513825;78966.15770813845;0.0;0.0;135.0;4.0;142.1155524856445;4.0;105.0;4.0;97.86617521354566;4.0;105.0;4.0;97.97332490725222;4.0;30.0;4.0;37.04643367470561;4.0;93.135856614224;2664.614325665805;0.005260397616732831;78966.15770813845;0.0;0.0;91.62003335184295;249.53284660679148;0.597500269222514;9922.36941986443;0.5912872808389308;0.23082238532675067;156.24479541124384;357.53302823780706;0.555260397616733;78966.15770813845;0.6362677974187039;0.26624441900047763;93.135856614224;2664.614325665805;0.04223987160578099;78966.15770813845;0.0;0.0;109.54182685494652;249.53284660679148;0.597500269222514;78966.15770813845;0.5912872808389308;0.23082238532675067;144.91360559036684;321.5142666183139;0.597500269222514;78966.15770813845;0.5912872808389308;0.23082238532675067;143.4076887539136;335.46727378182777;0.5500000000000002;78966.15770813845;0.6423532899801987;0.27143184904869244;101.47246636094502;257.26924135346104;0.5500000000000002;78966.15770813845;0.6423532899801987;0.27143184904869244;101.45113638866678;257.23008216583986;0.5500000000000002;9922.36941986443;0.6423532899801987;0.27143184904869244;91.62003335184295;2671.499558692548;0.047500269222513825;9922.36941986443;0.0;0.0;45.653975700457806;191.16896331908086;0.047500269222513825;9922.36941986443;0.0;0.0;45.65624902750329;191.23871172176322;0.047500269222513825;78966.15770813845;0.0;0.0;"Zustand 3: Temperatur 418.064 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.558 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.622 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.601 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.395 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.064866753983206e-19;`gtol` termination condition is satisfied.;4;4.348334341244243e-08;7.829261464510182e-10;1;True;;True;0;zulässig;feasible;True;True;True;93.12266695202419;109.47387932372254;143.40923991769597;45.67269260158264;0.111765567907466;0.26595037051806436;0.23113112629980426;0.2710890702713578;118.97932805200833;117.95723987878321;119.29470920950126;117.61661965635737;43.895853635146295;0.5022103781257987;11.7758411464866;37.115988519856955;0.003314591361107435;0.021924473924684697;11.897932800944949;11.795723987651462;4.771788368427978;7.84110797690721;3.99053214904241;91.71858600564639;0.013166287995363853;2671.6860012032807;249.53597269841316;217.21976333575205;0.007999243962457436;0.5995557453613483;0.5996017962276203;0.23700745368673531;3.5291947142468416e-10;-4.320213520259131e-09;6.7965686412208015e-09;-6.511033934231136e-10;-1.198188215312257e-09;2.2685924250254175e-09;2.7492177423482644e-09;4.255883823134354e-08;3.5291947142468416e-12;-4.3202135202591306e-11;6.796568641220801e-11;-6.511033934231136e-10;-1.1981882153122569e-11;2.2685924250254176e-11;2.7492177423482643e-11;4.255883823134354e-10;142.11598851985696;105.0;97.86514897072362;105.0;97.96551317844751;37.054858844424814;14.021783888263258;10.000204829319216;54.66372716122157;15.67269260158264;3.6190972337610674;6.146562965077237;11.87733304797581;52.290547977414235;1.5909649116232458;8.071665562671;4.0;0.5600000000000002;78927.38053015039;9931.878478889916;7.946873363171887;1.5909649116232458;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.12266695202419;2664.593041329649;0.04755498932380553;78927.38053015039;0.0;0.0;135.0;4.0;142.11598851985696;4.0;105.0;4.0;97.86514897072362;4.0;105.0;4.0;97.96551317844751;4.0;30.0;4.0;37.054858844424814;4.0;93.12266695202419;2664.593041329649;0.005315010388608607;78927.38053015039;0.0;0.0;91.71858600564639;249.5359726984173;0.6075549893238057;9931.878478889916;0.59170726629595;0.23113112629980426;156.1377724081202;357.19846326670734;0.5653150103886088;78927.38053015039;0.6359192590008069;0.26595037051806436;93.12266695202419;2664.593041329649;0.042239978935196924;78927.38053015039;0.0;0.0;109.47387932372254;249.5359726984173;0.6075549893238057;78927.38053015039;0.59170726629595;0.23113112629980426;145.00020482931922;321.7859820086879;0.6075549893238057;78927.38053015039;0.59170726629595;0.23113112629980426;143.40923991769597;335.29877371987317;0.5600000000000002;78927.38053015039;0.6419548247450966;0.2710890702713578;101.40221376105154;256.9133208005993;0.5600000000000002;78927.38053015039;0.6419548247450966;0.2710890702713578;101.38090276623893;256.8741699543052;0.5600000000000002;9931.878478889916;0.6419548247450966;0.2710890702713578;91.71858600564639;2671.6860012032807;0.04755498932380553;9931.878478889916;0.0;0.0;45.67269260158264;191.24721747012873;0.04755498932380553;9931.878478889916;0.0;0.0;45.674965201033274;191.31691765108215;0.04755498932380553;78927.38053015039;0.0;0.0;"Zustand 3: Temperatur 418.150 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.559 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.552 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.531 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.288 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.529553212232794e-19;`gtol` termination condition is satisfied.;4;3.681778556780894e-08;7.112739573796856e-10;1;True;;True;0;zulässig;feasible;True;True;True;93.10992016266948;109.410057884693;143.4068413925632;45.69078384123952;0.11281185589633569;0.2656629240748629;0.23142907204047128;0.2707556978778319;118.97782635768081;118.09339980647073;119.30275248874054;117.74284616411792;44.779757678893304;0.5019195759543207;11.97280874322074;37.115898705602945;0.0033160592313711285;0.02231145245423434;11.897782632169017;11.809339980460216;4.772110099592068;7.849523077453642;4.070887062057149;91.81382180058637;0.013035998434712192;2671.866171143025;249.54329777898263;217.5488206395321;0.008051135311314073;0.6095567411882373;0.599932791130616;0.23725689346990764;3.9253933437066735e-10;-3.735330267318204e-09;5.981405593047384e-09;-6.085990045257006e-10;-1.0611671541482792e-09;1.8685710756471963e-09;2.3132855631047278e-09;3.599063802539604e-08;3.925393343706674e-12;-3.7353302673182044e-11;5.981405593047384e-11;-6.085990045257006e-10;-1.0611671541482792e-11;1.8685710756471964e-11;2.3132855631047277e-11;3.599063802539604e-10;142.11589870560294;105.0;97.86466791335283;105.0;97.9579637461652;37.063002380769774;13.91739738703717;10.083695024590554;54.750819419816594;15.690783841239522;3.687630978536447;6.050846112766465;11.890079837330518;52.264908009497674;1.6768536320273597;8.076396223141728;4.0;0.5700000000000002;78889.92043828458;9941.077120561948;7.935751778357102;1.6768536320273597;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.10992016266948;2664.5724708427247;0.04760787649955123;78889.92043828458;0.0;0.0;135.0;4.0;142.11589870560294;4.0;105.0;4.0;97.86466791335283;4.0;105.0;4.0;97.9579637461652;4.0;30.0;4.0;37.063002380769774;4.0;93.10992016266948;2664.5724708427247;0.00537073290319792;78889.92043828458;0.0;0.0;91.81382180058637;249.54329777898167;0.6176078764995514;9941.077120561948;0.5921120682045048;0.23142907204047128;156.03329609264011;356.8717497266872;0.5753707329031981;78889.92043828458;0.6355781703684014;0.2656629240748629;93.10992016266948;2664.5724708427247;0.042237143596353305;78889.92043828458;0.0;0.0;109.410057884693;249.54329777898167;0.6176078764995514;78889.92043828458;0.5921120682045048;0.23142907204047128;145.08369502459055;322.04845741634557;0.6176078764995514;78889.92043828458;0.5921120682045048;0.23142907204047128;143.4068413925632;335.1278125553713;0.5700000000000002;78889.92043828458;0.6415668019184941;0.2707556978778319;101.33366166155128;256.56683417203664;0.5700000000000002;78889.92043828458;0.6415668019184941;0.2707556978778319;101.31236902146355;256.5276912729941;0.5700000000000002;9941.077120561948;0.6415668019184941;0.2707556978778319;91.81382180058637;2671.866171143025;0.04760787649955123;9941.077120561948;0.0;0.0;45.69078384123952;191.32285584552542;0.04760787649955123;9941.077120561948;0.0;0.0;45.69305573666753;191.39250942966297;0.04760787649955123;78889.92043828458;0.0;0.0;"Zustand 3: Temperatur 418.234 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.557 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.484 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.462 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.183 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1115061247804157e-19;`gtol` termination condition is satisfied.;4;3.1441265083994333e-08;6.498470781315271e-10;1;True;;True;0;zulässig;feasible;True;True;True;93.0975759935568;109.35020941161383;143.40071311082284;45.70830484166004;0.11388314998412924;0.2653818489920794;0.23171670088367888;0.2704313519099153;118.96802262251111;118.22526794800804;119.30218894933193;117.86508567996066;45.660563178222;0.5016207350211602;12.169764723240712;37.11531235780569;0.0033174766100986337;0.022698465031709962;11.896802259181689;11.822526794642199;4.772087558007541;7.857672378529736;4.150960289223426;91.90592338178396;0.012911642801562378;2672.0404123436547;249.55463944901066;217.86723197086283;0.008104110064360848;0.6195549871482887;0.6002526370147779;0.23749816845063018;4.1526959648763295e-10;-3.235690826386417e-09;5.305111017150921e-09;-5.68751490348518e-10;-8.56573478813516e-10;1.5860450730542652e-09;2.0146160295553273e-09;3.069422405133082e-08;4.15269596487633e-12;-3.235690826386417e-11;5.3051110171509206e-11;-5.68751490348518e-10;-8.56573478813516e-12;1.586045073054265e-11;2.0146160295553274e-11;3.069422405133082e-10;142.1153123578057;105.0;97.86470161786292;105.0;97.95065277033729;37.070889231340175;13.815936436467155;10.16419345741599;54.83503415044379;15.708304841660038;3.7544940113348275;5.958778236078956;11.902424006443198;52.240076715875205;1.7634803465931554;8.083428565851932;4.0;0.5800000000000002;78853.6576606077;9949.99280266003;7.924996452211198;1.7634803465931554;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.0975759935568;2664.552549326758;0.04765909721264938;78853.6576606077;0.0;0.0;135.0;4.0;142.1153123578057;4.0;105.0;4.0;97.86470161786292;4.0;105.0;4.0;97.95065277033729;4.0;30.0;4.0;37.070889231340175;4.0;93.0975759935568;2664.552549326758;0.0054275681159763455;78853.6576606077;0.0;0.0;91.90592338178396;249.55463944900887;0.6276590972126496;9949.99280266003;0.5925023893749473;0.23171670088367888;155.93124879427285;356.55255807728236;0.5854275681159765;78853.6576606077;0.635244282357566;0.2653818489920794;93.0975759935568;2664.552549326758;0.042231529096673034;78853.6576606077;0.0;0.0;109.35020941161383;249.55463944900887;0.6276590972126496;78853.6576606077;0.5925023893749473;0.23171670088367888;145.164193457416;322.30203270913125;0.6276590972126496;78853.6576606077;0.5925023893749473;0.23171670088367888;143.40071311082284;334.9545802171544;0.5800000000000002;78853.6576606077;0.6411888186403741;0.2704313519099153;101.2667808457619;256.2294712899014;0.5800000000000002;78853.6576606077;0.6411888186403741;0.2704313519099153;101.24550598866517;256.190336005364;0.5800000000000002;9949.99280266003;0.6411888186403741;0.2704313519099153;91.90592338178396;2672.0404123436547;0.04765909721264938;9949.99280266003;0.0;0.0;45.70830484166004;191.3961101551226;0.04765909721264938;9949.99280266003;0.0;0.0;45.71057605446208;191.46571862032908;0.04765909721264938;78853.6576606077;0.0;0.0;"Zustand 3: Temperatur 418.314 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.551 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.417 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.396 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.081 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7690050470936907e-19;`gtol` termination condition is satisfied.;4;2.6863723254401484e-08;5.948117428386381e-10;1;True;;True;0;zulässig;feasible;True;True;True;93.08559750769462;109.29418519039427;143.3910626192366;45.725306506879406;0.11497913772486014;0.26510692396023605;0.23199446474471505;0.2701156705279937;118.9503716272545;118.35322742188089;119.29349073611328;117.9837039765002;46.53821071226343;0.5013139664404974;12.3666901600014;37.114256676271225;0.0033188481427150955;0.023085488824106225;11.895037160106549;11.835322742056746;4.771739629474579;7.865580264984876;4.230746428646173;91.99506117306248;0.012792938784045547;2672.209045698451;249.56982102930036;218.1755203657233;0.008158169694751027;0.6295506345500814;0.6005618426913364;0.23773163893861518;4.4492054485090193e-10;-2.8444731015042635e-09;4.685347221311531e-09;-5.30719523883505e-10;-7.511999911002931e-10;1.31342403619783e-09;1.7270451735384995e-09;2.618901362438919e-08;4.449205448509019e-12;-2.8444731015042633e-11;4.685347221311531e-11;-5.30719523883505e-10;-7.511999911002931e-12;1.31342403619783e-11;1.7270451735384994e-11;2.618901362438919e-10;142.11425667627122;105.0;97.86522184592621;105.0;97.94355837461126;37.07854230992109;13.71726292471351;10.241811970341757;54.91651886314139;15.725306506879406;3.8197165907724866;5.870160672863733;11.914402492305385;52.21598131817899;1.8507493511051507;8.092644182253423;4.0;0.5900000000000002;78818.48238895787;9958.650790624532;7.914574378203994;1.8507493511051507;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.08559750769462;2664.5332172421627;0.04770880424483226;78818.48238895787;0.0;0.0;135.0;4.0;142.11425667627122;4.0;105.0;4.0;97.86522184592621;4.0;105.0;4.0;97.94355837461126;4.0;30.0;4.0;37.07854230992109;4.0;93.08559750769462;2664.5332172421627;0.00548551717395496;78818.48238895787;0.0;0.0;91.99506117306248;249.56982102930007;0.6377088042448325;9958.650790624532;0.5928788918017525;0.23199446474471505;155.83151960098473;356.2405758317551;0.5954855171739551;78818.48238895787;0.6349173553001278;0.26510692396023605;93.08559750769462;2664.5332172421627;0.0422232870708773;78818.48238895787;0.0;0.0;109.29418519039427;249.56982102930007;0.6377088042448325;78818.48238895787;0.5928788918017525;0.23199446474471505;145.24181197034176;322.54703320276764;0.6377088042448325;78818.48238895787;0.5928788918017525;0.23199446474471505;143.3910626192366;334.7792556244919;0.5900000000000002;78818.48238895787;0.6408204900896556;0.2701156705279937;101.20154100814085;255.90093238412157;0.5900000000000002;78818.48238895787;0.6408204900896556;0.2701156705279937;101.18028340922751;255.86180443696207;0.5900000000000002;9958.650790624532;0.6408204900896556;0.2701156705279937;91.99506117306248;2672.209045698451;0.04770880424483226;9958.650790624532;0.0;0.0;45.725306506879406;191.46719321949877;0.04770880424483226;9958.650790624532;0.0;0.0;45.72757705643227;191.53675790876835;0.04770880424483226;78818.48238895787;0.0;0.0;"Zustand 3: Temperatur 418.392 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.541 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.352 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.330 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.982 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4884272890111083e-19;`gtol` termination condition is satisfied.;4;2.295996968265071e-08;5.456055881332427e-10;1;True;;True;0;zulässig;feasible;True;True;True;93.0739507872853;109.24184111015927;143.37808564317976;45.74183562352607;0.1160994964189358;0.2648379366022616;0.2322627907804551;0.26980830906089603;118.92529566050843;118.47763035786771;119.27709641035824;118.09903692852852;47.4126474303813;0.5009993801302947;12.563566959296924;37.11275691749455;0.0033201780693245344;0.023472501874675113;11.892529563815781;11.847763035679792;4.771083856441383;7.873269128471208;4.310240675713434;92.08139432944887;0.012679619465384403;2672.3723709452956;249.58867183802764;218.47417652599708;0.008213314014769435;0.639543823901864;0.6008608867960175;0.23795764459928043;4.546265586213849e-10;-2.4664785769346054e-09;4.1642351789050736e-09;-4.949686216448868e-10;-6.763229976058938e-10;1.0697931429604068e-09;1.4603926956624491e-09;2.2350604922394268e-08;4.546265586213849e-12;-2.4664785769346055e-11;4.164235178905074e-11;-4.949686216448868e-10;-6.763229976058938e-12;1.0697931429604068e-11;1.4603926956624492e-11;2.2350604922394268e-10;142.11275691749455;105.0;97.86620236780152;105.0;97.93666047078176;37.085982676905985;13.621246956964058;10.316657225921631;54.995411652542884;15.741835623526072;3.88332979541309;5.784808038352651;11.926049212714702;52.19255494340473;1.9385715827418721;8.103930083240868;4.0;0.6000000000000002;78784.2938771935;9967.074346973326;7.904455323052518;1.9385715827418721;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.0739507872853;2664.5144199113593;0.047757137916633274;78784.2938771935;0.0;0.0;135.0;4.0;142.11275691749455;4.0;105.0;4.0;97.86620236780152;4.0;105.0;4.0;97.93666047078176;4.0;30.0;4.0;37.085982676905985;4.0;93.0739507872853;2664.5144199113593;0.005544579662530788;78784.2938771935;0.0;0.0;92.08139432944887;249.58867183802826;0.6477571379166335;9967.074346973326;0.5932421993998105;0.2322627907804551;155.7340038744586;355.93550645545105;0.605544579662531;78784.2938771935;0.6345971586166547;0.2648379366022616;93.0739507872853;2664.5144199113593;0.042212558254102486;78784.2938771935;0.0;0.0;109.24184111015927;249.58867183802826;0.6477571379166335;78784.2938771935;0.5932421993998105;0.2322627907804551;145.31665722592163;322.78377020911455;0.6477571379166335;78784.2938771935;0.5932421993998105;0.2322627907804551;143.37808564317976;334.602006974233;0.6000000000000002;78784.2938771935;0.6404614486243165;0.26980830906089603;101.1379110269184;255.58092792435525;0.6000000000000002;78784.2938771935;0.6404614486243165;0.26980830906089603;101.11667020458691;255.54180708789747;0.6000000000000002;9967.074346973326;0.6404614486243165;0.26980830906089603;92.08139432944887;2672.3723709452956;0.047757137916633274;9967.074346973326;0.0;0.0;45.74183562352607;191.53630064546155;0.047757137916633274;9967.074346973326;0.0;0.0;45.74410552737703;191.60582277794614;0.047757137916633274;78784.2938771935;0.0;0.0;"Zustand 3: Temperatur 418.467 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.528 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.288 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.267 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.884 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2571372294960407e-19;`gtol` termination condition is satisfied.;4;1.970376466094485e-08;5.014254140938692e-10;1;True;;True;0;zulässig;feasible;True;True;True;93.06260466613259;109.1930377807144;143.3619666614755;45.7579352229406;0.11724389556636283;0.2645746830624556;0.23252208294141669;0.26950893910775486;118.89318713687075;118.59880062234583;119.25341364356532;118.21139316280531;48.2838263440759;0.5006770844734755;12.760377813190706;37.11083655124827;0.0033214702633535594;0.023859483064285283;11.889318711772056;11.859880062148994;4.770136545767163;7.880759544104717;4.389438758749827;92.16507160663957;0.012571432451484949;2672.5306682948;249.61102735695286;218.76366117526732;0.00826954140840852;0.649534685780651;0.6011502199257222;0.23817650586011616;4.816627097170567e-10;-2.1721930920648447e-09;3.702979256559047e-09;-4.6111264806469876e-10;-6.137526042948593e-10;8.558913577871863e-10;1.2345537925284589e-09;1.915019254283834e-08;4.816627097170567e-12;-2.1721930920648448e-11;3.7029792565590466e-11;-4.6111264806469876e-10;-6.137526042948593e-12;8.558913577871862e-12;1.2345537925284589e-11;1.915019254283834e-10;142.11083655124827;105.0;97.86761880122219;105.0;97.92994060031072;37.0932297022934;13.527766256486814;10.38883095735872;55.07184190434617;15.757935222940603;3.9453652876230194;5.702547194582621;11.937395333867414;52.169736103387606;2.026864295883229;8.117178580796235;4.0;0.6100000000000002;78750.99962868182;9975.28490314085;7.894611571834508;2.026864295883229;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.06260466613259;2664.4961070883573;0.0478042271890593;78750.99962868182;0.0;0.0;135.0;4.0;142.11083655124827;4.0;105.0;4.0;97.86761880122219;4.0;105.0;4.0;97.92994060031072;4.0;30.0;4.0;37.0932297022934;4.0;93.06260466613259;2664.4961070883573;0.005604753820184751;78750.99962868182;0.0;0.0;92.16507160663957;249.61102735695164;0.6578042271890595;9975.28490314085;0.5935929005427306;0.23252208294141669;155.63860280773508;355.6370683535272;0.615604753820185;78750.99962868182;0.6342834704320518;0.2645746830624556;93.06260466613259;2664.4961070883573;0.04219947336887455;78750.99962868182;0.0;0.0;109.1930377807144;249.61102735695164;0.6578042271890595;78750.99962868182;0.5935929005427306;0.23252208294141669;145.38883095735872;323.012541589238;0.6578042271890595;78750.99962868182;0.5935929005427306;0.23252208294141669;143.3619666614755;334.42299210120893;0.6100000000000002;78750.99962868182;0.6401113429613492;0.26950893910775486;101.07585919991817;255.26917842318562;0.6100000000000002;78750.99962868182;0.6401113429613492;0.26950893910775486;101.05463471237698;255.23006451652287;0.6100000000000002;9975.28490314085;0.6401113429613492;0.26950893910775486;92.16507160663957;2672.5306682948;0.0478042271890593;9975.28490314085;0.0;0.0;45.7579352229406;191.60361234003028;0.0478042271890593;9975.28490314085;0.0;0.0;45.76020449692311;191.67309302110516;0.0478042271890593;78750.99962868182;0.0;0.0;"Zustand 3: Temperatur 418.539 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.512 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.226 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.205 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.789 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0698789800340459e-19;`gtol` termination condition is satisfied.;4;1.721967229899371e-08;4.6257517876212205e-10;1;True;;True;0;zulässig;feasible;True;True;True;93.05153048766493;109.14764058981876;143.34287948181628;45.77364490887027;0.11841199897134655;0.26431696762471135;0.23277272341941063;0.2692172476874849;118.85441098785225;118.71703628464735;119.22282167835795;118.32105645422808;49.151705697918715;0.5003471860534044;12.957106156650333;37.1085174035797;0.003322728266114181;0.024246412073491295;11.885441097110238;11.871703628394906;4.768912867157667;7.888070430212741;4.468336881776976;92.24623215501418;0.012468139038835908;2672.6841999174726;249.63672930697612;219.04440722040866;0.008326849034264283;0.6595233416259229;0.601430266601214;0.23838852520748738;4.2604142436175607e-10;-1.6280168324556143e-09;3.322526254123659e-09;-4.293512767539198e-10;-5.837250682816375e-10;6.982929789955961e-10;1.0369660685682902e-09;1.6749865494603e-08;4.260414243617561e-12;-1.6280168324556144e-11;3.322526254123659e-11;-4.293512767539198e-10;-5.837250682816375e-12;6.9829297899559605e-12;1.0369660685682903e-11;1.6749865494603e-10;142.1085174035797;105.0;97.86944846421306;105.0;97.92338179101506;37.10030121319659;13.436705618889562;10.458430209511391;55.145930941817596;15.773644908870267;4.005855109926699;5.623216309198881;11.948469512335066;52.14746822376827;2.1155507276951084;8.13228714191365;4.0;0.6200000000000002;78718.51466289346;9983.302215581632;7.885017698856398;2.1155507276951084;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.05153048766493;2664.478232569471;0.04785019066018692;78718.51466289346;0.0;0.0;135.0;4.0;142.1085174035797;4.0;105.0;4.0;97.86944846421306;4.0;105.0;4.0;97.92338179101506;4.0;30.0;4.0;37.10030121319659;4.0;93.05153048766493;2664.478232569471;0.00566603672723279;78718.51466289346;0.0;0.0;92.24623215501418;249.63672930697786;0.6678501906601871;9983.302215581632;0.593931550415066;0.23277272341941063;155.54522302246926;355.344993944604;0.625666036727233;78718.51466289346;0.6339760772184624;0.26431696762471135;93.05153048766493;2664.478232569471;0.04218415393295413;78718.51466289346;0.0;0.0;109.14764058981876;249.63672930697786;0.6678501906601871;78718.51466289346;0.593931550415066;0.23277272341941063;145.4584302095114;323.233632303039;0.6678501906601871;78718.51466289346;0.593931550415066;0.23277272341941063;143.34287948181628;334.24235888847505;0.6200000000000002;78718.51466289346;0.6397698373932293;0.2692172476874849;101.01535344790511;254.9654142150998;0.6200000000000002;78718.51466289346;0.6397698373932293;0.2692172476874849;100.9941448900733;254.92630709885222;0.6200000000000002;9983.302215581632;0.6397698373932293;0.2692172476874849;92.24623215501418;2672.6841999174726;0.04785019066018692;9983.302215581632;0.0;0.0;45.77364490887027;191.66929388023922;0.04785019066018692;9983.302215581632;0.0;0.0;45.77591356724679;191.73873411068075;0.04785019066018692;78718.51466289346;0.0;0.0;"Zustand 3: Temperatur 418.608 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.493 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.165 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.144 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.695 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.055655675799613e-20;`gtol` termination condition is satisfied.;4;1.4637279385178509e-08;4.255738637604432e-10;1;True;;True;0;zulässig;feasible;True;True;True;93.04070188617146;109.10551971144088;143.32098780977464;45.78900115397903;0.11960346651113149;0.264064602351532;0.23301507399916563;0.2689329364347229;118.80930684413454;118.83261184860723;119.18567357635752;118.42828789220817;50.01624841184479;0.5000097894493964;13.153736126983409;37.10581978732864;0.003323955317735652;0.024633269345748266;11.880930682997228;11.883261184805814;4.767426943073619;7.895219192755174;4.5469316739594445;92.32500624545202;0.012369513422861078;2672.833211303456;249.66562565139398;219.31682173744758;0.00838523300218419;0.6695099044643208;0.6017014270733912;0.23859398838465062;4.874323167314287e-10;-1.7090968640331994e-09;3.0086653168837074e-09;-3.996299402508896e-10;-4.829558974961401e-10;5.49079004485975e-10;8.805756124274922e-10;1.4162253592076013e-08;4.874323167314287e-12;-1.7090968640331995e-11;3.008665316883707e-11;-3.996299402508896e-10;-4.829558974961401e-12;5.49079004485975e-12;8.805756124274921e-12;1.4162253592076012e-10;142.10581978732864;105.0;97.87167024064848;105.0;97.91696842749951;37.10721362730902;13.3479564129388;10.525547570747733;55.217792618142994;15.78900115397903;4.064831509880889;5.546663995196468;11.959298113828538;52.12569921790771;2.2045597609730976;8.149158221994412;4.0;0.6300000000000002;78686.76085345115;9991.144507518327;7.87565036160166;2.2045597609730976;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.04070188617146;2664.4607538413234;0.047895137466504756;78686.76085345115;0.0;0.0;135.0;4.0;142.10581978732864;4.0;105.0;4.0;97.87167024064848;4.0;105.0;4.0;97.91696842749951;4.0;30.0;4.0;37.10721362730902;4.0;93.04070188617146;2664.4607538413234;0.00572842447002114;78686.76085345115;0.0;0.0;92.32500624545202;249.665625651394;0.677895137466505;9991.144507518327;0.5942586731946522;0.23301507399916563;155.45377620026744;355.05902880642094;0.6357284244700213;78686.76085345115;0.6336747734560015;0.264064602351532;93.04070188617146;2664.4607538413234;0.04216671299648361;78686.76085345115;0.0;0.0;109.10551971144088;249.665625651394;0.677895137466505;78686.76085345115;0.5942586731946522;0.23301507399916563;145.52554757074773;323.44731495332695;0.677895137466505;78686.76085345115;0.5942586731946522;0.23301507399916563;143.32098780977464;334.0602457115157;0.6300000000000002;78686.76085345115;0.6394366110411929;0.2689329364347229;100.95636148944646;254.66937521729767;0.6300000000000002;78686.76085345115;0.6394366110411929;0.2689329364347229;100.93516849011911;254.63027478976474;0.6300000000000002;9991.144507518327;0.6394366110411929;0.2689329364347229;92.32500624545202;2672.833211303456;0.047895137466504756;9991.144507518327;0.0;0.0;45.78900115397903;191.73349775294668;0.047895137466504756;9991.144507518327;0.0;0.0;45.7912692095918;191.8028984373076;0.047895137466504756;78686.76085345115;0.0;0.0;"Zustand 3: Temperatur 418.676 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.471 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.106 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.085 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.604 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
