config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.727208217349898e-20;`gtol` termination condition is satisfied.;4;1.2743575805427672e-08;3.9312105558847643e-10;1;True;;True;0;zulässig;feasible;True;True;True;93.03009458867973;109.06655007488274;143.29644580606748;45.80403756854241;0.12081795562679833;0.2638174067440315;0.23324947731863843;0.2686557208385185;118.75819103167464;118.94578027497359;119.14229827409886;118.53332784259187;50.877421585669886;0.49966499708879847;13.350252525707258;37.10276262151166;0.003325154384903103;0.025020036051708976;11.875819101935502;11.894578027450285;4.765691930981932;7.902221856119533;4.625220144283533;92.4015159331579;0.012275341947014908;2672.9779325063982;249.69757054158524;219.58128779610735;0.008444688527165733;0.6794944795722855;0.601964078985097;0.23879316549783017;4.790976504409628e-10;-1.448981379326142e-09;2.6639384032023372e-09;-3.7191144608428317e-10;-4.4943249122297857e-10;4.707345624410664e-10;7.988774086697958e-10;1.231961732628406e-08;4.790976504409627e-12;-1.4489813793261419e-11;2.663938403202337e-11;-3.7191144608428317e-10;-4.4943249122297856e-12;4.707345624410664e-12;7.988774086697958e-12;1.231961732628406e-10;142.10276262151166;105.0;97.87426445729074;105.0;97.91068613381628;37.113982073862076;13.261416123566846;10.590271394671959;55.28753385929582;15.804037568542412;4.12232679008082;5.4727485241328395;11.96990541132027;52.10438110092957;2.293825588604477;8.167699084218441;4.0;0.6400000000000002;78655.66632958382;9998.828597822898;7.866488115088798;2.293825588604477;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.03009458867973;2664.4436317620034;0.04793916809945098;78655.66632958382;0.0;0.0;135.0;4.0;142.10276262151166;4.0;105.0;4.0;97.87426445729074;4.0;105.0;4.0;97.91068613381628;4.0;30.0;4.0;37.113982073862076;4.0;93.03009458867973;2664.4436317620034;0.005791912284225095;78655.66632958382;0.0;0.0;92.4015159331579;249.69757054158438;0.6879391680994512;9998.828597822898;0.594574764075735;0.23324947731863843;155.3641787450785;354.7789308881161;0.6457919122842253;78655.66632958382;0.6333793613120964;0.2638174067440315;93.03009458867973;2664.4436317620034;0.04214725581522588;78655.66632958382;0.0;0.0;109.06655007488274;249.69757054158438;0.6879391680994512;78655.66632958382;0.594574764075735;0.23324947731863843;145.59027139467196;323.65385031880277;0.6879391680994512;78655.66632958382;0.594574764075735;0.23324947731863843;143.29644580606748;333.87678190254013;0.6400000000000002;78655.66632958382;0.6391113571424819;0.2686557208385185;100.8988509906643;254.38081067567956;0.6400000000000002;78655.66632958382;0.6391113571424819;0.2686557208385185;100.87767320991918;254.34171686934877;0.6400000000000002;9998.828597822898;0.6391113571424819;0.2686557208385185;92.4015159331579;2672.9779325063982;0.04793916809945098;9998.828597822898;0.0;0.0;45.80403756854241;191.7963644779826;0.04793916809945098;9998.828597822898;0.0;0.0;45.80630503288671;191.86572643224105;0.04793916809945098;78655.66632958382;0.0;0.0;"Zustand 3: Temperatur 418.740 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.446 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.049 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.028 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.514 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.587066316484101e-20;`gtol` termination condition is satisfied.;4;1.0947011332714001e-08;3.6296187999524413e-10;1;True;;True;0;zulässig;feasible;True;True;True;93.01968623561862;109.03061130250899;143.26939862729733;45.81878514387569;0.12205512258140139;0.26357520742013973;0.2334762580459743;0.26838532952310534;118.70135839466013;119.05677481331618;119.09300246277397;118.63639772345779;51.73519606018497;0.4993129091381722;13.546640782986293;37.09936354035051;0.0033263281857369357;0.02540669405495307;11.870135838413239;11.905677481295859;4.763720098527576;7.909093181519317;4.7031996419647415;92.47587566549208;0.01218542239162864;2673.118579282652;249.7324242180029;219.83816613873506;0.008505210063050606;0.6894771650816688;0.6022185789035054;0.23898631203978832;4.961506760992052e-10;-1.4271890336203796e-09;2.419540123810293e-09;-3.460774444796755e-10;-4.154259158895002e-10;3.57587737198628e-10;6.68038069306931e-10;1.052774223353481e-08;4.9615067609920514e-12;-1.4271890336203796e-11;2.419540123810293e-11;-3.460774444796755e-10;-4.1542591588950015e-12;3.57587737198628e-12;6.6803806930693096e-12;1.0527742233534809e-10;142.0993635403505;105.0;97.87721277136518;105.0;97.90452166725731;37.120620503188775;13.176987933186126;10.652686012626305;55.35525516230331;15.818785143875687;4.178373180093615;5.401337105873097;11.980313764381378;52.08346964002192;2.3832873853289698;8.187821609426464;4.0;0.6500000000000002;78625.16493511287;10006.370018136346;7.857511244597824;2.3832873853289698;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.01968623561862;2664.426830272421;0.04798237514471915;78625.16493511287;0.0;0.0;135.0;4.0;142.0993635403505;4.0;105.0;4.0;97.87721277136518;4.0;105.0;4.0;97.90452166725731;4.0;30.0;4.0;37.120620503188775;4.0;93.01968623561862;2664.426830272421;0.005856494680035482;78625.16493511287;0.0;0.0;92.47587566549208;249.73242421800364;0.6979823751447194;10006.370018136346;0.5948802911474798;0.2334762580459743;155.27635147353664;354.5044697822702;0.6558564946800357;78625.16493511287;0.6330896503366086;0.26357520742013973;93.01968623561862;2664.426830272421;0.042125880464683664;78625.16493511287;0.0;0.0;109.03061130250899;249.73242421800364;0.6979823751447194;78625.16493511287;0.5948802911474798;0.2334762580459743;145.6526860126263;323.8534878758907;0.6979823751447194;78625.16493511287;0.5948802911474798;0.2334762580459743;143.26939862729733;333.6920882236763;0.6500000000000002;78625.16493511287;0.6387937823721538;0.26838532952310534;100.84278969308252;254.09947890107816;0.6500000000000002;78625.16493511287;0.6387937823721538;0.26838532952310534;100.82162681990638;254.06039167945517;0.6500000000000002;10006.370018136346;0.6387937823721538;0.26838532952310534;92.47587566549208;2673.118579282652;0.04798237514471915;10006.370018136346;0.0;0.0;45.81878514387569;191.85802362590758;0.04798237514471915;10006.370018136346;0.0;0.0;45.821052027235396;191.9273475844591;0.04798237514471915;78625.16493511287;0.0;0.0;"Zustand 3: Temperatur 418.803 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.419 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6388 <= w_crit=0.6990, T=373.99 K >= T_crit=310.23 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6388 <= w_crit=0.6990, T=373.97 K >= T_crit=310.23 K).;"Zustand 20: Temperatur 428.426 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.634759321453294e-20;`gtol` termination condition is satisfied.;4;9.476356354133485e-09;3.3570103727731596e-10;1;True;;True;0;zulässig;feasible;True;True;True;93.00945621815941;108.99758762303736;143.2399829478128;45.83327247326264;0.123314623500358;0.26333783780912284;0.23369572397674276;0.2681215035669568;118.63908396555732;119.16581066504719;119.03807230992751;118.73770161610234;52.589546027152224;0.4989536234354346;13.74288692419329;37.09563899315532;0.0033274792121715364;0.025793225878994904;11.863908395649716;11.916581066477194;4.761522892412438;7.915846774367426;4.780867820774414;92.54819283871979;0.012099563302042201;2673.2553541349403;249.77005287622617;220.08779672482626;0.008566791418829545;0.6994580525343085;0.6024652637319706;0.2391736698359095;5.165574634702352e-10;-1.366331048302527e-09;2.214818550783093e-09;-3.220643196577555e-10;-3.8345149278029567e-10;2.752500449787476e-10;5.909441824769601e-10;9.060158845386468e-09;5.1655746347023524e-12;-1.3663310483025271e-11;2.214818550783093e-11;-3.220643196577555e-10;-3.8345149278029564e-12;2.752500449787476e-12;5.909441824769601e-12;9.060158845386468e-11;142.09563899315532;105.0;97.88049806758806;105.0;97.89846282200347;37.12714178618705;13.094580336987235;10.712871936041267;55.42105105253273;15.833272473262639;4.233002727745884;5.332305228868279;11.990543781840586;52.06292403726087;2.472888988228476;8.209442100894876;4.0;0.6600000000000003;78595.19573843012;10013.783119474287;7.848701614635757;2.472888988228476;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.00945621815941;2664.410316134459;0.048024843953137775;78595.19573843012;0.0;0.0;135.0;4.0;142.09563899315532;4.0;105.0;4.0;97.88049806758806;4.0;105.0;4.0;97.89846282200347;4.0;30.0;4.0;37.12714178618705;4.0;93.00945621815941;2664.410316134459;0.00592216555074463;78595.19573843012;0.0;0.0;92.54819283871979;249.7700528762272;0.708024843953138;10013.783119474287;0.595175697136164;0.23369572397674276;155.19021933014255;354.2354260501771;0.6659221655507449;78595.19573843012;0.6328054571709332;0.26333783780912284;93.00945621815941;2664.410316134459;0.042102678402393144;78595.19573843012;0.0;0.0;108.99758762303736;249.7700528762272;0.708024843953138;78595.19573843012;0.595175697136164;0.23369572397674276;145.71287193604127;324.04646630478334;0.708024843953138;78595.19573843012;0.595175697136164;0.23369572397674276;143.2399829478128;333.5062773410293;0.6600000000000003;78595.19573843012;0.6384836061962613;0.2681215035669568;100.78814552214249;253.82514699764198;0.6600000000000003;78595.19573843012;0.6384836061962613;0.2681215035669568;100.76699727225412;253.78606635237077;0.6600000000000003;10013.783119474287;0.6384836061962613;0.2681215035669568;92.54819283871979;2673.2553541349403;0.048024843953137775;10013.783119474287;0.0;0.0;45.83327247326264;191.91859474165307;0.048024843953137775;10013.783119474287;0.0;0.0;45.835538784742596;191.98788136370683;0.048024843953137775;78595.19573843012;0.0;0.0;"Zustand 3: Temperatur 418.863 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.390 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6385 <= w_crit=0.6989, T=373.94 K >= T_crit=310.07 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6385 <= w_crit=0.6988, T=373.92 K >= T_crit=310.07 K).;"Zustand 20: Temperatur 428.340 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.8451532442611685e-20;`gtol` termination condition is satisfied.;4;8.418377240456768e-09;3.1129257120147176e-10;1;True;;True;0;zulässig;feasible;True;True;True;92.99938553070535;108.96736776602495;143.2083274602511;45.84752595244413;0.12459611524036894;0.2631051378610078;0.2339081670584836;0.267863995859401;118.57162449264982;119.27308649218533;118.97777503533536;118.83742772555273;53.44044868336842;0.4985872354504937;13.938977538719643;37.09160433568479;0.003328609750073634;0.026179614675753946;11.857162448458313;11.927308649196084;4.759111001423313;7.922495181667951;4.858222607674003;92.61856830862689;0.012017583354618217;2673.388447269761;249.8103285074544;220.33050015428555;0.008629425859592255;0.7094372273894628;0.6027044520138519;0.23935546792076412;4.787423790730827e-10;-1.0456133736624906e-09;1.9972503650933504e-09;-2.997084247446935e-10;-2.474678240105277e-10;2.2448887193604605e-10;5.33461275153968e-10;8.066692203101411e-09;4.787423790730827e-12;-1.0456133736624906e-11;1.9972503650933505e-11;-2.997084247446935e-10;-2.4746782401052767e-12;2.2448887193604605e-12;5.33461275153968e-12;8.066692203101411e-11;142.0916043356848;105.0;97.88410436391536;105.0;97.89249834177315;37.13355780455652;13.014106789323819;10.770906049561916;55.485010504070374;15.84752595244413;4.286247207228428;5.2655360552884645;12.000614469294646;52.04270664161919;2.5625785893108173;8.232481087107715;4.0;0.6700000000000003;78565.70258867624;10021.081169229241;7.840042532528357;2.5625785893108173;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.99938553070535;2664.3940586934973;0.04806665324905479;78565.70258867624;0.0;0.0;135.0;4.0;142.0916043356848;4.0;105.0;4.0;97.88410436391536;4.0;105.0;4.0;97.89249834177315;4.0;30.0;4.0;37.13355780455652;4.0;92.99938553070535;2664.3940586934973;0.005988918267438085;78565.70258867624;0.0;0.0;92.61856830862689;249.8103285074551;0.718066653249055;10021.081169229241;0.5954614010235759;0.2339081670584836;155.1057111250086;353.9715905955897;0.6759889182674383;78565.70258867624;0.632526605269791;0.2631051378610078;92.99938553070535;2664.3940586934973;0.04207773498161671;78565.70258867624;0.0;0.0;108.96736776602495;249.8103285074551;0.718066653249055;78565.70258867624;0.5954614010235759;0.2339081670584836;145.77090604956192;324.2330139804053;0.718066653249055;78565.70258867624;0.5954614010235759;0.2339081670584836;143.2083274602511;333.31945429306177;0.6700000000000003;78565.70258867624;0.6381805602567051;0.267863995859401;100.73488667891723;253.5575905872563;0.6700000000000003;78565.70258867624;0.6381805602567051;0.267863995859401;100.71375279277157;253.51851653550145;0.6700000000000003;10021.081169229241;0.6381805602567051;0.267863995859401;92.61856830862689;2673.388447269761;0.04806665324905479;10021.081169229241;0.0;0.0;45.84752595244413;191.97818818269255;0.04806665324905479;10021.081169229241;0.0;0.0;45.84979170015396;192.04743805812754;0.04806665324905479;78565.70258867624;0.0;0.0;"Zustand 3: Temperatur 418.921 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.358 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6382 <= w_crit=0.6988, T=373.88 K >= T_crit=309.92 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6382 <= w_crit=0.6987, T=373.86 K >= T_crit=309.92 K).;"Zustand 20: Temperatur 428.256 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.163912996696232e-20;`gtol` termination condition is satisfied.;4;7.342613142474349e-09;2.8857972890333903e-10;1;True;;True;0;zulässig;feasible;True;True;True;92.98945663697162;108.93984484207829;143.17455335341515;45.86156996177476;0.12589925610899194;0.26287695377010517;0.2341138643466546;0.26761257049211107;118.49921983953678;119.37878578831642;118.91236035545259;118.93574970679609;54.2878839235288;0.4982138382706662;14.134899750756686;37.087273913847866;0.0033297218973742616;0.026565844195456573;11.849921983252646;11.937878578817767;4.756494414220745;7.9290499804239625;4.935262174950978;92.68709685905571;0.011939310759362593;2673.5180374760585;249.85312871977615;220.56657897914985;0.008693106194117783;0.7194147694888068;0.6029364451364652;0.2395319233499918;4.88299178869056e-10;-9.31954957650305e-10;1.8357866338192252e-09;-2.790961350918053e-10;-6.602363100682851e-11;1.3875478543923236e-10;4.3665693283401197e-10;7.01032831784687e-09;4.882991788690561e-12;-9.31954957650305e-12;1.835786633819225e-11;-2.790961350918053e-10;-6.602363100682851e-13;1.3875478543923237e-12;4.3665693283401194e-12;7.01032831784687e-11;142.08727391384787;105.0;97.88801672515234;105.0;97.88661784050265;37.139879532794055;12.935485378201122;10.826861794739273;55.54721732626166;15.861569961774762;4.338138041985417;5.200919866096626;12.010543363028376;52.02278268766213;2.6523084413241236;8.256863125019265;4.0;0.6800000000000003;78536.63371329206;10028.276439527015;7.831518625048618;2.6523084413241236;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.98945663697162;2664.3780296627633;0.048107875682924295;78536.63371329206;0.0;0.0;135.0;4.0;142.08727391384787;4.0;105.0;4.0;97.88801672515234;4.0;105.0;4.0;97.88661784050265;4.0;30.0;4.0;37.139879532794055;4.0;92.98945663697162;2664.3780296627633;0.006056745761464031;78536.63371329206;0.0;0.0;92.68709685905571;249.85312871977658;0.7281078756829246;10028.276439527015;0.5957377995498355;0.2341138643466546;155.022759292049;353.71276408272297;0.6860567457614642;78536.63371329206;0.6322529246351317;0.26287695377010517;92.98945663697162;2664.3780296627633;0.04205112992146026;78536.63371329206;0.0;0.0;108.93984484207829;249.85312871977658;0.7281078756829246;78536.63371329206;0.5957377995498355;0.2341138643466546;145.82686179473927;324.41334944614874;0.7281078756829246;78536.63371329206;0.5957377995498355;0.2341138643466546;143.17455335341515;333.13171694797546;0.6800000000000003;78536.63371329206;0.6378843877856625;0.26761257049211107;100.68298171705902;253.29659353173946;0.6800000000000003;78536.63371329206;0.6378843877856625;0.26761257049211107;100.66186195801458;253.25752611380497;0.6800000000000003;10028.276439527015;0.6378843877856625;0.26761257049211107;92.68709685905571;2673.5180374760585;0.048107875682924295;10028.276439527015;0.0;0.0;45.86156996177476;192.03690588060402;0.048107875682924295;10028.276439527015;0.0;0.0;45.86383515284052;192.10611953533532;0.048107875682924295;78536.63371329206;0.0;0.0;"Zustand 3: Temperatur 418.977 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.325 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6379 <= w_crit=0.6987, T=373.83 K >= T_crit=309.77 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6379 <= w_crit=0.6986, T=373.81 K >= T_crit=309.77 K).;"Zustand 20: Temperatur 428.173 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.58636096499003e-20;`gtol` termination condition is satisfied.;4;6.442620916699261e-09;2.6781937812600603e-10;1;True;;True;0;zulässig;feasible;True;True;True;92.97965334829706;108.91491621288037;143.13877476716573;45.87542703183567;0.12722370644272665;0.26265313771058124;0.23431307889691522;0.26736700218383;118.4220942683701;119.48307812519862;118.84206180778224;119.03282786991208;55.13183406718304;0.49783352260856395;14.33064119193642;37.082661140452785;0.003330817580425929;0.026951898757946038;11.842209426225148;11.948307812510492;4.753682472323835;7.935521857968524;5.0119849152800064;92.75386763223901;0.01186458269778117;2673.644292932415;249.89833654650934;220.79631891367904;0.008757824850888052;0.7293907534826658;0.6031615284440376;0.23970324195305076;4.639417738871998e-10;-8.970246767603385e-10;1.651528691581916e-09;-2.599677695336311e-10;-3.13619352709793e-10;9.369216513732681e-11;3.842188789349166e-10;6.118625606177375e-09;4.6394177388719985e-12;-8.970246767603385e-12;1.6515286915819162e-11;-2.599677695336311e-10;-3.13619352709793e-12;9.369216513732682e-13;3.842188789349166e-12;6.118625606177375e-11;142.08266114045279;105.0;97.89222118374511;105.0;97.88081173026842;37.146117112751085;12.858638524901039;10.880809344623458;55.60775051948792;15.87542703183567;4.388706240483202;5.1383535515061;12.020346651702937;52.00312005779085;2.74203457745773;8.282516605998467;4.0;0.6900000000000003;78507.94135273944;10035.380287748823;7.823115726723561;2.74203457745773;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.97965334829706;2664.3622029273884;0.04814857833355357;78507.94135273944;0.0;0.0;135.0;4.0;142.08266114045279;4.0;105.0;4.0;97.89222118374511;4.0;105.0;4.0;97.88081173026842;4.0;30.0;4.0;37.146117112751085;4.0;92.97965334829706;2664.3622029273884;0.006125640595542648;78507.94135273944;0.0;0.0;92.75386763223901;249.898336546509;0.7381485783335539;10035.380287748823;0.5960052686096933;0.23431307889691522;154.94129966535382;353.4587563934581;0.6961256405955429;78507.94135273944;0.6319842515600301;0.26265313771058124;92.97965334829706;2664.3622029273884;0.042022937738010926;78507.94135273944;0.0;0.0;108.91491621288037;249.898336546509;0.7381485783335539;78507.94135273944;0.5960052686096933;0.23431307889691522;145.88080934462346;324.5876818699787;0.7381485783335539;78507.94135273944;0.5960052686096933;0.23431307889691522;143.13877476716573;332.94315644734775;0.6900000000000003;78507.94135273944;0.6375948430486272;0.26736700218383;100.6323996068819;253.04194765500125;0.6900000000000003;78507.94135273944;0.6375948430486272;0.26736700218383;100.6112937595168;253.00288693216365;0.6900000000000003;10035.380287748823;0.6375948430486272;0.26736700218383;92.75386763223901;2673.644292932415;0.04814857833355357;10035.380287748823;0.0;0.0;45.87542703183567;192.09484203338863;0.04814857833355357;10035.380287748823;0.0;0.0;45.87769167247757;192.16401993428846;0.04814857833355357;78507.94135273944;0.0;0.0;"Zustand 3: Temperatur 419.031 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.289 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6376 <= w_crit=0.6986, T=373.78 K >= T_crit=309.63 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6376 <= w_crit=0.6985, T=373.76 K >= T_crit=309.63 K).;"Zustand 20: Temperatur 428.091 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.09451253884321e-20;`gtol` termination condition is satisfied.;4;5.6815717430836765e-09;2.4877751260285606e-10;1;True;;True;0;zulässig;feasible;True;True;True;92.96996071299071;108.89248335398543;143.10109922351853;45.88911799413887;0.1285691290885803;0.26243354758495624;0.23450606059837917;0.2671270757367148;118.34045761608928;119.58612028682553;118.76709796590362;119.12881027567589;55.97228361621913;0.4974463768242556;14.526189975752303;37.077778565555604;0.0033318985687674795;0.027337763225380486;11.83404576107164;11.95861202867638;4.750683918646423;7.941920685021956;5.088389419731338;92.81896452443192;0.011793244794189856;2673.7673719493037;249.94584024593695;221.01998995173128;0.008823573943859464;0.7393652492209534;0.6033799722675539;0.23986961903176673;4.588613933265151e-10;-8.25586710107018e-10;1.5071464076754637e-09;-2.4221497030296746e-10;-2.5696067496028263e-10;6.17177420281223e-11;3.4654590308491606e-10;5.372896794142434e-09;4.588613933265151e-12;-8.25586710107018e-12;1.5071464076754636e-11;-2.4221497030296746e-10;-2.5696067496028262e-12;6.17177420281223e-13;3.465459030849161e-12;5.3728967941424346e-11;142.0777785655556;105.0;97.89670466711101;105.0;97.87507115576102;37.15227992146083;12.783492707033247;10.932815769623971;55.66668460297109;15.889117994138871;4.437982343129761;5.07774014267909;12.030039287009288;51.9836890659966;2.83171654610544;8.309373565678527;4.0;0.7000000000000003;78479.58142869634;10042.403229968062;7.814820778606191;2.83171654610544;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.96996071299071;2664.3465543661846;0.048188823164812544;78479.58142869634;0.0;0.0;135.0;4.0;142.0777785655556;4.0;105.0;4.0;97.89670466711101;4.0;105.0;4.0;97.87507115576102;4.0;30.0;4.0;37.15227992146083;4.0;92.96996071299071;2664.3465543661846;0.006195595026103552;78479.58142869634;0.0;0.0;92.81896452443192;249.94584024593675;0.7481888231648128;10042.403229968062;0.5962641645506912;0.23450606059837917;154.86127127258885;353.2093861220509;0.7061955950261039;78479.58142869634;0.6317204283839474;0.26243354758495624;92.96996071299071;2664.3465543661846;0.04199322813870899;78479.58142869634;0.0;0.0;108.89248335398543;249.94584024593675;0.7481888231648128;78479.58142869634;0.5962641645506912;0.23450606059837917;145.93281576962397;324.7562114827835;0.7481888231648128;78479.58142869634;0.5962641645506912;0.23450606059837917;143.10109922351853;332.75385763246624;0.7000000000000003;78479.58142869634;0.6373116908150454;0.2671270757367148;100.5831097883069;252.79345246709445;0.7000000000000003;78479.58142869634;0.6373116908150454;0.2671270757367148;100.56201765687024;252.75439851962963;0.7000000000000003;10042.403229968062;0.6373116908150454;0.2671270757367148;92.81896452443192;2673.7673719493037;0.048188823164812544;10042.403229968062;0.0;0.0;45.88911799413887;192.15208373559878;0.048188823164812544;10042.403229968062;0.0;0.0;45.89138208976442;192.22122629501285;0.048188823164812544;78479.58142869634;0.0;0.0;"Zustand 3: Temperatur 419.083 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.251 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6373 <= w_crit=0.6985, T=373.73 K >= T_crit=309.50 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6373 <= w_crit=0.6985, T=373.71 K >= T_crit=309.50 K).;"Zustand 20: Temperatur 428.011 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.6768619494075944e-20;`gtol` termination condition is satisfied.;4;5.033775164275268e-09;2.3138115521397131e-10;1;True;;True;0;zulässig;feasible;True;True;True;92.96036491566468;108.87245171316846;143.06162803446824;45.902662118313856;0.12993518978298307;0.26221804678315563;0.23469304695152476;0.2668925855221229;118.25450637382067;119.68805730201206;118.68767355432101;119.22383373249096;56.80921903900764;0.4970524869621379;14.721534673630371;37.072637941018;0.0033329664884756216;0.027723422976355612;11.825450636908055;11.968805730199323;4.747506942183567;7.948255582146743;5.164474458159292;92.88246654978758;0.011725150619141263;2673.8874236518964;249.9955330963828;221.23784739884275;0.008890345329499949;0.7493383221117945;0.6035920328780725;0.240031240008743;4.440394718585594e-10;-7.44577732803009e-10;1.3825172118231421e-09;-2.2585050496459758e-10;-2.68173039330577e-10;1.8829382497642655e-11;2.8981617106182966e-10;4.7401158553839196e-09;4.440394718585594e-12;-7.44577732803009e-12;1.3825172118231422e-11;-2.2585050496459758e-10;-2.6817303933057702e-12;1.8829382497642655e-13;2.8981617106182966e-12;4.7401158553839195e-11;142.072637941018;105.0;97.90145493096168;105.0;97.86938793465964;37.158376632895454;12.709978202412628;10.982945194848696;55.724089916892126;15.902662118313856;4.4859963791192285;5.018988381174097;12.039635084335316;51.96446226110294;2.921317160380454;8.337369499274075;4.0;0.7100000000000003;78451.51324249328;10049.355007938282;7.806621736471855;2.921317160380454;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.96036491566468;2664.3310616895087;0.04822866744129417;78451.51324249328;0.0;0.0;135.0;4.0;142.072637941018;4.0;105.0;4.0;97.90145493096168;4.0;105.0;4.0;97.86938793465964;4.0;30.0;4.0;37.158376632895454;4.0;92.96036491566468;2664.3310616895087;0.006266601056964935;78451.51324249328;0.0;0.0;92.88246654978758;249.99553309638233;0.7582286674412945;10049.355007938282;0.5965148253800635;0.23469304695152476;154.78261614343063;352.9644801026253;0.7162666010569653;78451.51324249328;0.6314613032568039;0.26221804678315563;92.96036491566468;2664.3310616895087;0.041962066384329234;78451.51324249328;0.0;0.0;108.87245171316846;249.99553309638233;0.7582286674412945;78451.51324249328;0.5965148253800635;0.23469304695152476;145.9829451948487;324.91912999850825;0.7582286674412945;78451.51324249328;0.5965148253800635;0.23469304695152476;143.06162803446824;332.56389945217;0.7100000000000003;78451.51324249328;0.6370347058547914;0.2668925855221229;100.53508221389438;252.55091489081286;0.7100000000000003;78451.51324249328;0.6370347058547914;0.2668925855221229;100.51400362088077;252.51186781619828;0.7100000000000003;10049.355007938282;0.6370347058547914;0.2668925855221229;92.88246654978758;2673.8874236518964;0.04822866744129417;10049.355007938282;0.0;0.0;45.902662118313856;192.20871155185628;0.04822866744129417;10049.355007938282;0.0;0.0;45.904925673556704;192.27781913175227;0.04822866744129417;78451.51324249328;0.0;0.0;"Zustand 3: Temperatur 419.133 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.212 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6370 <= w_crit=0.6984, T=373.69 K >= T_crit=309.37 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6370 <= w_crit=0.6984, T=373.66 K >= T_crit=309.37 K).;"Zustand 20: Temperatur 427.933 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.319285563820718e-20;`gtol` termination condition is satisfied.;4;4.474207640239116e-09;2.1537342286460128e-10;1;True;;True;0;zulässig;feasible;True;True;True;92.95085318554374;108.8547305663385;143.02045668681984;45.91607723714634;0.131321557452245;0.26200650395213526;0.23487426379514426;0.26666333499494543;118.16442467796196;119.78902338550469;118.60398047276632;119.31802470441994;57.64262857839563;0.49665193679736375;14.916664292516932;37.0672502797824;0.0033340228342508818;0.028108863881326104;11.816442467376799;11.978902338551524;4.744159218919173;7.9545349802769785;5.240238961734181;92.94444817549424;0.011660161223077675;2674.004588609062;250.04731318966827;221.4501328268704;0.008958130656045338;0.7593100334509393;0.6037979533704467;0.2401882810300672;4.3523584736249177e-10;-6.803588803450111e-10;1.2714735930785537e-09;-2.106853025374278e-10;-2.1300650132616283e-10;-1.0544454198679887e-11;2.652598141139606e-10;4.193964286969276e-09;4.3523584736249174e-12;-6.803588803450111e-12;1.2714735930785537e-11;-2.106853025374278e-10;-2.130065013261628e-12;-1.0544454198679887e-13;2.652598141139606e-12;4.193964286969276e-11;142.0672502797824;105.0;97.9064604980403;105.0;97.86375450332417;37.16441527425269;12.63802885205746;11.031258949380742;55.780032901241555;15.91607723714634;4.532777831630369;4.962012322546059;12.049146814456265;51.94541424738719;3.010802262560901;8.366443182805313;4.0;0.7200000000000003;78423.69920069605;10056.244650269246;7.798507487444265;3.010802262560901;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.95085318554374;2664.315704291566;0.04826816410698431;78423.69920069605;0.0;0.0;135.0;4.0;142.0672502797824;4.0;105.0;4.0;97.9064604980403;4.0;105.0;4.0;97.86375450332417;4.0;30.0;4.0;37.16441527425269;4.0;92.95085318554374;2664.315704291566;0.00633865048588973;78423.69920069605;0.0;0.0;92.94444817549424;250.0473131896689;0.7682681641069846;10056.244650269246;0.596757571887983;0.23487426379514426;154.70527913183986;352.72387296727607;0.7263386504858901;78423.69920069605;0.6312067299121571;0.26200650395213526;92.95085318554374;2664.315704291566;0.04192951362109458;78423.69920069605;0.0;0.0;108.8547305663385;250.0473131896689;0.7682681641069846;78423.69920069605;0.596757571887983;0.23487426379514426;146.03125894938074;325.07662101657587;0.7682681641069846;78423.69920069605;0.596757571887983;0.23487426379514426;143.02045668681984;332.37335535126084;0.7200000000000003;78423.69920069605;0.63676367246017;0.26666333499494543;100.48828738353319;252.31414899298255;0.7200000000000003;78423.69920069605;0.63676367246017;0.26666333499494543;100.46722216836963;252.2751089042585;0.7200000000000003;10056.244650269246;0.63676367246017;0.26666333499494543;92.94444817549424;2674.004588609062;0.04826816410698431;10056.244650269246;0.0;0.0;45.91607723714634;192.264800039572;0.04826816410698431;10056.244650269246;0.0;0.0;45.91834025593698;192.33387295535272;0.04826816410698431;78423.69920069605;0.0;0.0;"Zustand 3: Temperatur 419.181 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.170 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6368 <= w_crit=0.6983, T=373.64 K >= T_crit=309.24 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6368 <= w_crit=0.6983, T=373.62 K >= T_crit=309.24 K).;"Zustand 20: Temperatur 427.855 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0100083354416902e-20;`gtol` termination condition is satisfied.;4;3.8974652170011386e-09;2.0049979229124852e-10;1;True;;True;0;zulässig;feasible;True;True;True;92.94141371288958;108.83923287274865;142.97767520455733;45.929379860612244;0.13272790444899174;0.2617987927758887;0.23504992598537738;0.2664391362342274;118.07038522053534;119.88914279617083;118.51619873720458;119.4115001386898;58.4725020805736;0.4962448078906614;15.111568253906555;37.061625910319094;0.0033350689803657483;0.028494072279319688;11.807038521693514;11.988914279621115;4.7406479494969105;7.960766675897471;5.3156820073890385;93.0049796305442;0.011598144698758632;2674.118999412986;250.10108322515862;221.65707495712343;0.009026921406097732;0.7692804407243211;0.603997964482596;0.24034090952548676;4.4791192976845196e-10;-7.058247319946531e-10;1.1790461940108798e-09;-1.9668505712999718e-10;-2.1819346329721157e-10;-4.0316194827028085e-11;2.277431576658273e-10;3.600206355258706e-09;4.4791192976845195e-12;-7.058247319946531e-12;1.1790461940108798e-11;-1.9668505712999718e-10;-2.1819346329721155e-12;-4.0316194827028086e-13;2.277431576658273e-12;3.600206355258706e-11;142.0616259103191;105.0;97.91171060184183;105.0;97.85816386730323;37.17040327728296;12.567581840768298;11.077815707666332;55.83457635326124;15.929379860612244;4.5783556104880745;4.906730971297634;12.058586287110415;51.92652152109247;3.100140503109003;8.396536501072546;4.0;0.7300000000000003;78396.10456519315;10063.080528321212;7.790467774212644;3.100140503109003;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.94141371288958;2664.300463115762;0.04830736213041853;78396.10456519315;0.0;0.0;135.0;4.0;142.0616259103191;4.0;105.0;4.0;97.91171060184183;4.0;105.0;4.0;97.85816386730323;4.0;30.0;4.0;37.17040327728296;4.0;92.94141371288958;2664.300463115762;0.006411734945029033;78396.10456519315;0.0;0.0;93.0049796305442;250.10108322515984;0.7783073621304188;10063.080528321212;0.5969927086927712;0.23504992598537738;154.6292077510874;352.48740673270544;0.7364117349450293;78396.10456519315;0.6309565674495037;0.2617987927758887;92.94141371288958;2664.300463115762;0.0418956271853895;78396.10456519315;0.0;0.0;108.83923287274865;250.10108322515984;0.7783073621304188;78396.10456519315;0.5969927086927712;0.23504992598537738;146.07781570766633;325.2288604062981;0.7783073621304188;78396.10456519315;0.5969927086927712;0.23504992598537738;142.97767520455733;332.1822936384499;0.7300000000000003;78396.10456519315;0.6364983839914578;0.2664391362342274;100.4426963716761;252.08297572046953;0.7300000000000003;78396.10456519315;0.6364983839914578;0.2664391362342274;100.42164438951193;252.04394274474444;0.7300000000000003;10063.080528321212;0.6364983839914578;0.2664391362342274;93.0049796305442;2674.118999412986;0.04830736213041853;10063.080528321212;0.0;0.0;45.929379860612244;192.32041822574763;0.04830736213041853;10063.080528321212;0.0;0.0;45.931642346210765;192.38945674975898;0.04830736213041853;78396.10456519315;0.0;0.0;"Zustand 3: Temperatur 419.228 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.128 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6365 <= w_crit=0.6982, T=373.59 K >= T_crit=309.12 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6365 <= w_crit=0.6982, T=373.57 K >= T_crit=309.12 K).;"Zustand 20: Temperatur 427.779 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.752025173060017e-20;`gtol` termination condition is satisfied.;4;3.5765047646133657e-09;1.871910880923564e-10;1;True;;True;0;zulässig;feasible;True;True;True;92.93203557277462;108.82587513090175;142.9333684896393;45.942585279961975;0.13415390672767466;0.26159479176455885;0.23522023803047287;0.26621980950906193;117.97255008616332;119.9885306204207;118.42449734521793;119.50436822063652;59.29883084250417;0.4958311796494093;15.306236374183522;37.05577452668439;0.003336106190600958;0.028879034955892283;11.797255008285148;11.998853062047047;4.736979893817146;7.966957881362054;5.390802803916376;93.0641271905252;0.011538975770791953;2674.2307812138874;250.15675030644985;221.85889047828044;0.00909670893338499;0.7792495978862416;0.6041922853559619;0.2404892847296768;4.170175316176028e-10;-5.759730470344948e-10;1.0929284144367557e-09;-1.837518470715338e-10;-2.1073276457173051e-10;-4.976641321263742e-11;2.05702122002549e-10;3.311839691377827e-09;4.170175316176028e-12;-5.759730470344948e-12;1.0929284144367558e-11;-1.837518470715338e-10;-2.107327645717305e-12;-4.976641321263742e-13;2.05702122002549e-12;3.311839691377827e-11;142.0557745266844;105.0;97.91719513485538;105.0;97.85260955618202;37.17634752514476;12.498577493541404;11.122671623476322;55.887779665380435;15.942585279961975;4.622758031172282;4.853067944330178;12.067964427225377;51.90776232115212;3.1893031338370292;8.427594282663904;4.0;0.7400000000000003;78368.6972254457;10069.870407310367;7.782493126083611;3.1893031338370292;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.93203557277462;2664.2853205319066;0.04834630681962626;78368.6972254457;0.0;0.0;135.0;4.0;142.0557745266844;4.0;105.0;4.0;97.91719513485538;4.0;105.0;4.0;97.85260955618202;4.0;30.0;4.0;37.17634752514476;4.0;92.93203557277462;2664.2853205319066;0.006485845935707683;78368.6972254457;0.0;0.0;93.0641271905252;250.15675030644906;0.7883463068196266;10069.870407310367;0.5972205252143401;0.23522023803047287;154.5543520202258;352.25493041241924;0.746485845935708;78368.6972254457;0.6307106801244081;0.26159479176455885;92.93203557277462;2664.2853205319066;0.04186046088391858;78368.6972254457;0.0;0.0;108.82587513090175;250.15675030644906;0.7883463068196266;78368.6972254457;0.5972205252143401;0.23522023803047287;146.12267162347632;325.37601667395387;0.7883463068196266;78368.6972254457;0.5972205252143401;0.23522023803047287;142.9333684896393;331.9907778341812;0.7400000000000003;78368.6972254457;0.6362386424454087;0.26621980950906193;100.39828084823785;251.85722264217156;0.7400000000000003;78368.6972254457;0.6362386424454087;0.26621980950906193;100.37724196882772;251.81819691925818;0.7400000000000003;10069.870407310367;0.6362386424454087;0.26621980950906193;93.0641271905252;2674.2307812138874;0.04834630681962626;10069.870407310367;0.0;0.0;45.942585279961975;192.37563004210918;0.04834630681962626;10069.870407310367;0.0;0.0;45.9448472350299;192.4446344068696;0.04834630681962626;78368.6972254457;0.0;0.0;"Zustand 3: Temperatur 419.273 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.083 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6362 <= w_crit=0.6982, T=373.55 K >= T_crit=309.00 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6362 <= w_crit=0.6981, T=373.53 K >= T_crit=309.00 K).;"Zustand 20: Temperatur 427.704 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5263817363385588e-20;`gtol` termination condition is satisfied.;4;3.178529047902629e-09;1.7472159204509091e-10;1;True;;True;0;zulässig;feasible;True;True;True;92.92270865551944;108.81457723616262;142.88761664190366;45.955707662756595;0.13559924397659168;0.2613943840529347;0.23538539468447536;0.26600518286833064;117.87107152117892;120.08729348741632;118.32903507176584;119.59672906248115;60.121607475932834;0.49541112939190335;15.500658846254213;37.049705234520275;0.003337135627261954;0.02926373912230019;11.78710715182471;12.008729348748274;4.733161402879013;7.973115270819932;5.465600679678016;93.12195344049059;0.011482535410678044;2674.340052213656;250.2142257420632;222.05578480448878;0.00916748449441318;0.7892175556151074;0.6043811242420298;0.24063355816772708;4.013287480120198e-10;-5.253468771115877e-10;9.795257938094437e-10;-1.718146735996129e-10;-2.0946799850207753e-10;-6.642153493885417e-11;1.8216894659417449e-10;2.931813014583895e-09;4.013287480120198e-12;-5.253468771115877e-12;9.795257938094437e-12;-1.718146735996129e-10;-2.0946799850207754e-12;-6.642153493885417e-13;1.821689465941745e-12;2.931813014583895e-11;142.04970523452027;105.0;97.92290460097092;105.0;97.84708558238748;37.182254395180394;12.430959086757696;11.165880456835339;55.93969904531019;15.955707662756595;4.666012799364125;4.800951160480338;12.077291344480557;51.8891164929733;3.2782638149316767;8.459564142199326;4.0;0.7500000000000003;78341.44749080554;10076.621493046348;7.774574796211928;3.2782638149316767;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.92270865551944;2664.270260224126;0.04838504010952027;78341.44749080554;0.0;0.0;135.0;4.0;142.04970523452027;4.0;105.0;4.0;97.92290460097092;4.0;105.0;4.0;97.84708558238748;4.0;30.0;4.0;37.182254395180394;4.0;92.92270865551944;2664.270260224126;0.006560974858628013;78341.44749080554;0.0;0.0;93.12195344049059;250.21422574206318;0.7983850401095206;10076.621493046348;0.5974412965813753;0.23538539468447536;154.48066432127797;352.0262996532738;0.7565609748586284;78341.44749080554;0.6304689371470031;0.2613943840529347;92.92270865551944;2664.270260224126;0.04182406525089226;78341.44749080554;0.0;0.0;108.81457723616262;250.21422574206318;0.7983850401095206;78341.44749080554;0.5974412965813753;0.23538539468447536;146.16588045683534;325.5182513130903;0.7983850401095206;78341.44749080554;0.5974412965813753;0.23538539468447536;142.88761664190366;331.7988669981534;0.7500000000000003;78341.44749080554;0.6359842580456069;0.26600518286833064;100.3550130939633;251.63672369744478;0.7500000000000003;78341.44749080554;0.6359842580456069;0.26600518286833064;100.33398720063587;251.59770537861505;0.7500000000000003;10076.621493046348;0.6359842580456069;0.26600518286833064;93.12195344049059;2674.340052213656;0.04838504010952027;10076.621493046348;0.0;0.0;45.955707662756595;192.4304947223959;0.04838504010952027;10076.621493046348;0.0;0.0;45.95796908941418;192.49946512357172;0.04838504010952027;78341.44749080554;0.0;0.0;"Zustand 3: Temperatur 419.316 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.038 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6360 <= w_crit=0.6981, T=373.51 K >= T_crit=308.89 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6360 <= w_crit=0.6980, T=373.48 K >= T_crit=308.89 K).;"Zustand 20: Temperatur 427.631 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
