config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3329402076223678e-20;`gtol` termination condition is satisfied.;4;2.871151447986031e-09;1.6327524047585216e-10;1;True;;True;0;zulässig;feasible;True;True;True;92.9134236031075;108.80526234099432;142.84049525921307;45.96876013978846;0.13706359970742077;0.261197457207247;0.235545581502248;0.2657950917526485;117.76609264215091;120.18553022331173;118.2299612020835;119.68867533302053;60.94082578572955;0.4949847324161802;15.694826222273146;37.04342659343007;0.003338158359382558;0.029648172395760404;11.776609263952412;12.018553022341024;4.729198448090518;7.979245022191883;5.5400750714741225;93.17851751776055;0.011428710475951398;2674.446924121896;250.2734248511659;222.24795277825362;0.009239239275751321;0.7991843615489242;0.6045646791586913;0.24077387410719195;3.964899519814935e-10;-4.857980684391805e-10;9.285940905101597e-10;-1.607390331948011e-10;-1.794404624888557e-10;-9.850964488578029e-11;1.4229328826331766e-10;2.626791228976799e-09;3.964899519814935e-12;-4.857980684391805e-12;9.285940905101598e-12;-1.607390331948011e-10;-1.794404624888557e-12;-9.850964488578028e-13;1.4229328826331766e-12;2.6267912289767993e-11;142.04342659343007;105.0;97.92883007164573;105.0;97.84158640352746;37.18812979804494;12.364672672561937;11.207493694036998;55.99038771971561;15.968760139788458;4.708147000255622;4.7503125538851805;12.086576396892497;51.870565363934304;3.366998434823927;8.492396329955511;4.0;0.7600000000000003;78314.32790081727;10083.340474744717;7.766704704355426;3.366998434823927;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.9134236031075;2664.255267088404;0.04842360082467523;78314.32790081727;0.0;0.0;135.0;4.0;142.04342659343007;4.0;105.0;4.0;97.92883007164573;4.0;105.0;4.0;97.84158640352746;4.0;30.0;4.0;37.18812979804494;4.0;92.9134236031075;2664.255267088404;0.006637113039825216;78314.32790081727;0.0;0.0;93.17851751776055;250.2734248511653;0.8084236008246756;10083.340474744717;0.5976552844766001;0.235545581502248;154.408099265992;351.8013763937518;0.7666371130398255;78314.32790081727;0.6302312124877636;0.261197457207247;92.9134236031075;2664.255267088404;0.041786487784850015;78314.32790081727;0.0;0.0;108.80526234099432;250.2734248511653;0.8084236008246756;78314.32790081727;0.5976552844766001;0.235545581502248;146.207493694037;325.65571913792735;0.8084236008246756;78314.32790081727;0.5976552844766001;0.235545581502248;142.84049525921307;331.60661603717887;0.7600000000000003;78314.32790081727;0.6357350488532483;0.2657950917526485;100.3128660110388;251.42131895121435;0.7600000000000003;78314.32790081727;0.6357350488532483;0.2657950917526485;100.29185299974438;251.38230819806202;0.7600000000000003;10083.340474744717;0.6357350488532483;0.2657950917526485;93.17851751776055;2674.446924121896;0.04842360082467523;10083.340474744717;0.0;0.0;45.96876013978846;192.48506716579885;0.04842360082467523;10083.340474744717;0.0;0.0;45.971021039593154;192.55400376494745;0.04842360082467523;78314.32790081727;0.0;0.0;"Zustand 3: Temperatur 419.357 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.990 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6357 <= w_crit=0.6980, T=373.46 K >= T_crit=308.78 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6357 <= w_crit=0.6980, T=373.44 K >= T_crit=308.78 K).;"Zustand 20: Temperatur 427.558 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1659235052359081e-20;`gtol` termination condition is satisfied.;4;2.577698639754406e-09;1.5270386407919795e-10;1;True;;True;0;zulässig;feasible;True;True;True;92.90417175108007;108.7978567184324;142.792075718646;45.981754884563486;0.1385466613120644;0.26100390304069826;0.23570097535901402;0.2655893786276499;117.65774808773631;120.28333244948084;118.12741620639878;119.78029283305173;61.75648066125207;0.494552062069691;15.888729397484397;37.036946655965096;0.0033391753701874465;0.030032322780830036;11.765774808539513;12.028333244958539;4.725096648260953;7.985352855528366;5.614225514699875;93.2338753364051;0.011377393371872912;2674.5515025776363;250.3342667752461;222.43557932294416;0.009311964417448748;0.8091500605020465;0.6047431385010342;0.24091036997972992;3.844107254735718e-10;-4.4655479314315016e-10;8.66634763951879e-10;-1.5052004087579007e-10;-1.2505552149377763e-10;-1.0454925813974114e-10;1.262350224351394e-10;2.3411814709106693e-09;3.844107254735718e-12;-4.465547931431502e-12;8.66634763951879e-12;-1.5052004087579007e-10;-1.2505552149377763e-12;-1.0454925813974113e-12;1.262350224351394e-12;2.3411814709106694e-11;142.0369466559651;105.0;97.93496314555028;105.0;97.83610688797535;37.193979213485704;12.299666915744183;11.247560661326247;56.0398961229194;15.981754884563486;4.749187091951342;4.701087809145179;12.09582824891993;51.852091629364395;3.4554849426802434;8.5260435888124;4.0;0.7700000000000004;78287.31305198566;10090.0335642309;7.758875384668061;3.4554849426802434;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.90417175108007;2664.24032713895;0.04846202491949492;78287.31305198566;0.0;0.0;135.0;4.0;142.0369466559651;4.0;105.0;4.0;97.93496314555028;4.0;105.0;4.0;97.83610688797535;4.0;30.0;4.0;37.193979213485704;4.0;92.90417175108007;2664.24032713895;0.006714251753018087;78287.31305198566;0.0;0.0;93.2338753364051;250.3342667752464;0.8184620249194953;10090.0335642309;0.5978627379253669;0.23570097535901402;154.33661357170928;351.5800285433463;0.7767142517530184;78287.31305198566;0.6299973846912585;0.26100390304069826;92.90417175108007;2664.24032713895;0.04174777316647683;78287.31305198566;0.0;0.0;108.7978567184324;250.3342667752464;0.8184620249194953;78287.31305198566;0.5978627379253669;0.23570097535901402;146.24756066132625;325.7885686010721;0.8184620249194953;78287.31305198566;0.5978627379253669;0.23570097535901402;142.792075718646;331.41407599384735;0.7700000000000004;78287.31305198566;0.635490840397804;0.2655893786276499;100.27181312962;251.21085435635692;0.7700000000000004;78287.31305198566;0.635490840397804;0.2655893786276499;100.25081290804866;251.17185133975843;0.7700000000000004;10090.0335642309;0.635490840397804;0.2655893786276499;93.2338753364051;2674.5515025776363;0.04846202491949492;10090.0335642309;0.0;0.0;45.981754884563486;192.53939826925404;0.04846202491949492;10090.0335642309;0.0;0.0;45.98401525861095;192.6083011963549;0.04846202491949492;78287.31305198566;0.0;0.0;"Zustand 3: Temperatur 419.398 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.942 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6355 <= w_crit=0.6979, T=373.42 K >= T_crit=308.67 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6355 <= w_crit=0.6979, T=373.40 K >= T_crit=308.67 K).;"Zustand 20: Temperatur 427.487 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0223914228232173e-20;`gtol` termination condition is satisfied.;4;2.3365120862626105e-09;1.4299590363525924e-10;1;True;;True;0;zulässig;feasible;True;True;True;92.89494507536233;108.7922896292589;142.7424254397829;45.99470318608155;0.14004812009320272;0.26081361743636633;0.23585174493663236;0.2653878926371838;117.5461646192241;120.3807851301935;118.02153236172006;119.87166102185452;62.568567979142074;0.49411318981999974;16.082359595065714;37.030273003542106;0.003340187563888386;0.030416178651800754;11.754616461712299;12.038078513031182;4.72086129447539;7.991444068116777;5.688051634505671;93.28807979493678;0.011328481734307349;2674.653887539565;250.396674296188;222.6188400488075;0.009385651033106956;0.8191146946648789;0.6049166816098278;0.24104317677439568;3.7265834862409974e-10;-4.2030734448417206e-10;8.108713700494263e-10;-1.4108114676503192e-10;-1.6468959529447602e-10;-1.1831957635877188e-10;1.028723772833473e-10;2.1011032913520467e-09;3.726583486240998e-12;-4.2030734448417204e-12;8.108713700494264e-12;-1.4108114676503192e-10;-1.6468959529447602e-12;-1.183195763587719e-12;1.028723772833473e-12;2.1011032913520466e-11;142.0302730035421;105.0;97.9412959113804;105.0;97.8306422833819;37.199807723097706;12.235892941730015;11.28612863243859;56.08827207183907;15.994703186081551;4.78915890238153;4.653216116443616;12.10505492463767;51.83367924835136;3.5437031926556983;8.560461018406727;4.0;0.7800000000000004;78260.37943934559;10096.706531886983;7.751079938016128;3.5437031926556983;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.89494507536233;2664.2254274225043;0.04850034569798545;78260.37943934559;0.0;0.0;135.0;4.0;142.0302730035421;4.0;105.0;4.0;97.9412959113804;4.0;105.0;4.0;97.8306422833819;4.0;30.0;4.0;37.199807723097706;4.0;92.89494507536233;2664.2254274225043;0.006792382238873314;78260.37943934559;0.0;0.0;93.28807979493678;250.3966742961876;0.8285003456979858;10096.706531886983;0.5980638940314331;0.23585174493663236;154.26616594527212;351.36212968044;0.7867923822388737;78260.37943934559;0.6297673366964198;0.26081361743636633;92.89494507536233;2664.2254274225043;0.04170796345911213;78260.37943934559;0.0;0.0;108.7922896292589;250.3966742961876;0.8285003456979858;78260.37943934559;0.5980638940314331;0.23585174493663236;146.2861286324386;325.9169420957502;0.8285003456979858;78260.37943934559;0.5980638940314331;0.23585174493663236;142.7424254397829;331.2212943167038;0.7800000000000004;78260.37943934559;0.6352514653263149;0.2653878926371838;100.23182861085218;251.0051815234097;0.7800000000000004;78260.37943934559;0.6352514653263149;0.2653878926371838;100.21084109761847;250.96618642257405;0.7800000000000004;10096.706531886983;0.6352514653263149;0.2653878926371838;93.28807979493678;2674.653887539565;0.04850034569798545;10096.706531886983;0.0;0.0;45.99470318608155;192.59353523173087;0.04850034569798545;10096.706531886983;0.0;0.0;45.99696303503055;192.66240458752245;0.04850034569798545;78260.37943934559;0.0;0.0;"Zustand 3: Temperatur 419.436 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.892 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6353 <= w_crit=0.6979, T=373.38 K >= T_crit=308.57 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6353 <= w_crit=0.6978, T=373.36 K >= T_crit=308.57 K).;"Zustand 20: Temperatur 427.416 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.982948615785357e-21;`gtol` termination condition is satisfied.;4;2.1162686137784576e-09;1.3403692488105922e-10;1;True;;True;0;zulässig;feasible;True;True;True;92.88573614357455;108.78849319329646;142.6916081311001;46.00761551551392;0.1415676712710205;0.26062650017810324;0.2359980511789954;0.26519048927543337;117.43146167428478;120.47796707454867;117.91243432527233;119.96285349941942;63.37708451621504;0.49366818532587076;16.275708351885907;37.02341277956248;0.003341195771885826;0.03079972873606769;11.74314616723951;12.047796707466029;4.716497373016682;7.9975235666211075;5.761553137873272;93.34118096862352;0.01128187813248418;2674.7541736474313;250.46057366123904;222.79790181625953;0.00946029022706274;0.8290783037880154;0.6050854793011202;0.2411724194048156;3.6624925314754364e-10;-3.909477186425647e-10;7.478320185327902e-10;-1.3236234330804564e-10;-1.447233444196172e-10;-1.1161205293319654e-10;1.028155338644865e-10;1.8896741948992712e-09;3.662492531475437e-12;-3.9094771864256475e-12;7.478320185327903e-12;-1.3236234330804564e-10;-1.4472334441961721e-12;-1.1161205293319655e-12;1.0281553386448649e-12;1.8896741948992713e-11;142.02341277956248;105.0;97.94782091356029;105.0;97.82518818783376;37.20562004034383;12.173304195074763;11.323242930353501;56.13556092827969;16.00761551551392;4.8280876292009225;4.606639944936774;12.114263856425453;51.8153133482827;3.6316347992533906;8.595605946385376;4.0;0.7900000000000004;78233.50531148144;10103.364739625687;7.743311988396042;3.6316347992533906;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.88573614357455;2664.2105559398733;0.04853859401507776;78233.50531148144;0.0;0.0;135.0;4.0;142.02341277956248;4.0;105.0;4.0;97.94782091356029;4.0;105.0;4.0;97.82518818783376;4.0;30.0;4.0;37.20562004034383;4.0;92.88573614357455;2664.2105559398733;0.006871495721484051;78233.50531148144;0.0;0.0;93.34118096862352;250.46057366124023;0.8385385940150781;10103.364739625687;0.5982589786639092;0.2359980511789954;154.19671697463724;351.1475587683484;0.7968714957214844;78233.50531148144;0.6295409556642372;0.26062650017810324;92.88573614357455;2664.2105559398733;0.04166709829359371;78233.50531148144;0.0;0.0;108.78849319329646;250.46057366124023;0.8385385940150781;78233.50531148144;0.5982589786639092;0.2359980511789954;146.3232429303535;326.04097624325357;0.8385385940150781;78233.50531148144;0.5982589786639092;0.2359980511789954;142.6916081311001;331.0283151128555;0.7900000000000004;78233.50531148144;0.6350167630705453;0.26519048927543337;100.19288724691108;250.8041574978571;0.7900000000000004;78233.50531148144;0.6350167630705453;0.26519048927543337;100.17191237079908;250.765170499457;0.7900000000000004;10103.364739625687;0.6350167630705453;0.26519048927543337;93.34118096862352;2674.7541736474313;0.04853859401507776;10103.364739625687;0.0;0.0;46.00761551551392;192.64752183291745;0.04853859401507776;10103.364739625687;0.0;0.0;46.00987483955106;192.7163576910564;0.04853859401507776;78233.50531148144;0.0;0.0;"Zustand 3: Temperatur 419.473 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.842 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6350 <= w_crit=0.6978, T=373.34 K >= T_crit=308.47 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6350 <= w_crit=0.6977, T=373.32 K >= T_crit=308.47 K).;"Zustand 20: Temperatur 427.347 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.905918687468575e-21;`gtol` termination condition is satisfied.;4;1.932003206194349e-09;1.2574512863302955e-10;1;True;;True;0;zulässig;feasible;True;True;True;92.87653807041858;108.78640226499942;142.63968402038273;46.02050158734011;0.1431050139721662;0.26044245478841704;0.236140047718613;0.264997030076717;117.31375187748654;120.57495139651637;117.80023966333715;120.0539384481628;64.18202787137703;0.49321711650779937;16.468767505153437;37.016372719945366;0.003342200758425443;0.031182962098430234;11.731375187577445;12.057495139663715;4.712009586539394;8.003595896537883;5.83472980652114;93.39322628767991;0.011237489790365717;2674.8524505569685;250.52589441497892;222.9729232597699;0.009535873109047466;0.8390409253520195;0.6052496943598528;0.24129821705211923;3.539355475368211e-10;-3.5551295241020853e-10;6.992308954067994e-10;-1.242582703397943e-10;-1.4769341305509442e-10;-1.2077805422450183e-10;9.455902727495413e-11;1.712095354378107e-09;3.539355475368211e-12;-3.555129524102085e-12;6.992308954067994e-12;-1.242582703397943e-10;-1.4769341305509443e-12;-1.2077805422450182e-12;9.455902727495414e-13;1.712095354378107e-11;142.01637271994537;105.0;97.95453112061381;105.0;97.81974052343526;37.21142053806915;12.111856307453422;11.358947023544886;56.18180574961076;16.020501587340107;4.865997842266495;4.561304832933899;12.123461929581424;51.79698013711288;3.7192630031621547;8.631437806528254;4.0;0.8000000000000004;78206.67053775575;10110.013171160237;7.7355656430644055;3.7192630031621547;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.87653807041858;2664.1957015740145;0.04857679846106655;78206.67053775575;0.0;0.0;135.0;4.0;142.01637271994537;4.0;105.0;4.0;97.95453112061381;4.0;105.0;4.0;97.81974052343526;4.0;30.0;4.0;37.21142053806915;4.0;92.87653807041858;2664.1957015740145;0.006951583422494031;78206.67053775575;0.0;0.0;93.39322628767991;250.52589441497923;0.8485767984610669;10110.013171160237;0.5984482070988619;0.236140047718613;154.1282290273988;350.9361998875901;0.8069515834224944;78206.67053775575;0.629318132811808;0.26044245478841704;92.87653807041858;2664.1957015740145;0.04162521503857252;78206.67053775575;0.0;0.0;108.78640226499942;250.52589441497923;0.8485767984610669;78206.67053775575;0.5984482070988619;0.236140047718613;146.35894702354489;326.1608021661387;0.8485767984610669;78206.67053775575;0.5984482070988619;0.236140047718613;142.63968402038273;330.8351793836514;0.8000000000000004;78206.67053775575;0.634786579530897;0.264997030076717;100.15496445847117;250.60764454487256;0.8000000000000004;78206.67053775575;0.634786579530897;0.264997030076717;100.1340021577335;250.56866584224952;0.8000000000000004;10110.013171160237;0.634786579530897;0.264997030076717;93.39322628767991;2674.8524505569685;0.04857679846106655;10110.013171160237;0.0;0.0;46.02050158734011;192.7013986889648;0.04857679846106655;10110.013171160237;0.0;0.0;46.022760386322375;192.77020109802237;0.04857679846106655;78206.67053775575;0.0;0.0;"Zustand 3: Temperatur 419.509 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.790 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6348 <= w_crit=0.6977, T=373.30 K >= T_crit=308.37 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6348 <= w_crit=0.6977, T=373.28 K >= T_crit=308.37 K).;"Zustand 20: Temperatur 427.278 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.975097098461894e-21;`gtol` termination condition is satisfied.;4;1.7702716768990856e-09;1.181109402084489e-10;1;True;;True;0;zulässig;feasible;True;True;True;92.86734447675803;108.78595431353295;142.58671007012674;46.03337041545012;0.14465985120415112;0.2602613883735931;0.2362778812764332;0.26480738232213447;117.19314151160131;120.67180593725756;117.68505933965554;120.14497903819081;64.98339639553123;0.49276004961750763;16.661529179847687;37.00915918131585;0.0033432032257703246;0.03156586812625323;11.719314151004841;12.067180593739643;4.707402373591897;8.009665269208073;5.907581490533617;93.44426070251939;0.011195228325422359;2674.948803250547;250.59256923843026;223.14405527549494;0.009612390806646998;0.8490025947241956;0.6054094820003217;0.2414206834854826;3.3948310829146067e-10;-3.3855940273497254e-10;6.592131285287905e-10;-1.1678258360348082e-10;-1.418811734765768e-10;-1.3886847227695398e-10;6.971845323278103e-11;1.5529053598584142e-09;3.3948310829146065e-12;-3.3855940273497255e-12;6.5921312852879054e-12;-1.1678258360348082e-10;-1.418811734765768e-12;-1.3886847227695398e-12;6.971845323278103e-13;1.552905359858414e-11;142.00915918131585;105.0;97.96141989595361;105.0;97.81429551206992;37.2172132737594;12.051506974532856;11.393282617031957;56.22704742875999;16.033370415450122;4.902913488249851;4.517159193434225;12.132655523241965;51.7786668232074;3.8065725469052154;8.667918023492689;4.0;0.8100000000000004;78179.85648659436;10116.656459812511;7.727835456028052;3.8065725469052154;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.86734447675803;2664.1808540240913;0.0486149855308422;78179.85648659436;0.0;0.0;135.0;4.0;142.00915918131585;4.0;105.0;4.0;97.96141989595361;4.0;105.0;4.0;97.81429551206992;4.0;30.0;4.0;37.2172132737594;4.0;92.86734447675803;2664.1808540240913;0.007032636573183593;78179.85648659436;0.0;0.0;93.44426070251939;250.59256923842966;0.8586149855308426;10116.656459812511;0.5986317846189525;0.2362778812764332;154.0606661558487;350.7279419838132;0.8170326365731839;78179.85648659436;0.6290987632531948;0.2602613883735931;92.86734447675803;2664.1808540240913;0.04158234895765861;78179.85648659436;0.0;0.0;108.78595431353295;250.59256923842966;0.8586149855308426;78179.85648659436;0.5986317846189525;0.2362778812764332;146.39328261703196;326.27654574782514;0.8586149855308426;78179.85648659436;0.5986317846189525;0.2362778812764332;142.58671007012674;330.6419252444387;0.8100000000000004;78179.85648659436;0.6345607667764248;0.26480738232213447;100.11803629004027;250.4155099417329;0.8100000000000004;78179.85648659436;0.6345607667764248;0.26480738232213447;100.09708651175015;250.37653973416963;0.8100000000000004;10116.656459812511;0.6345607667764248;0.26480738232213447;93.44426070251939;2674.948803250547;0.0486149855308422;10116.656459812511;0.0;0.0;46.03337041545012;192.75520348692592;0.0486149855308422;10116.656459812511;0.0;0.0;46.035628688862516;192.82397247223497;0.0486149855308422;78179.85648659436;0.0;0.0;"Zustand 3: Temperatur 419.543 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.737 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6346 <= w_crit=0.6977, T=373.27 K >= T_crit=308.28 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6346 <= w_crit=0.6976, T=373.25 K >= T_crit=308.28 K).;"Zustand 20: Temperatur 427.211 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.166955221561866e-21;`gtol` termination condition is satisfied.;4;1.6228331269085284e-09;1.1105813992285181e-10;1;True;;True;0;zulässig;feasible;True;True;True;92.85814945207801;108.78708930741726;142.53274017889305;46.046230364651535;0.14623188981617616;0.26008321147516966;0.23641169203675597;0.26462141876203527;117.06973095264323;120.7685936527714;117.56699816634423;120.23603379906865;65.7811891286301;0.49229704930621054;16.853985776923196;37.0017781670241;0.003344203818929208;0.03194843651547413;11.706973095123367;12.076859365290158;4.70267992665827;8.015735586599526;5.980108102631008;93.49432683711439;0.01115500950370674;2675.043312325522;250.6605337953743;223.31144147550162;0.00968983447586158;0.8589633453032959;0.6055649902960404;0.24153992736195637;3.327045305923093e-10;-3.1099034458748065e-10;6.260165719140787e-10;-1.0987155629749168e-10;-1.1252154763496947e-10;-1.3018564004596556e-10;7.577227734145708e-11;1.4095604683461715e-09;3.327045305923093e-12;-3.1099034458748065e-12;6.2601657191407864e-12;-1.0987155629749168e-10;-1.1252154763496948e-12;-1.3018564004596556e-12;7.577227734145708e-13;1.4095604683461715e-11;142.0017781670241;105.0;97.96848097091242;105.0;97.80884965316574;37.223002012725544;11.992215840906738;11.426289738541072;56.27132482438884;16.046230364651535;4.938857897078776;4.474154133798038;12.14185054792199;51.76036154154224;3.8935495596480223;8.70500990394305;4.0;0.8200000000000004;78153.04591387785;10123.298914070054;7.720116394593012;3.8935495596480223;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.85814945207801;2664.166003744953;0.04865317977915706;78153.04591387785;0.0;0.0;135.0;4.0;142.0017781670241;4.0;105.0;4.0;97.96848097091242;4.0;105.0;4.0;97.80884965316574;4.0;30.0;4.0;37.223002012725544;4.0;92.85814945207801;2664.166003744953;0.007114646424672306;78153.04591387785;0.0;0.0;93.49432683711439;250.66053379537354;0.8686531797791575;10123.298914070054;0.5988099070741759;0.23641169203675597;153.99399400793084;350.5226786297749;0.8271146464246727;78153.04591387785;0.6288827458461508;0.26008321147516966;92.85814945207801;2664.166003744953;0.04153853335448476;78153.04591387785;0.0;0.0;108.78708930741726;250.66053379537354;0.8686531797791575;78153.04591387785;0.5988099070741759;0.23641169203675597;146.42628973854107;326.388327879261;0.8686531797791575;78153.04591387785;0.5988099070741759;0.23641169203675597;142.53274017889305;330.44858812932165;0.8200000000000004;78153.04591387785;0.6343391827600543;0.26462141876203527;100.08207940347421;250.2276257777395;0.8200000000000004;78153.04591387785;0.6343391827600543;0.26462141876203527;100.06114210292122;250.1886642697938;0.8200000000000004;10123.298914070054;0.6343391827600543;0.26462141876203527;93.49432683711439;2675.043312325522;0.04865317977915706;10123.298914070054;0.0;0.0;46.046230364651535;192.80897120012574;0.04865317977915706;10123.298914070054;0.0;0.0;46.0484881116235;192.8777067654908;0.04865317977915706;78153.04591387785;0.0;0.0;"Zustand 3: Temperatur 419.576 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.683 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6343 <= w_crit=0.6976, T=373.23 K >= T_crit=308.19 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6343 <= w_crit=0.6976, T=373.21 K >= T_crit=308.19 K).;"Zustand 20: Temperatur 427.144 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.4577815399447494e-21;`gtol` termination condition is satisfied.;4;1.477058836377347e-09;1.0447757213818427e-10;1;True;;True;0;zulässig;feasible;True;True;True;92.84894751999451;108.78974960377951;142.47782536942384;46.059089198011975;0.14782084045156593;0.2599078379279992;0.23654161399888227;0.26443901735337283;116.94361507179536;120.8653729701256;117.44615522059505;120.32715696126108;66.57540574299139;0.4918281786912797;17.046129962212454;36.99423535118393;0.003345203129982892;0.03233065725736971;11.6943615070525;12.08653729702691;4.697846208829026;8.021810464080914;6.052309613026238;93.54346513142781;0.01111675301017424;2675.1360542620737;250.72972658576217;223.47521861111304;0.009768195310022598;0.8689232086532193;0.6057163605812178;0.24165605250702477;3.225153477615095e-10;-2.972200263684499e-10;5.700258043361828e-10;-1.034333729776904e-10;-1.3061196568742162e-10;-1.4348700005939463e-10;4.736477876576828e-11;1.270365146410768e-09;3.2251534776150946e-12;-2.972200263684499e-12;5.700258043361828e-12;-1.034333729776904e-10;-1.3061196568742161e-12;-1.4348700005939463e-12;4.736477876576828e-13;1.270365146410768e-11;141.99423535118393;105.0;97.97570841982088;105.0;97.80339970327384;37.22879024940943;11.933944392589467;11.458006819994125;56.31467488201838;16.059089198011975;4.973853789893894;4.432243288393067;12.15105248000549;51.74205328588363;3.980181450570285;8.742678533805304;4.0;0.8300000000000004;78126.22286044793;10129.944541099949;7.712403808675213;3.980181450570285;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.84894751999451;2664.151141891539;0.04869140396324145;78126.22286044793;0.0;0.0;135.0;4.0;141.99423535118393;4.0;105.0;4.0;97.97570841982088;4.0;105.0;4.0;97.80339970327384;4.0;30.0;4.0;37.22879024940943;4.0;92.84894751999451;2664.151141891539;0.00719760425661306;78126.22286044793;0.0;0.0;93.54346513142781;250.72972658576055;0.8786914039632419;10129.944541099949;0.5989827614064148;0.23654161399888227;153.9281797437734;350.32030780089127;0.8371976042566135;78126.22286044793;0.6286699830451142;0.2599078379279992;92.84894751999451;2664.151141891539;0.04149379970662839;78126.22286044793;0.0;0.0;108.78974960377951;250.72972658576055;0.8786914039632419;78126.22286044793;0.5989827614064148;0.23654161399888227;146.45800681999413;326.4962646931214;0.8786914039632419;78126.22286044793;0.5989827614064148;0.23654161399888227;142.47782536942384;330.25520098165833;0.8300000000000004;78126.22286044793;0.634121691048171;0.26443901735337283;100.04707106997421;250.0438687615754;0.8300000000000004;78126.22286044793;0.634121691048171;0.26443901735337283;100.0261462101061;250.00491616247012;0.8300000000000004;10129.944541099949;0.634121691048171;0.26443901735337283;93.54346513142781;2675.1360542620737;0.04869140396324145;10129.944541099949;0.0;0.0;46.059089198011975;192.86273428612162;0.04869140396324145;10129.944541099949;0.0;0.0;46.06134641739021;192.93143641540317;0.04869140396324145;78126.22286044793;0.0;0.0;"Zustand 3: Temperatur 419.608 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.628 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6341 <= w_crit=0.6975, T=373.20 K >= T_crit=308.10 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6341 <= w_crit=0.6975, T=373.18 K >= T_crit=308.10 K).;"Zustand 20: Temperatur 427.078 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.842778705120834e-21;`gtol` termination condition is satisfied.;4;1.3642651667457417e-09;9.841522956454285e-11;1;True;;True;0;zulässig;feasible;True;True;True;92.83973360656313;108.79387984215117;142.42201396440163;46.07195412039101;0.1494264174942067;0.259735184724485;0.2366677753071002;0.26426006101115634;116.81488360711336;120.96219811521183;117.32262423020615;120.41839877010557;67.36604649231036;0.4913534994209232;17.23795465595754;36.98653610090389;0.0033462017020539996;0.03271252062606909;11.681488360595313;12.096219811535759;4.692904969212817;8.027893251337616;6.124186044780627;93.59171397377878;0.011080382233229711;2675.227101672165;250.80008880602438;223.6355169677299;0.00984746454726304;0.8788822146266927;0.6058637278259815;0.24176915817729658;3.1467095595871797e-10;-2.76543232757831e-10;5.422862159321085e-10;-9.746992102321883e-11;-1.1428369361965451e-10;-1.4576073681382695e-10;4.132516551180743e-11;1.1602310223679524e-09;3.1467095595871798e-12;-2.76543232757831e-12;5.422862159321085e-12;-9.746992102321883e-11;-1.1428369361965452e-12;-1.4576073681382694e-12;4.1325165511807424e-13;1.1602310223679525e-11;141.9865361009039;105.0;97.98309663694937;105.0;97.79794265729032;37.234581226986336;11.876655856473747;11.48847077461187;56.357132746792445;16.071954120391013;5.007923288261225;4.391382663170589;12.16026639343687;51.723731846588066;4.066456810210241;8.780890681313906;4.0;0.8400000000000004;78099.37255797182;10136.597068389898;7.704693402632917;4.066456810210241;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.83973360656313;2664.136260267794;0.04872967917395532;78099.37255797182;0.0;0.0;135.0;4.0;141.9865361009039;4.0;105.0;4.0;97.98309663694937;4.0;105.0;4.0;97.79794265729032;4.0;30.0;4.0;37.234581226986336;4.0;92.83973360656313;2664.136260267794;0.007281501384606198;78099.37255797182;0.0;0.0;93.59171397377878;250.8000888060248;0.8887296791739557;10136.597068389898;0.5991505261404202;0.2366677753071002;153.86319195737764;350.12073166338314;0.8472815013846066;78099.37255797182;0.6284603807600921;0.259735184724485;92.83973360656313;2664.136260267794;0.041448177789349124;78099.37255797182;0.0;0.0;108.79387984215117;250.8000888060248;0.8887296791739557;78099.37255797182;0.5991505261404202;0.2366677753071002;146.48847077461187;326.6004677861944;0.8887296791739557;78099.37255797182;0.5991505261404202;0.2366677753071002;142.42201396440163;330.06179443125103;0.8400000000000004;78099.37255797182;0.6339081605639073;0.26426006101115634;100.01298916083726;249.8641200360181;0.8400000000000004;78099.37255797182;0.6339081605639073;0.26426006101115634;99.99207671173878;249.8251765590823;0.8400000000000004;10136.597068389898;0.6339081605639073;0.26426006101115634;93.59171397377878;2675.227101672165;0.04872967917395532;10136.597068389898;0.0;0.0;46.07195412039101;192.91652286862498;0.04872967917395532;10136.597068389898;0.0;0.0;46.074210810702255;192.98519152720795;0.04872967917395532;78099.37255797182;0.0;0.0;"Zustand 3: Temperatur 419.638 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.572 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6339 <= w_crit=0.6975, T=373.16 K >= T_crit=308.01 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6339 <= w_crit=0.6974, T=373.14 K >= T_crit=308.01 K).;"Zustand 20: Temperatur 427.013 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.310223039506937e-21;`gtol` termination condition is satisfied.;4;1.2783017517587408e-09;9.284635738150352e-11;1;True;;True;0;zulässig;feasible;True;True;True;92.8305030111286;108.7994268428053;142.36535175065598;46.08483181849783;0.1510483390061592;0.2595651718845589;0.23679029856052825;0.26408443737315784;116.68362150710243;121.05911941414543;117.19649392998772;120.50980577436253;68.15311216565944;0.49087307173696665;17.429453022979605;36.97868549683625;0.003347200032941426;0.03309401716675703;11.668362150602581;12.105911941428404;4.687859757204044;8.033987051620798;6.195737469629959;93.63910982395868;0.011045824062603677;2675.316523531133;250.87156421626372;223.79246073336017;0.00992763347676151;0.8888403914795775;0.6060072209873675;0.2418793393066742;3.021227712451946e-10;-2.701199264265597e-10;5.173319550522137e-10;-9.196676753475685e-11;-1.1337419891788159e-10;-1.3861267689208034e-10;5.056222107668873e-11;1.0766143532237038e-09;3.021227712451946e-12;-2.701199264265597e-12;5.173319550522138e-12;-9.196676753475685e-11;-1.1337419891788159e-12;-1.3861267689208035e-12;5.056222107668873e-13;1.0766143532237038e-11;141.97868549683625;105.0;97.99064031519214;105.0;97.79247573119841;37.240377955391466;11.820315106188673;11.517717069878927;56.39873186856721;16.084831818497833;5.041087924424289;4.351530491233461;12.169496988871401;51.70538775315896;4.152365319222952;8.819614705638855;4.0;0.8500000000000004;78072.48134238897;10143.259963679258;7.696981209389194;4.152365319222952;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.8305030111286;2664.1213512796685;0.048768024956338585;78072.48134238897;0.0;0.0;135.0;4.0;141.97868549683625;4.0;105.0;4.0;97.99064031519214;4.0;105.0;4.0;97.79247573119841;4.0;30.0;4.0;37.240377955391466;4.0;92.8305030111286;2664.1213512796685;0.007366329166265862;78072.48134238897;0.0;0.0;93.63910982395868;250.8715642162639;0.898768024956339;10143.259963679258;0.5993133718436736;0.23679029856052825;153.79900060302492;349.9238563740057;0.8573663291662663;78072.48134238897;0.6282538482210115;0.2595651718845589;92.8305030111286;2664.1213512796685;0.041401695790072725;78072.48134238897;0.0;0.0;108.7994268428053;250.8715642162639;0.898768024956339;78072.48134238897;0.5993133718436736;0.23679029856052825;146.51771706987893;326.7010444305497;0.898768024956339;78072.48134238897;0.5993133718436736;0.23679029856052825;142.36535175065598;329.8683969590579;0.8500000000000004;78072.48134238897;0.6336984653433674;0.26408443737315784;99.97981213716645;249.68826499981407;0.8500000000000004;78072.48134238897;0.6336984653433674;0.26408443737315784;99.95891207557571;249.6493308619708;0.8500000000000004;10143.259963679258;0.6336984653433674;0.26408443737315784;93.63910982395868;2675.316523531133;0.048768024956338585;10143.259963679258;0.0;0.0;46.08483181849783;192.97036490510362;0.048768024956338585;10143.259963679258;0.0;0.0;46.08708797803945;193.0390000412597;0.048768024956338585;78072.48134238897;0.0;0.0;"Zustand 3: Temperatur 419.668 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.515 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6337 <= w_crit=0.6974, T=373.13 K >= T_crit=307.93 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6337 <= w_crit=0.6974, T=373.11 K >= T_crit=307.93 K).;"Zustand 20: Temperatur 426.949 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.837920424455198e-21;`gtol` termination condition is satisfied.;4;1.1715959543526032e-09;8.761187618645315e-11;1;True;;True;0;zulässig;feasible;True;True;True;92.82125137949731;108.80633950950687;142.3078821325741;46.097728497782384;0.15268632666311685;0.259397722331317;0.23690930110414993;0.26391203857716766;116.54990924878189;121.15618357093341;117.06784839184908;120.6014210918978;68.9366040460137;0.4903869545353746;17.62061846339986;36.970688352199886;0.0033481985784592524;0.03347513768453091;11.654990924780284;12.115618357107351;4.682713935678635;8.040094739457379;6.2669640042057075;93.68568732781989;0.011013008699638525;2675.4043853932753;250.94409901397353;223.94616834279626;0.010008693443886885;0.8987977659767249;0.6061469633377937;0.2419866867371308;2.9453417482727673e-10;-2.490878614480607e-10;4.723688107333146e-10;-8.68293215106064e-11;-1.1678480404953007e-10;-1.4010481663717655e-10;3.7118752516107634e-11;9.790426247491268e-10;2.945341748272767e-12;-2.4908786144806072e-12;4.723688107333146e-12;-8.68293215106064e-11;-1.1678480404953008e-12;-1.4010481663717656e-12;3.7118752516107635e-13;9.79042624749127e-12;141.9706883521999;105.0;97.99833442632479;105.0;97.78699634617834;37.24618322792662;11.76488857392269;11.54577979660013;56.43950409989327;16.097728497782384;5.073368652378008;4.312647098504897;12.178748620502688;51.687012221593875;4.237897664026036;8.858820470743694;4.0;0.8600000000000004;78045.53657428465;10149.936453329447;7.6892635666387505;4.237897664026036;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.82125137949731;2664.1064078918735;0.04880645942061135;78045.53657428465;0.0;0.0;135.0;4.0;141.9706883521999;4.0;105.0;4.0;97.99833442632479;4.0;105.0;4.0;97.78699634617834;4.0;30.0;4.0;37.24618322792662;4.0;92.82125137949731;2664.1064078918735;0.007452079006365621;78045.53657428465;0.0;0.0;93.68568732781989;250.94409901397384;0.9088064594206118;10149.936453329447;0.5994714615572951;0.23690930110414993;153.73557692612258;349.7295918907949;0.867452079006366;78045.53657428465;0.6280502978475379;0.259397722331317;92.82125137949731;2664.1064078918735;0.041354380414245724;78045.53657428465;0.0;0.0;108.80633950950687;250.94409901397384;0.9088064594206118;78045.53657428465;0.5994714615572951;0.23690930110414993;146.54577979660013;326.79809777402073;0.9088064594206118;78045.53657428465;0.5994714615572951;0.23690930110414993;142.3078821325741;329.6750350502501;0.8600000000000004;78045.53657428465;0.6334924843041679;0.26391203857716766;99.94751903876318;249.51619313662317;0.8600000000000004;78045.53657428465;0.6334924843041679;0.26391203857716766;99.92663134762199;249.47726855792024;0.8600000000000004;10149.936453329447;0.6334924843041679;0.26391203857716766;93.68568732781989;2675.4043853932753;0.04880645942061135;10149.936453329447;0.0;0.0;46.097728497782384;193.02428634089026;0.04880645942061135;10149.936453329447;0.0;0.0;46.099984124584466;193.09288788704225;0.04880645942061135;78045.53657428465;0.0;0.0;"Zustand 3: Temperatur 419.696 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.458 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6335 <= w_crit=0.6974, T=373.10 K >= T_crit=307.84 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6335 <= w_crit=0.6973, T=373.08 K >= T_crit=307.84 K).;"Zustand 20: Temperatur 426.886 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.4255708045260235e-21;`gtol` termination condition is satisfied.;4;1.085288097751207e-09;8.277162321141254e-11;1;True;;True;0;zulässig;feasible;True;True;True;92.8119746792251;108.81456873661176;142.2496462754005;46.11064991644059;0.15434010568830933;0.25923276177216675;0.2370248953022165;0.263742761049975;116.41382313228343;121.25343392343386;116.93676733055639;120.69328465445534;69.71652387269796;0.48989520542471665;17.811444603874907;36.9625492303997;0.0033491977555059386;0.03385587323386934;11.641382313139694;12.12534339235813;4.677470693227124;8.046218976962107;6.3378658066302735;93.73147942398981;0.010981869479233115;2675.490749592654;251.01764171415948;224.09675279919816;0.010090635854446806;0.9087543634900049;0.6062830727725708;0.24209128743511782;2.8386182293616e-10;-2.3504753698944114e-10;4.6077275328570977e-10;-8.206113566444628e-11;-1.2171597063570516e-10;-1.47451828524936e-10;2.3732127374387346e-11;8.864873279890162e-10;2.8386182293616002e-12;-2.3504753698944115e-12;4.607727532857098e-12;-8.206113566444628e-11;-1.2171597063570517e-12;-1.47451828524936e-12;2.3732127374387345e-13;8.864873279890161e-12;141.9625492303997;105.0;98.00617420271794;105.0;97.78150211396797;37.251999636568996;11.710344167798212;11.57269173423117;56.479479787420814;16.110649916440593;5.104785859617266;4.274694778728133;12.188025320774898;51.66859710567934;4.323045458830677;8.89847926426279;4.0;0.8700000000000004;78018.52656556758;10156.629539270163;7.681537094949891;4.274694778728133;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;92.8119746792251;2664.091423588031;0.0488449993444513;78018.52656556758;0.0;0.0;135.0;4.0;141.9625492303997;4.0;105.0;4.0;98.00617420271794;4.0;105.0;4.0;97.78150211396797;4.0;30.0;4.0;37.251999636568996;4.0;92.8119746792251;2664.091423588031;0.007538742361168014;78018.52656556758;0.0;0.0;93.73147942398981;251.01764171415863;0.9188449993444517;10156.629539270163;0.599624951199914;0.2370248953022165;153.6728933981979;349.53785179422;0.8775387423611685;78018.52656556758;0.6278496451242759;0.25923276177216675;92.8119746792251;2664.091423588031;0.04130625698328329;78018.52656556758;0.0;0.0;108.81456873661176;251.01764171415863;0.9188449993444517;78018.52656556758;0.599624951199914;0.2370248953022165;146.57269173423117;326.8917270304384;0.9188449993444517;78018.52656556758;0.599624951199914;0.2370248953022165;142.2496462754005;329.4817333362729;0.8700000000000004;78018.52656556758;0.6332901010255191;0.263742761049975;99.91608947234897;249.34779785073948;0.8700000000000004;78018.52656556758;0.6332901010255191;0.263742761049975;99.89521414038273;249.30888305391895;0.8700000000000004;10156.629539270163;0.6332901010255191;0.263742761049975;93.73147942398981;2675.490749592654;0.0488449993444513;10156.629539270163;0.0;0.0;46.11064991644059;193.07831125145012;0.0488449993444513;10156.629539270163;0.0;0.0;46.112905008288635;193.14687912534623;0.0488449993444513;78018.52656556758;0.0;0.0;"Zustand 3: Temperatur 419.723 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.400 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6333 <= w_crit=0.6973, T=373.07 K >= T_crit=307.77 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6333 <= w_crit=0.6973, T=373.05 K >= T_crit=307.77 K).;"Zustand 20: Temperatur 426.823 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
