config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.0654119099538906e-21;`gtol` termination condition is satisfied.;4;1.0164558721616101e-09;7.829957739290667e-11;1;True;;True;0;zulässig;feasible;True;True;True;92.8026691768411;108.82406732034048;142.1906832391482;46.123601416764245;0.15600940478105793;0.2590702185850279;0.23713718879535145;0.2635765053075425;116.27543555367271;121.35091067930182;116.80332638704039;120.7854334331596;70.49287380749493;0.489397880782182;18.00192528933962;36.95427246134409;0.0033501979448836323;0.03423621510867902;11.627543555284236;12.135091067944275;4.672133055485963;8.05236222887538;6.408443073428461;93.77651744333639;0.010952342702605228;2675.5756754302865;251.0921430355449;224.24432197485993;0.010173452178096953;0.9187102080891261;0.6064156620981231;0.24219322469473828;2.7901592147827614e-10;-2.1813661987835076e-10;4.239382178639062e-10;-7.764089371420368e-11;-1.0868461686186492e-10;-1.4092904621065827e-10;2.8904878490720876e-11;8.303544518639683e-10;2.7901592147827615e-12;-2.1813661987835076e-12;4.239382178639062e-12;-7.764089371420368e-11;-1.0868461686186493e-12;-1.4092904621065827e-12;2.8904878490720875e-13;8.303544518639682e-12;141.9542724613441;105.0;98.01415512039233;105.0;97.77599082337565;37.257829586082664;11.65665119434857;11.598484412749997;56.518687857253724;16.123601416764245;5.13535937939298;4.237637677055943;12.197330823158893;51.65013485211546;4.407801173601797;8.93856372106086;4.0;0.8800000000000004;77991.4405119136;10163.342014633223;7.673798677602426;4.237637677055943;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;92.8026691768411;2664.076392333962;0.04888366026722257;77991.4405119136;0.0;0.0;135.0;4.0;141.9542724613441;4.0;105.0;4.0;98.01415512039233;4.0;105.0;4.0;97.77599082337565;4.0;30.0;4.0;37.257829586082664;4.0;92.8026691768411;2664.076392333962;0.007626310741808845;77991.4405119136;0.0;0.0;93.77651744333639;251.09214303554458;0.928883660267223;10163.342014633223;0.5997739899465973;0.23713718879535145;153.61092365569266;349.34855311788357;0.8876263107418093;77991.4405119136;0.6276518084808852;0.2590702185850279;92.8026691768411;2664.076392333962;0.041257349525413725;77991.4405119136;0.0;0.0;108.82406732034048;251.09214303554458;0.928883660267223;77991.4405119136;0.5997739899465973;0.23713718879535145;146.59848441275;326.9820276602945;0.928883660267223;77991.4405119136;0.5997739899465973;0.23713718879535145;142.1906832391482;329.2885147267999;0.8800000000000004;77991.4405119136;0.6330912035393995;0.2635765053075425;99.88550359927962;249.18297630950914;0.8800000000000004;77991.4405119136;0.6330912035393995;0.2635765053075425;99.86464062060702;249.1440715196129;0.8800000000000004;10163.342014633223;0.6330912035393995;0.2635765053075425;93.77651744333639;2675.5756754302865;0.04888366026722257;10163.342014633223;0.0;0.0;46.123601416764245;193.13246197333672;0.04888366026722257;10163.342014633223;0.0;0.0;46.125855971260194;193.2009960791416;0.04888366026722257;77991.4405119136;0.0;0.0;"Zustand 3: Temperatur 419.748 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.341 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6331 <= w_crit=0.6973, T=373.04 K >= T_crit=307.69 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6331 <= w_crit=0.6972, T=373.01 K >= T_crit=307.69 K).;"Zustand 20: Temperatur 426.761 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.752149050532638e-21;`gtol` termination condition is satisfied.;4;1.0004681656568554e-09;7.419095700329843e-11;1;True;;True;0;zulässig;feasible;True;True;True;92.79333141684367;108.83478987415236;142.13103010374118;46.1365879540748;0.1576939560477717;0.25891002370948224;0.23724628474235313;0.2634131757656611;116.13481525786631;121.4486511337075;116.66759739103927;120.87790164647595;71.26565640389485;0.48889503580754146;18.19205457520826;36.94586215657097;0.0033511994938928537;0.03461615483288937;11.613481525703932;12.144865113385501;4.666703895645985;8.058526776431014;6.478696036736344;93.82083120173706;0.010924367480224045;2675.6592193487595;251.1675557927243;224.38897889264453;0.010257133951080633;0.9286653226258077;0.6065448393022164;0.24229257832853776;2.68244093604153e-10;-2.049347358479281e-10;4.0449776861350983e-10;-7.351697028923354e-11;-1.1036149771825876e-10;-1.475086719437968e-10;1.0729195309977513e-11;8.269864792964654e-10;2.68244093604153e-12;-2.049347358479281e-12;4.044977686135098e-12;-7.351697028923354e-11;-1.1036149771825876e-12;-1.475086719437968e-12;1.0729195309977513e-13;8.269864792964655e-12;141.94586215657097;105.0;98.02227288331108;105.0;97.77046042784235;37.26367530703993;11.603780285757978;11.623188171235881;56.55715589469713;16.1365879540748;5.165108503355327;4.2014416815740105;12.206668583156329;51.63161845923071;4.4921580674946995;8.979047751276596;4.0;0.8900000000000005;77964.26843048402;10170.076478191051;7.666045442005516;4.2014416815740105;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;92.79333141684367;2664.0613085438117;0.048922456576887874;77964.26843048402;0.0;0.0;135.0;4.0;141.94586215657097;4.0;105.0;4.0;98.02227288331108;4.0;105.0;4.0;97.77046042784235;4.0;30.0;4.0;37.26367530703993;4.0;92.79333141684367;2664.0613085438117;0.007714775717184776;77964.26843048402;0.0;0.0;93.82083120173706;251.16755579272456;0.9389224565768883;10170.076478191051;0.5999187205844455;0.23724628474235313;153.54964244232895;349.1616161882868;0.8977147757171853;77964.26843048402;0.6274567091770609;0.25891002370948224;92.79333141684367;2664.0613085438117;0.0412076808597031;77964.26843048402;0.0;0.0;108.83478987415236;251.16755579272456;0.9389224565768883;77964.26843048402;0.5999187205844455;0.23724628474235313;146.62318817123588;327.0690915422414;0.9389224565768883;77964.26843048402;0.5999187205844455;0.23724628474235313;142.13103010374118;329.09540053222116;0.8900000000000005;77964.26843048402;0.6328956841321474;0.2634131757656611;99.85574212287577;249.0216292921913;0.8900000000000005;77964.26843048402;0.6328956841321474;0.2634131757656611;99.83489149664467;248.9827347361993;0.8900000000000005;10170.076478191051;0.6328956841321474;0.2634131757656611;93.82083120173706;2675.6592193487595;0.048922456576887874;10170.076478191051;0.0;0.0;46.1365879540748;193.18675922535;0.048922456576887874;10170.076478191051;0.0;0.0;46.13884196861164;193.25525945465932;0.048922456576887874;77964.26843048402;0.0;0.0;"Zustand 3: Temperatur 419.773 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.281 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6329 <= w_crit=0.6972, T=373.01 K >= T_crit=307.61 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6329 <= w_crit=0.6972, T=372.98 K >= T_crit=307.61 K).;"Zustand 20: Temperatur 426.700 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.466835548817155e-21;`gtol` termination condition is satisfied.;4;8.905774882209607e-10;7.024009608218308e-11;1;True;;True;0;zulässig;feasible;True;True;True;92.78395820231691;108.84669274802081;142.07072208596202;46.149614123441665;0.15939349493063198;0.2587521105427939;0.2373522820477069;0.2632526805605084;115.99202757327191;121.54668987049557;116.52964860490701;120.97072095225124;72.03487457926013;0.4883867245745762;18.381826719989103;36.9373222232818;0.003352202718724945;0.03499568415156209;11.599202757255984;12.154668987063983;4.661185944200058;8.064714730149;6.54862496176855;93.86444908664964;0.010897885584200104;2675.7414350952026;251.24383479386006;224.53082198945663;0.01034167277835285;0.9386197288119099;0.6066707078074366;0.2423894248467494;2.611102445371216e-10;-1.9392132344364654e-10;3.8136249713716097e-10;-6.967670884705512e-11;-9.444534043723252e-11;-1.4426859706873074e-10;1.6257217794191092e-11;7.12077508069342e-10;2.6111024453712163e-12;-1.9392132344364655e-12;3.81362497137161e-12;-6.967670884705512e-11;-9.44453404372325e-13;-1.4426859706873074e-12;1.6257217794191092e-13;7.12077508069342e-12;141.9373222232818;105.0;98.03052340879742;105.0;97.76490903395626;37.26953886785259;11.551703331569684;11.646832213344567;56.594910218797054;16.149614123441665;5.194051994470215;4.166074322147779;12.21604179768309;51.61304143875191;4.576110127382549;9.019906472538707;4.0;0.9000000000000005;77937.00110246525;10176.835347697755;7.658274742559971;4.166074322147779;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;92.78395820231691;2664.0461670488016;0.0489614015902623;77937.00110246525;0.0;0.0;135.0;4.0;141.9373222232818;4.0;105.0;4.0;98.03052340879742;4.0;105.0;4.0;97.76490903395626;4.0;30.0;4.0;37.26953886785259;4.0;92.78395820231691;2664.0461670488016;0.00780412891617411;77937.00110246525;0.0;0.0;93.86444908664964;251.2438347938598;0.9489614015902628;10176.835347697755;0.6000592798464655;0.2373522820477069;153.48902555485148;348.9769644732585;0.9078041289161746;77937.00110246525;0.627264271192363;0.2587521105427939;92.78395820231691;2664.0461670488016;0.04115727267408819;77937.00110246525;0.0;0.0;108.84669274802081;251.2438347938598;0.9489614015902628;77937.00110246525;0.6000592798464655;0.2373522820477069;146.64683221334457;327.1530071359009;0.9489614015902628;77937.00110246525;0.6000592798464655;0.2373522820477069;142.07072208596202;328.90241057727786;0.9000000000000005;77937.00110246525;0.6327034391559392;0.2632526805605084;99.8267862754821;248.86366104505677;0.9000000000000005;77937.00110246525;0.6327034391559392;0.2632526805605084;99.80594800552979;248.82477695155504;0.9000000000000005;10176.835347697755;0.6327034391559392;0.2632526805605084;93.86444908664964;2675.7414350952026;0.0489614015902623;10176.835347697755;0.0;0.0;46.149614123441665;193.24122221997695;0.0489614015902623;10176.835347697755;0.0;0.0;46.15186759520435;193.30968845276126;0.0489614015902623;77937.00110246525;0.0;0.0;"Zustand 3: Temperatur 419.797 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.221 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6327 <= w_crit=0.6972, T=372.98 K >= T_crit=307.54 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6327 <= w_crit=0.6971, T=372.96 K >= T_crit=307.54 K).;"Zustand 20: Temperatur 426.639 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2184260117582403e-21;`gtol` termination condition is satisfied.;4;8.319956482534008e-10;6.660969916998935e-11;1;True;;True;0;zulässig;feasible;True;True;True;92.77454657701338;108.85973395149949;142.0097926487532;46.16268418438426;0.16110776013739309;0.2585964148402446;0.23745527557569204;0.26309493137846746;115.8471346295658;121.64505894803746;116.38954494988982;121.06392062503801;72.80053158946525;0.48787300008055906;18.571236178298204;36.928656377366394;0.003353207906664612;0.03537479502245803;11.584713462891248;12.164505894818156;4.655581797999486;8.070928041668187;6.618230144513416;93.907398137955;0.010872841309543243;2675.8223738734964;251.32093674372925;224.66994536303343;0.010427060335201244;0.9485734472919328;0.6067933667090416;0.24248383762573605;2.5363533495692536e-10;-1.823252659960417e-10;3.646505319920834e-10;-6.609135461133064e-11;-9.731593308970332e-11;-1.4409806681214832e-10;1.5191403690550942e-11;6.533298346766969e-10;2.5363533495692535e-12;-1.8232526599604172e-12;3.6465053199208345e-12;-6.609135461133064e-11;-9.731593308970333e-13;-1.4409806681214833e-12;1.5191403690550941e-13;6.533298346766969e-12;141.9286563773664;105.0;98.0389028140018;105.0;97.75933489084701;37.27542218588741;11.5003934144234;11.669444659812427;56.63197595206759;16.16268418438426;5.22220810012351;4.131504676046802;12.225453422986618;51.59439778045248;4.659652011059222;9.061116146158668;4.0;0.9100000000000005;77909.63001996893;10183.620872230687;7.650484144830805;4.131504676046802;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;92.77454657701338;2664.0309630683387;0.049000507627133594;77909.63001996893;0.0;0.0;135.0;4.0;141.9286563773664;4.0;105.0;4.0;98.0389028140018;4.0;105.0;4.0;97.75933489084701;4.0;30.0;4.0;37.27542218588741;4.0;92.77454657701338;2664.0309630683387;0.00789436202940274;77909.63001996893;0.0;0.0;93.907398137955;251.32093674372942;0.9590005076271341;10183.620872230687;0.6001957987251307;0.23745527557569204;153.4290497917898;348.79452443812244;0.9178943620294032;77909.63001996893;0.6270744211202889;0.2585964148402446;92.77454657701338;2664.0309630683387;0.041106145597730855;77909.63001996893;0.0;0.0;108.85973395149949;251.32093674372942;0.9590005076271341;77909.63001996893;0.6001957987251307;0.23745527557569204;146.66944465981243;327.2338596363319;0.9590005076271341;77909.63001996893;0.6001957987251307;0.23745527557569204;142.0097926487532;328.70956330642207;0.9100000000000005;77909.63001996893;0.632514368849531;0.26309493137846746;99.79861780534083;248.7089791424533;0.9100000000000005;77909.63001996893;0.632514368849531;0.26309493137846746;99.77779189987649;248.67010574132973;0.9100000000000005;10183.620872230687;0.632514368849531;0.26309493137846746;93.907398137955;2675.8223738734964;0.049000507627133594;10183.620872230687;0.0;0.0;46.16268418438426;193.29586876689234;0.049000507627133594;10183.620872230687;0.0;0.0;46.16493711039453;193.36430087237542;0.049000507627133594;77909.63001996893;0.0;0.0;"Zustand 3: Temperatur 419.819 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.160 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6325 <= w_crit=0.6971, T=372.95 K >= T_crit=307.47 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6325 <= w_crit=0.6971, T=372.93 K >= T_crit=307.47 K).;"Zustand 20: Temperatur 426.579 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9993822749239374e-21;`gtol` termination condition is satisfied.;4;7.848968090760798e-10;6.323578535803817e-11;1;True;;True;0;zulässig;feasible;True;True;True;92.76509380881856;108.87387308042423;141.9482736034705;46.175802083692076;0.16283649357181462;0.25844287462004006;0.2375553563521634;0.26293984329489783;115.70019555979314;121.74378807102237;116.24734821623127;121.15752771990682;73.5626310059454;0.4873539142933041;18.760277594257403;36.91986815549001;0.003354215318123353;0.03575347960809155;11.570019555918764;12.174378807116364;4.649893928653247;8.07716851465985;6.687511909647341;93.94970412351734;0.010849181343687446;2675.9020844865613;251.3988201519653;224.8064390033958;0.010513288368416251;0.9585264977103156;0.6069129109985297;0.2425758870665631;2.4873259008018067e-10;-1.7534773633087752e-10;3.504965206957422e-10;-6.274991637411631e-11;-9.990230864787009e-11;-1.4127010672382312e-10;9.08073616301408e-12;6.055103085600422e-10;2.4873259008018067e-12;-1.7534773633087752e-12;3.504965206957422e-12;-6.274991637411631e-11;-9.990230864787008e-13;-1.4127010672382311e-12;9.08073616301408e-14;6.0551030856004214e-12;141.91986815549;105.0;98.04740740333546;105.0;97.75373638038837;37.281327037740596;11.449824749734091;11.691052598274098;56.66837708577674;16.175802083692076;5.249594565308826;4.09770327981812;12.234906191181437;51.575681919549254;4.742778994803587;9.102654117041709;4.0;0.9200000000000005;77882.14733703733;10190.435143597333;7.642671410942722;4.09770327981812;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;92.76509380881856;2664.0156921833486;0.049039786078731384;77882.14733703733;0.0;0.0;135.0;4.0;141.91986815549;4.0;105.0;4.0;98.04740740333546;4.0;105.0;4.0;97.75373638038837;4.0;30.0;4.0;37.281327037740596;4.0;92.76509380881856;2664.0156921833486;0.007985466810572507;77882.14733703733;0.0;0.0;93.94970412351734;251.39882015196625;0.9690397860787319;10190.435143597333;0.6003284027672814;0.2375553563521634;153.3696929052241;348.6142254096868;0.927985466810573;77882.14733703733;0.6268870880669647;0.25844287462004006;92.76509380881856;2664.0156921833486;0.041054319268158876;77882.14733703733;0.0;0.0;108.87387308042423;251.39882015196625;0.9690397860787319;77882.14733703733;0.6003284027672814;0.2375553563521634;146.6910525982741;327.3117311208959;0.9690397860787319;77882.14733703733;0.6003284027672814;0.2375553563521634;141.9482736034705;328.51687588172877;0.9200000000000005;77882.14733703733;0.6323283771680357;0.26293984329489783;99.77121896338252;248.55749435379764;0.9200000000000005;77882.14733703733;0.6323283771680357;0.26293984329489783;99.75040543469117;248.51863187596277;0.9200000000000005;10190.435143597333;0.6323283771680357;0.26293984329489783;93.94970412351734;2675.9020844865613;0.049039786078731384;10190.435143597333;0.0;0.0;46.175802083692076;193.35071536827695;0.049039786078731384;10190.435143597333;0.0;0.0;46.17805446083912;193.41911320575403;0.049039786078731384;77882.14733703733;0.0;0.0;"Zustand 3: Temperatur 419.841 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.098 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6323 <= w_crit=0.6971, T=372.92 K >= T_crit=307.40 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6323 <= w_crit=0.6970, T=372.90 K >= T_crit=307.40 K).;"Zustand 20: Temperatur 426.520 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.805223274134367e-21;`gtol` termination condition is satisfied.;4;7.437783414001565e-10;6.008699150622149e-11;1;True;;True;0;zulässig;feasible;True;True;True;92.75559737444445;108.88907124708714;141.88619520547775;46.18897147655679;0.16457944026499383;0.25829143007219507;0.2376526117545602;0.2627873346211043;115.55126668822777;121.84290474948321;116.10311725848808;121.25156722400448;74.32117669473664;0.48682951819622045;18.948945795226145;36.91096092632944;0.003355225188516477;0.036131730268187515;11.555126668765675;12.184290474962214;4.644124690343233;8.083437814933209;6.756470608627756;93.99139160982571;0.01082685464375653;2675.9806134693977;251.4774452460724;224.94038900984847;0.010600348697087925;0.9684788987739934;0.6070294317735855;0.24266564074411295;2.383302444286528e-10;-1.6868284546944778e-10;3.3224978324142285e-10;-5.962785820656791e-11;-9.274003787140828e-11;-1.389253156958148e-10;6.338041202980094e-12;5.710205641662469e-10;2.383302444286528e-12;-1.6868284546944779e-12;3.3224978324142286e-12;-5.962785820656791e-11;-9.274003787140828e-13;-1.389253156958148e-12;6.338041202980094e-14;5.710205641662469e-12;141.91096092632944;105.0;98.056033656789;105.0;97.74811200813372;37.287255068749005;11.399972628863566;11.711682130416875;56.70413654107671;16.188971476556787;5.276228645853223;4.064642046963286;12.244402625555551;51.556888706591906;4.825486924939128;9.144498757105907;4.0;0.9300000000000005;77854.5458243013;10197.280106903923;7.634834486069574;4.064642046963286;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;92.75559737444445;2664.0003503116;0.049079247471080834;77854.5458243013;0.0;0.0;135.0;4.0;141.91096092632944;4.0;105.0;4.0;98.056033656789;4.0;105.0;4.0;97.74811200813372;4.0;30.0;4.0;37.287255068749005;4.0;92.75559737444445;2664.0003503116;0.008077435077417598;77854.5458243013;0.0;0.0;93.99139160982571;251.47744524607165;0.9790792474710813;10197.280106903923;0.6004572123512908;0.2376526117545602;153.310933555193;348.43599944710473;0.9380774350774181;77854.5458243013;0.626702203553798;0.25829143007219507;92.75559737444445;2664.0003503116;0.04100181239366324;77854.5458243013;0.0;0.0;108.88907124708714;251.47744524607165;0.9790792474710813;77854.5458243013;0.6004572123512908;0.2376526117545602;146.71168213041688;327.3867006885754;0.9790792474710813;77854.5458243013;0.6004572123512908;0.2376526117545602;141.88619520547775;328.32436427360113;0.9300000000000005;77854.5458243013;0.6321453716209513;0.2627873346211043;99.74457248998124;248.40912051607611;0.9300000000000005;77854.5458243013;0.6321453716209513;0.2627873346211043;99.72377135414678;248.3702691932071;0.9300000000000005;10197.280106903923;0.6321453716209513;0.2627873346211043;93.99139160982571;2675.9806134693977;0.049079247471080834;10197.280106903923;0.0;0.0;46.18897147655679;193.40577730718437;0.049079247471080834;10197.280106903923;0.0;0.0;46.19122330154181;193.47414072678433;0.049079247471080834;77854.5458243013;0.0;0.0;"Zustand 3: Temperatur 419.862 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.036 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6321 <= w_crit=0.6970, T=372.89 K >= T_crit=307.33 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6321 <= w_crit=0.6970, T=372.87 K >= T_crit=307.33 K).;"Zustand 20: Temperatur 426.461 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6330147815077046e-21;`gtol` termination condition is satisfied.;4;7.050778592000769e-10;5.714918689723774e-11;1;True;;True;0;zulässig;feasible;True;True;True;92.7460549452689;108.90529101373255;141.8235862435797;46.20219574613111;0.1663363483088338;0.25814202347146437;0.2377471256910557;0.26263732675919377;115.4004017049345;121.9424344460059;115.9569081771208;121.346062196769;75.0761727974113;0.48629986183110957;19.13723578586217;36.90193790101284;0.0033562377299970964;0.03650953955254356;11.540040170440728;12.194243444614917;4.638276327088678;8.089737479784539;6.825106617961025;94.03248402809373;0.010805812321049425;2676.0580052135883;251.5567738890454;225.0718777946607;0.010688233213066778;0.9784306683105506;0.6071430164355313;0.24275316354752527;2.319353598068119e-10;-1.5997159152902896e-10;3.267928150307853e-10;-5.6715410146068734e-11;-9.616485385777196e-11;-1.432738372386666e-10;9.094947017729282e-13;5.272227099339943e-10;2.319353598068119e-12;-1.5997159152902895e-12;3.267928150307853e-12;-5.6715410146068734e-11;-9.616485385777196e-13;-1.432738372386666e-12;9.094947017729283e-15;5.272227099339943e-12;141.90193790101284;105.0;98.06477821907174;105.0;97.7424603949301;37.29320780179461;11.35081336565463;11.7313584166954;56.739276226299125;16.20219574613111;5.3021271216080095;4.032294190978007;12.253945054731105;51.53801337935158;4.9077721731156885;9.186629411986928;4.0;0.9400000000000005;77826.81882703998;10204.15757034148;7.626971485940659;4.032294190978007;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;92.7460549452689;2663.9849336848656;0.049118901523616865;77826.81882703998;0.0;0.0;135.0;4.0;141.90193790101284;4.0;105.0;4.0;98.06477821907174;4.0;105.0;4.0;97.7424603949301;4.0;30.0;4.0;37.29320780179461;4.0;92.7460549452689;2663.9849336848656;0.008170258712379641;77826.81882703998;0.0;0.0;94.03248402809373;251.55677388904658;0.9891189015236174;10204.15757034148;0.600582342947893;0.2377471256910557;153.25275126666747;348.25978121948793;0.9481702587123801;77826.81882703998;0.6265197014242305;0.25814202347146437;92.7460549452689;2663.9849336848656;0.040948642811237224;77826.81882703998;0.0;0.0;108.90529101373255;251.55677388904658;0.9891189015236174;77826.81882703998;0.600582342947893;0.2377471256910557;146.7313584166954;327.4588445923418;0.9891189015236174;77826.81882703998;0.600582342947893;0.2377471256910557;141.8235862435797;328.1320433449346;0.9400000000000005;77826.81882703998;0.6319652631181916;0.26263732675919377;99.71866160174562;248.26377441176507;0.9400000000000005;77826.81882703998;0.6319652631181916;0.26263732675919377;99.69787287839199;248.22493447607087;0.9400000000000005;10204.15757034148;0.6319652631181916;0.26263732675919377;94.03248402809373;2676.0580052135883;0.049118901523616865;10204.15757034148;0.0;0.0;46.20219574613111;193.4610687292748;0.049118901523616865;10204.15757034148;0.0;0.0;46.20444701557852;193.52939757267094;0.049118901523616865;77826.81882703998;0.0;0.0;"Zustand 3: Temperatur 419.881 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.974 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6320 <= w_crit=0.6970, T=372.87 K >= T_crit=307.26 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6320 <= w_crit=0.6970, T=372.85 K >= T_crit=307.26 K).;"Zustand 20: Temperatur 426.403 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4784725956841589e-21;`gtol` termination condition is satisfied.;4;6.53791683365352e-10;5.4377800538163713e-11;1;True;;True;0;zulässig;feasible;True;True;True;92.73646437422366;108.92249632925405;141.76047412372793;46.21547802165105;0.16810696878988327;0.2579945990940493;0.23783897876950041;0.26248974406433906;115.24765182818163;122.04240071214261;115.80877448743428;121.44103389978883;75.82762371364598;0.4857649943391406;19.325142742479013;36.89280214283383;0.003357253133060406;0.03688690019426792;11.524765182769935;12.204240071227991;4.632350979501011;8.096068926652498;6.893420337617974;94.07300373614726;0.010786007532310675;2676.1343020838904;251.63676950142775;225.20098427434277;0.010776933881170847;0.9883818233223035;0.6072537488750875;0.24283851781250165;2.262936504848767e-10;-1.51743506648927e-10;3.0092905944911763e-10;-5.398603786233025e-11;-9.099210274143843e-11;-1.3730527825828176e-10;1.3642420526593924e-12;4.822879873245256e-10;2.262936504848767e-12;-1.51743506648927e-12;3.009290594491176e-12;-5.398603786233025e-11;-9.099210274143843e-13;-1.3730527825828177e-12;1.3642420526593923e-14;4.822879873245256e-12;141.89280214283383;105.0;98.0736378895075;105.0;97.73678026915138;37.29918664546307;11.30232424606072;11.750105718724853;56.77381709068419;16.21547802165105;5.327306309552739;4.000634153360238;12.263535625776342;51.519051537148755;4.989631594996922;9.229026350855804;4.0;0.9500000000000005;77798.96022635332;10211.069214256791;7.619080685275316;4.000634153360238;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;92.73646437422366;2663.969438827777;0.049158757203473846;77798.96022635332;0.0;0.0;135.0;4.0;141.89280214283383;4.0;105.0;4.0;98.0736378895075;4.0;105.0;4.0;97.73678026915138;4.0;30.0;4.0;37.29918664546307;4.0;92.73646437422366;2663.969438827777;0.008263929662953827;77798.96022635332;0.0;0.0;94.07300373614726;251.63676950142693;0.9991587572034744;10211.069214256791;0.600703905365697;0.23783897876950041;153.19512638889455;348.085507889786;0.9582639296629544;77798.96022635332;0.6263395177543146;0.2579945990940493;92.73646437422366;2663.969438827777;0.04089482754052002;77798.96022635332;0.0;0.0;108.92249632925405;251.63676950142693;0.9991587572034744;77798.96022635332;0.600703905365697;0.23783897876950041;146.75010571872485;327.52823636488955;0.9991587572034744;77798.96022635332;0.600703905365697;0.23783897876950041;141.76047412372793;327.93992692922217;0.9500000000000005;77798.96022635332;0.6317879658236452;0.26248974406433906;99.69346997839824;248.12137565193834;0.9500000000000005;77798.96022635332;0.6317879658236452;0.26248974406433906;99.67269369044726;248.08254733594438;0.9500000000000005;10211.069214256791;0.6317879658236452;0.26248974406433906;94.07300373614726;2676.1343020838904;0.049158757203473846;10211.069214256791;0.0;0.0;46.21547802165105;193.51660271865134;0.049158757203473846;10211.069214256791;0.0;0.0;46.21772873200263;193.584896819724;0.049158757203473846;77798.96022635332;0.0;0.0;"Zustand 3: Temperatur 419.900 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.910 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6318 <= w_crit=0.6970, T=372.84 K >= T_crit=307.20 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6318 <= w_crit=0.6969, T=372.82 K >= T_crit=307.20 K).;"Zustand 20: Temperatur 426.345 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3467776521718412e-21;`gtol` termination condition is satisfied.;4;6.28108767164271e-10;5.1899473064219856e-11;1;True;;True;0;zulässig;feasible;True;True;True;92.72682368364423;108.94065246890653;141.69688494735578;46.22882119524138;0.1698910557274277;0.25784910313796094;0.23792824845678479;0.26234451371399403;115.09306595551965;122.14282531485254;115.65876727681905;121.5365019171007;76.57553408531095;0.4852249639997034;19.512662007690285;36.88355657628705;0.0033582715680271157;0.03726380510336902;11.509306595505858;12.214282531499054;4.626350691076776;8.102433461140373;6.961412189586888;94.11297207639683;0.010767395377297906;2676.2095445274576;251.71739698740117;225.32778404932515;0.0108664427391304;0.9983323800366476;0.6073617096471677;0.24292176344596364;2.1891821688768687e-10;-1.4480860954790842e-10;2.850697455869522e-10;-5.1520565591545164e-11;-1.0034284514404135e-10;-1.3798739928461146e-10;-4.902744876744691e-12;4.610569703800138e-10;2.189182168876869e-12;-1.4480860954790843e-12;2.850697455869522e-12;-5.1520565591545164e-11;-1.0034284514404135e-12;-1.3798739928461145e-12;-4.9027448767446915e-14;4.610569703800138e-12;141.88355657628705;105.0;98.08260961263045;105.0;97.73107045950354;37.305192901606006;11.254483480687043;11.767947439475563;56.807779174790824;16.22882119524138;5.3517820767789885;3.96963753623362;12.273176316355773;51.49999911666549;5.071062492119779;9.27167071912993;4.0;0.9600000000000005;77770.96440318854;10218.01659956758;7.6111605070674635;3.96963753623362;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;92.72682368364423;2663.9538625382397;0.04919882277577747;77770.96440318854;0.0;0.0;135.0;4.0;141.88355657628705;4.0;105.0;4.0;98.08260961263045;4.0;105.0;4.0;97.73107045950354;4.0;30.0;4.0;37.305192901606006;4.0;92.72682368364423;2663.9538625382397;0.00835843994192345;77770.96440318854;0.0;0.0;94.11297207639683;251.71739698740325;1.009198822775778;10218.01659956758;0.600822005982365;0.23792824845678479;153.1380400569741;347.9131190046071;0.9683584399419239;77770.96440318854;0.6261615907670199;0.25784910313796094;92.72682368364423;2663.9538625382397;0.04084038283385402;77770.96440318854;0.0;0.0;108.94065246890653;251.71739698740325;1.009198822775778;77770.96440318854;0.600822005982365;0.23792824845678479;146.76794743947556;327.5949469380579;1.009198822775778;77770.96440318854;0.600822005982365;0.23792824845678479;141.69688494735578;327.74802790295234;0.9600000000000005;77770.96440318854;0.6316133970158166;0.26234451371399403;99.6689817497766;247.98184656431485;0.9600000000000005;77770.96440318854;0.6316133970158166;0.26234451371399403;99.64821792322101;247.9430301006655;0.9600000000000005;10218.01659956758;0.6316133970158166;0.26234451371399403;94.11297207639683;2676.2095445274576;0.04919882277577747;10218.01659956758;0.0;0.0;46.22882119524138;193.5723913680068;0.04919882277577747;10218.01659956758;0.0;0.0;46.23107134283805;193.64065055346197;0.04919882277577747;77770.96440318854;0.0;0.0;"Zustand 3: Temperatur 419.918 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.847 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6316 <= w_crit=0.6969, T=372.82 K >= T_crit=307.13 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6316 <= w_crit=0.6969, T=372.80 K >= T_crit=307.13 K).;"Zustand 20: Temperatur 426.288 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.23112046537495e-21;`gtol` termination condition is satisfied.;4;5.965065420004799e-10;4.962097269048542e-11;1;True;;True;0;zulässig;feasible;True;True;True;92.71713105401398;108.95972597692906;141.63284358476676;46.24222793748896;0.1716883660098663;0.2577054836467239;0.23801500922934402;0.2622015655838038;114.93669080441367;122.24372835375365;115.50693535115698;121.63248426667883;77.31990878194561;0.4846798182674181;19.69978908532223;36.87420399547926;0.0033592931864180288;0.0376402473606908;11.493669080398579;12.224372835389223;4.62027741405031;8.108832284445677;7.029082616553352;94.15240943018773;0.010749932802292502;2676.2837711762572;251.79862266493248;225.45234957294994;0.010956751897359007;1.0082823539529027;0.6074669761356208;0.24300295804370026;2.156497203031904e-10;-1.4125589586910792e-10;2.7284841053187847e-10;-4.9263593204784684e-11;-1.0076917078549741e-10;-1.3858425518264994e-10;-6.323830348264892e-12;4.2788883547473233e-10;2.156497203031904e-12;-1.4125589586910793e-12;2.7284841053187847e-12;-4.9263593204784684e-11;-1.007691707854974e-12;-1.3858425518264993e-12;-6.323830348264892e-14;4.278888354747324e-12;141.87420399547926;105.0;98.09169046942839;105.0;97.72532988835655;37.311227772353675;11.207270160012513;11.78490616143921;56.841181657834056;16.242227937488963;5.375569853303432;3.9392810392406545;12.282868945986024;51.480852369789204;5.152062576672449;9.314544493924132;4.0;0.9700000000000005;77742.8262050185;10225.001175563002;7.60320951266178;3.9392810392406545;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;92.71713105401398;2663.9382018692713;0.049239105850261145;77742.8262050185;0.0;0.0;135.0;4.0;141.87420399547926;4.0;105.0;4.0;98.09169046942839;4.0;105.0;4.0;97.72532988835655;4.0;30.0;4.0;37.311227772353675;4.0;92.71713105401398;2663.9382018692713;0.008453781627218184;77742.8262050185;0.0;0.0;94.15240943018773;251.79862266493302;1.0192391058502617;10225.001175563002;0.6009367469625511;0.23801500922934402;153.08147415549178;347.74255638950956;0.9784537816272187;77742.8262050185;0.6259858607499305;0.2577054836467239;92.71713105401398;2663.9382018692713;0.04078532422304296;77742.8262050185;0.0;0.0;108.95972597692906;251.79862266493302;1.0192391058502617;77742.8262050185;0.6009367469625511;0.23801500922934402;146.7849061614392;327.6590447564151;1.0192391058502617;77742.8262050185;0.6009367469625511;0.23801500922934402;141.63284358476676;327.556358252884;0.9700000000000005;77742.8262050185;0.6314414769553351;0.2622015655838038;99.64518148300493;247.84511208615214;0.9700000000000005;77742.8262050185;0.6314414769553351;0.2622015655838038;99.62443014669657;247.80630770742977;0.9700000000000005;10225.001175563002;0.6314414769553351;0.2622015655838038;94.15240943018773;2676.2837711762572;0.049239105850261145;10225.001175563002;0.0;0.0;46.24222793748896;193.6284458439162;0.049239105850261145;10225.001175563002;0.0;0.0;46.24447751856735;193.6966699338628;0.049239105850261145;77742.8262050185;0.0;0.0;"Zustand 3: Temperatur 419.935 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.783 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6314 <= w_crit=0.6969, T=372.80 K >= T_crit=307.07 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6314 <= w_crit=0.6969, T=372.77 K >= T_crit=307.07 K).;"Zustand 20: Temperatur 426.231 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1275335592077787e-21;`gtol` termination condition is satisfied.;4;5.695942088103393e-10;4.748754698250434e-11;1;True;;True;0;zulässig;feasible;True;True;True;92.70738481351003;108.97968461191812;141.56837374384418;46.25570071191538;0.1734986593361588;0.25756369043652344;0.23809933271517883;0.2620608321296469;114.77857104331741;122.3451283700278;115.35332537128687;121.72899750393309;78.06075288738826;0.4841296038073961;19.886519635563133;36.864747071968736;0.003360318122227351;0.03801622021214059;11.477857104290823;12.23451283701634;4.614133014854643;8.115266500262672;7.096432080683984;94.19133526876686;0.0107335785091304;2676.3570189431225;251.88041419949477;225.57475031034008;0.011047853538539654;1.0182317598859971;0.6075696227083174;0.24308215700125227;2.092122031172039e-10;-1.3555734312831191e-10;2.6062707547680475e-10;-4.7147064030639285e-11;-7.919709332782077e-11;-1.3559997569245752e-10;-6.991740519879386e-12;4.091873506695265e-10;2.092122031172039e-12;-1.3555734312831191e-12;2.6062707547680476e-12;-4.7147064030639285e-11;-7.919709332782076e-13;-1.3559997569245752e-12;-6.991740519879386e-14;4.091873506695265e-12;141.86474707196874;105.0;98.10087766918139;105.0;97.71955756555423;37.317292366628465;11.160664212164534;11.80100368279875;56.8740429021384;16.25570071191538;5.398684644697312;3.909542400414523;12.292615186489968;51.46160784296035;5.232629938954574;9.357630442065954;4.0;0.9800000000000005;77714.54091489803;10232.024287155364;7.595226392538566;3.909542400414523;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;92.70738481351003;2663.922454112154;0.04927961342453624;77714.54091489803;0.0;0.0;135.0;4.0;141.86474707196874;4.0;105.0;4.0;98.10087766918139;4.0;105.0;4.0;97.71955756555423;4.0;30.0;4.0;37.317292366628465;4.0;92.70738481351003;2663.922454112154;0.00854994686176121;77714.54091489803;0.0;0.0;94.19133526876686;251.8804141994954;1.0292796134245368;10232.024287155364;0.601048226463215;0.23809933271517883;153.02541128413327;347.5737640496626;0.9885499468617618;77714.54091489803;0.6258122699765009;0.25756369043652344;92.70738481351003;2663.922454112154;0.04072966656277503;77714.54091489803;0.0;0.0;108.97968461191812;251.8804141994954;1.0292796134245368;77714.54091489803;0.601048226463215;0.23809933271517883;146.80100368279875;327.720595885083;1.0292796134245368;77714.54091489803;0.601048226463215;0.23809933271517883;141.56837374384418;327.3649291383525;0.9800000000000005;77714.54091489803;0.6312721287587357;0.2620608321296469;99.62205416985216;247.71109966163925;0.9800000000000005;77714.54091489803;0.6312721287587357;0.2620608321296469;99.60131535530269;247.67230760019828;0.9800000000000005;10232.024287155364;0.6312721287587357;0.2620608321296469;94.19133526876686;2676.3570189431225;0.04927961342453624;10232.024287155364;0.0;0.0;46.25570071191538;193.68477644715472;0.04927961342453624;10232.024287155364;0.0;0.0;46.25794972259388;193.75296525564391;0.04927961342453624;77714.54091489803;0.0;0.0;"Zustand 3: Temperatur 419.951 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.718 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6313 <= w_crit=0.6968, T=372.77 K >= T_crit=307.01 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6313 <= w_crit=0.6968, T=372.75 K >= T_crit=307.01 K).;"Zustand 20: Temperatur 426.175 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.034261371842023e-21;`gtol` termination condition is satisfied.;4;5.519527544195888e-10;4.548101520067517e-11;1;True;;True;0;zulässig;feasible;True;True;True;92.69758342830801;109.00049729481736;141.50349803444067;46.26924178840994;0.17532169815894524;0.2574236750264982;0.23818128782805836;0.26192224827559946;114.6187494137726;122.44704244752063;115.19798198020806;121.82605681773276;78.79807168756047;0.483574366528634;20.07284947034904;36.855188362067736;0.0033613464931040323;0.038391717063225896;11.461874941337644;12.244704244765156;4.607919279211675;8.12173712118255;7.163461062516972;94.22976820111518;0.01071829286943112;2676.429323111906;251.96274054135347;225.6950528879415;0.01113973991708428;1.0281806120071608;0.6076697208634085;0.24315941361861748;2.0396839772729436e-10;-1.262208115804242e-10;2.5283952709287405e-10;-4.514710827407953e-11;-8.381562111026142e-11;-1.3093881534587126e-10;-5.4853899200679734e-12;3.9617020775040146e-10;2.0396839772729436e-12;-1.2622081158042419e-12;2.5283952709287403e-12;-4.514710827407953e-11;-8.381562111026141e-13;-1.3093881534587126e-12;-5.485389920067973e-14;3.961702077504014e-12;141.85518836206774;105.0;98.11016854185357;105.0;97.71375258267148;37.3233877061914;11.114646363071643;11.816261051779861;56.90638049492378;16.269241788409943;5.42114104449945;3.8804003407383902;12.302416571691992;51.44226235793735;5.3127630173391935;9.400912080511205;4.0;0.9900000000000005;77686.10422276889;10239.087181612631;7.587209957766325;3.8804003407383902;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;92.69758342830801;2663.9066167807864;0.049320351924244554;77686.10422276889;0.0;0.0;135.0;4.0;141.85518836206774;4.0;105.0;4.0;98.11016854185357;4.0;105.0;4.0;97.71375258267148;4.0;30.0;4.0;37.3233877061914;4.0;92.69758342830801;2663.9066167807864;0.008646927853155358;77686.10422276889;0.0;0.0;94.22976820111518;251.962740541353;1.039320351924245;10239.087181612631;0.601156538827309;0.23818128782805836;152.96983472513938;347.4066880754733;0.9986469278531559;77686.10422276889;0.6256407626305528;0.2574236750264982;92.69758342830801;2663.9066167807864;0.0406734240710892;77686.10422276889;0.0;0.0;109.00049729481736;251.962740541353;1.039320351924245;77686.10422276889;0.601156538827309;0.23818128782805836;146.81626105177986;327.7796641122906;1.039320351924245;77686.10422276889;0.601156538827309;0.23818128782805836;141.50349803444067;327.1737509491081;0.9900000000000005;77686.10422276889;0.6311052782783431;0.26192224827559946;99.59958521430616;247.57973914369757;0.9900000000000005;77686.10422276889;0.6311052782783431;0.26192224827559946;99.57885895550055;247.5409596315125;0.9900000000000005;10239.087181612631;0.6311052782783431;0.26192224827559946;94.22976820111518;2676.429323111906;0.049320351924244554;10239.087181612631;0.0;0.0;46.26924178840994;193.7413926689567;0.049320351924244554;10239.087181612631;0.0;0.0;46.27149022473412;193.80954600448575;0.049320351924244554;77686.10422276889;0.0;0.0;"Zustand 3: Temperatur 419.966 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.653 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6311 <= w_crit=0.6968, T=372.75 K >= T_crit=306.95 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6311 <= w_crit=0.6968, T=372.73 K >= T_crit=306.95 K).;"Zustand 20: Temperatur 426.120 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
