config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.093282031644671e-16;`gtol` termination condition is satisfied.;8;2.1478003800274632e-07;1.4787035075664566e-08;1;True;;True;0;zulässig;feasible;True;True;True;92.687725187799;109.02213373872848;141.43823692489377;46.28285366420465;0.17715733242590023;0.25728539785178356;0.23826093830178824;0.26178574896222223;114.4572700417811;122.54948936408483;115.04095119370908;121.92367916564913;79.53186930237713;0.4830141522310988;20.258774024782877;36.8455305048912;0.0033623784341738107;0.0387667309770615;11.445726986999151;12.254948938753412;4.601638048531107;8.128245275758971;7.230169938433539;94.26772572338308;0.010704037917946153;2676.500716830699;252.04556993033387;225.81331909999162;0.011232403450078143;1.0381289250674661;0.6077673359511455;0.2432347765613361;6.29035383781229e-08;-2.039179491930554e-08;1.0120692195414449e-07;-1.4630952338556824e-08;-1.9568588527363318e-08;-2.344928873299068e-08;2.9264569434417353e-08;1.7178959410557582e-07;6.29035383781229e-10;-2.039179491930554e-10;1.0120692195414448e-09;-1.4630952338556824e-08;-1.9568588527363318e-10;-2.344928873299068e-10;2.9264569434417354e-10;1.717895941055758e-09;141.8455305048912;105.0;98.11956033530447;105.0;97.70791392549944;37.3295149141199;11.069199838094221;11.830697399812891;56.93821080926318;16.28285366420465;5.442953415226555;3.85183461192139;12.312274812200997;51.42281240337053;5.392460474919119;9.444373487544624;4.0;1.0;77657.51131206553;10246.191228072048;7.579158887773148;3.85183461192139;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;92.687725187799;2663.890687103069;0.04936132851754427;77657.51131206553;0.0;0.0;135.0;4.0;141.8455305048912;4.0;105.0;4.0;98.11956033530447;4.0;105.0;4.0;97.70791392549944;4.0;30.0;4.0;37.3295149141199;4.0;92.687725187799;2663.890687103069;0.008744721285166658;77657.51131206553;0.0;0.0;94.26772572338308;252.04556993033253;1.0493613285175443;10246.191228072048;0.6012617713418354;0.23826093830178824;152.91473034298542;347.2412833622464;1.0087447212851666;77657.51131206553;0.6254712936581199;0.25728539785178356;92.687725187799;2663.890687103069;0.04061660723237761;77657.51131206553;0.0;0.0;109.02213373872848;252.04556993033253;1.0493613285175443;77657.51131206553;0.6012617713418354;0.23826093830178824;146.8306973998129;327.8363077258005;1.0493613285175443;77657.51131206553;0.6012617713418354;0.23826093830178824;141.43823692489377;326.9828301122923;1.0;77657.51131206553;0.6309408511620804;0.26178574896222223;99.57776025118386;247.45096087281868;1.0;77657.51131206553;0.6309408511620804;0.26178574896222223;99.55704658477345;247.4121941418416;1.0;10246.191228072048;0.6309408511620804;0.26178574896222223;94.26772572338308;2676.500716830699;0.04936132851754427;10246.191228072048;0.0;0.0;46.28285366420465;193.79830495117167;0.04936132851754427;10246.191228072048;0.0;0.0;46.28510152212891;193.86642261605542;0.04936132851754427;77657.51131206553;0.0;0.0;"Zustand 3: Temperatur 419.981 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.588 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6309 <= w_crit=0.6968, T=372.73 K >= T_crit=306.89 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6309 <= w_crit=0.6967, T=372.71 K >= T_crit=306.89 K).;"Zustand 20: Temperatur 426.065 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0932821944451783e-16;`gtol` termination condition is satisfied.;1;2.1478072036727593e-07;1.4787036176632411e-08;1;True;;True;0;zulässig;feasible;True;True;True;92.687725187799;109.02213373872848;141.43823692489377;46.28285366420465;0.17715733242590023;0.25728539785178356;0.23826093830178824;0.26178574896222223;114.45727004178167;122.54948936408539;115.04095119370965;121.92367916564967;79.53186930237717;0.48301415223109895;20.25877402478279;36.84553050489126;0.003362378434173826;0.038766730977061514;11.445726986999107;12.254948938753376;4.601638048531075;8.128245275758971;7.230169938433539;94.26772572338314;0.010704037917946569;2676.500716830699;252.04556993033498;225.81331909999167;0.011232403450078587;1.0381289250674663;0.6077673359511458;0.2432347765613363;6.290355258897762e-08;-2.0391752286741394e-08;1.0120697879756335e-07;-1.4630952449579127e-08;-1.9567224285310658e-08;-2.3448365027434193e-08;2.926510944689653e-08;1.717906030762606e-07;6.290355258897762e-10;-2.0391752286741394e-10;1.0120697879756335e-09;-1.463095244957912e-08;-1.9567224285310657e-10;-2.344836502743419e-10;2.9265109446896533e-10;1.717906030762606e-09;141.84553050489126;105.0;98.11956033530447;105.0;97.70791392549944;37.329514914119954;11.069199838094164;11.830697399812891;56.93821080926318;16.28285366420465;5.442953415226555;3.8518346119213334;12.312274812200997;51.42281240337053;5.392460474919119;9.444373487544624;4.0;1.0000000000000004;77657.51131206553;10246.191228072048;7.579158887773148;3.8518346119213334;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;92.687725187799;2663.890687103069;0.04936132851754449;77657.51131206553;0.0;0.0;135.0;4.0;141.84553050489126;4.0;105.0;4.0;98.11956033530447;4.0;105.0;4.0;97.70791392549944;4.0;30.0;4.0;37.329514914119954;4.0;92.687725187799;2663.890687103069;0.008744721285166698;77657.51131206553;0.0;0.0;94.26772572338314;252.04556993033253;1.049361328517545;10246.191228072048;0.6012617713418354;0.23826093830178824;152.91473034298542;347.2412833622464;1.0087447212851672;77657.51131206553;0.6254712936581199;0.25728539785178356;92.687725187799;2663.890687103069;0.04061660723237779;77657.51131206553;0.0;0.0;109.02213373872848;252.04556993033253;1.049361328517545;77657.51131206553;0.6012617713418354;0.23826093830178824;146.8306973998129;327.8363077258005;1.049361328517545;77657.51131206553;0.6012617713418354;0.23826093830178824;141.43823692489377;326.9828301122923;1.0000000000000004;77657.51131206553;0.6309408511620804;0.26178574896222223;99.57776025118386;247.45096087281868;1.0000000000000004;77657.51131206553;0.6309408511620804;0.26178574896222223;99.55704658477345;247.4121941418416;1.0000000000000004;10246.191228072048;0.6309408511620804;0.26178574896222223;94.26772572338314;2676.500716830699;0.04936132851754449;10246.191228072048;0.0;0.0;46.28285366420465;193.79830495117167;0.04936132851754449;10246.191228072048;0.0;0.0;46.28510152212891;193.86642261605542;0.04936132851754449;77657.51131206553;0.0;0.0;"Zustand 3: Temperatur 419.981 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.588 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6309 <= w_crit=0.6968, T=372.73 K >= T_crit=306.89 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6309 <= w_crit=0.6967, T=372.71 K >= T_crit=306.89 K).;"Zustand 20: Temperatur 426.065 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.4801064843725006e-17;`gtol` termination condition is satisfied.;3;4.006005143019393e-07;7.042877940689446e-09;1;True;;True;0;zulässig;feasible;True;True;True;92.67780983569031;109.04456614454682;141.3726148088436;46.296536853849034;0.17900504150520716;0.25714878895166254;0.2383383568621532;0.26165128177745833;114.29416141061665;122.65247320610509;114.882262867917;122.0218669442403;80.2621559840477;0.48244900374358685;20.444291179622947;36.83577520398427;0.003363413921991425;0.039141257335201345;11.429416134022476;12.265247298364406;4.595290513410301;8.134791139026312;7.296559612392758;94.3052258549489;0.01069077688250296;2676.5712343830355;252.1288803413456;225.9296175973131;0.011325836229509889;1.0480767080370623;0.6078625458248423;0.24330830425518615;-1.3330728165783512e-07;2.4772735685019143e-07;7.66272592045425e-08;5.850810280705332e-09;3.2659471571605536e-08;2.2246102560075087e-07;-1.4115438773387723e-07;7.039189142687974e-08;-1.3330728165783512e-09;2.4772735685019143e-09;7.66272592045425e-10;5.792881466044879e-09;3.265947157160554e-10;2.2246102560075087e-09;-1.4115438773387724e-09;7.039189142687974e-10;141.83577520398427;105.0;98.12905126388057;105.0;97.70204145070335;37.33567423481492;11.024300932145763;11.844336452804555;56.969551620133984;16.296536853849034;5.4641349882626855;3.8238254089316683;12.322190164309688;51.40325732143032;5.4717216439609615;9.488000096336691;4.0;1.0100000000000007;77628.76158925185;10253.336763487097;7.571073044795885;3.8238254089316683;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;92.67780983569031;2663.8746646566215;0.049402544266571535;77628.76158925185;0.0;0.0;135.0;4.0;141.83577520398427;4.0;105.0;4.0;98.12905126388057;4.0;105.0;4.0;97.70204145070335;4.0;30.0;4.0;37.33567423481492;4.0;92.67780983569031;2663.8746646566215;0.008843304486900471;77628.76158925185;0.0;0.0;94.3052258549489;252.12888034134804;1.0594025442665722;10253.336763487097;0.6013640229721987;0.2383383568621532;152.86007613613003;347.0774767922037;1.0188433044869012;77628.76158925185;0.6253037805820013;0.25714878895166254;92.67780983569031;2663.8746646566215;0.04055923977967106;77628.76158925185;0.0;0.0;109.04456614454682;252.12888034134804;1.0594025442665722;77628.76158925185;0.6013640229721987;0.2383383568621532;146.84433645280455;327.8905975643451;1.0594025442665722;77628.76158925185;0.6013640229721987;0.2383383568621532;141.3726148088436;326.7921868020527;1.0100000000000007;77628.76158925185;0.6307787880862656;0.26165128177745833;99.55656604821013;247.3247054977409;1.0100000000000007;77628.76158925185;0.6307787880862656;0.26165128177745833;99.53586501173731;247.28595177760704;1.0100000000000007;10253.336763487097;0.6307787880862656;0.26165128177745833;94.3052258549489;2676.5712343830355;0.049402544266571535;10253.336763487097;0.0;0.0;46.296536853849034;193.85551544589464;0.049402544266571535;10253.336763487097;0.0;0.0;46.29878412927303;193.9235972415172;0.049402544266571535;77628.76158925185;0.0;0.0;"Zustand 3: Temperatur 419.994 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.523 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6308 <= w_crit=0.6967, T=372.71 K >= T_crit=306.84 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6308 <= w_crit=0.6967, T=372.69 K >= T_crit=306.84 K).;"Zustand 20: Temperatur 426.010 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.652580974757624e-16;`gtol` termination condition is satisfied.;3;5.636724977737168e-07;2.3032937175955757e-08;1;True;;True;0;zulässig;feasible;True;True;True;92.66783540720007;109.06776577002165;141.3066483199243;46.3102942279757;0.18086482070416976;0.2570138238989579;0.23841359804170775;0.26151878209782364;114.12946938025726;122.75601528451226;114.72196490791566;122.12063978612156;80.98893400417784;0.4818789656856472;20.629395801406158;36.82592520216849;0.0033644531191205306;0.0395152887116954;11.412946957770004;12.275601494971685;4.588878594544157;8.141376000812526;7.362630341796427;94.34228409419757;0.010678474867792932;2676.640905085277;252.21263903000343;226.04400158488332;0.011420030956225125;1.058023976508622;0.6079554049762221;0.24338003718719656;-2.2890151285537286e-07;2.4441713719625113e-07;3.0511671411659336e-08;2.2780402897382146e-08;4.4311732949608995e-08;3.3479541627912113e-07;-2.2606633365285234e-07;-1.974427732420736e-07;-2.2890151285537285e-09;2.444171371962511e-09;3.0511671411659336e-10;2.23337283307668e-08;4.4311732949608996e-10;3.347954162791211e-09;-2.2606633365285235e-09;-1.974427732420736e-09;141.8259252021685;105.0;98.13863846244521;105.0;97.69613398408364;37.341866942853585;10.979937201873781;11.85719400602926;57.00041715134398;16.310294227975703;5.48469964032688;3.7963543682476484;12.332164592799927;51.383593067382094;5.550545686104954;9.531777044301919;4.0;1.0200000000000005;77599.84951102128;10260.52535735568;7.56295090244971;3.7963543682476484;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;92.66783540720007;2663.8585462580536;0.04944400746484656;77599.84951102128;0.0;0.0;135.0;4.0;141.8259252021685;4.0;105.0;4.0;98.13863846244521;4.0;105.0;4.0;97.69613398408364;4.0;30.0;4.0;37.341866942853585;4.0;92.66783540720007;2663.8585462580536;0.008942681545025104;77599.84951102128;0.0;0.0;94.34228409419757;252.21263903000306;1.069444007464847;10260.52535735568;0.6014633684634446;0.23841359804170775;152.80586240404227;346.9152383193617;1.0289426815450256;77599.84951102128;0.6251381965870001;0.2570138238989579;92.66783540720007;2663.8585462580536;0.04050132591982146;77599.84951102128;0.0;0.0;109.06776577002165;252.21263903000306;1.069444007464847;77599.84951102128;0.6014633684634446;0.23841359804170775;146.85719400602926;327.9425822891783;1.069444007464847;77599.84951102128;0.6014633684634446;0.23841359804170775;141.3066483199243;326.6018205445959;1.0200000000000005;77599.84951102128;0.6306190148165214;0.26151878209782364;99.53598872571973;247.20090462981227;1.0200000000000005;77599.84951102128;0.6306190148165214;0.26151878209782364;99.51530035967312;247.16216415068317;1.0200000000000005;10260.52535735568;0.6306190148165214;0.26151878209782364;94.34228409419757;2676.640905085277;0.04944400746484656;10260.52535735568;0.0;0.0;46.3102942279757;193.91303615619242;0.04944400746484656;10260.52535735568;0.0;0.0;46.31254091670155;193.9810818768293;0.04944400746484656;77599.84951102128;0.0;0.0;"Zustand 3: Temperatur 420.007 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.457 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6306 <= w_crit=0.6967, T=372.69 K >= T_crit=306.78 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6306 <= w_crit=0.6967, T=372.67 K >= T_crit=306.78 K).;"Zustand 20: Temperatur 425.956 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.594038256920817e-16;`gtol` termination condition is satisfied.;3;7.724033122726814e-07;3.897188283088416e-08;1;True;;True;0;zulässig;feasible;True;True;True;92.65780089334328;109.09170578296914;141.24035651755702;46.324127304308604;0.18273642421740663;0.25688045879673305;0.2384867216681021;0.2613881942334708;113.9632294965561;122.86012711967845;114.56009434216128;122.22000763672645;81.71220962754067;0.48130408148366083;20.81408437141163;36.81598262539211;0.003365496081113388;0.03988881919276258;11.396322987165544;12.286012667261438;4.58240377157464;8.14800052912837;7.428382671551051;94.37891608421569;0.010667098145624339;2676.70975862404;252.29681994485077;226.1565281240304;0.011514980147018905;1.067970742194663;0.6080459754809687;0.24345002179164785;-3.2207286437824223e-07;2.4047911040270264e-07;4.99341012982768e-09;3.934683290296448e-08;5.279528636492614e-08;4.4706406754357886e-07;-3.0019909047496185e-07;-3.7509934713853e-07;-3.2207286437824224e-09;2.4047911040270265e-09;4.9934101298276803e-11;3.820080864365481e-08;5.279528636492614e-10;4.4706406754357885e-09;-3.0019909047496183e-09;-3.7509934713853e-09;141.8159826253921;105.0;98.1483197163779;105.0;97.69019093081778;37.34809372725351;10.936091808153037;11.869288669464538;57.030822356962176;16.324127304308604;5.504660400835007;3.7694036321622093;12.342199106656722;51.36381752877827;5.62893215190752;9.575690530435224;4.0;1.0300000000000007;77570.77231117571;10267.757875655403;7.554791732584001;3.7694036321622093;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;92.65780089334328;2663.8423302681535;0.04948572234168114;77570.77231117571;0.0;0.0;135.0;4.0;141.8159826253921;4.0;105.0;4.0;98.1483197163779;4.0;105.0;4.0;97.69019093081778;4.0;30.0;4.0;37.34809372725351;4.0;92.65780089334328;2663.8423302681535;0.009042843950534242;77570.77231117571;0.0;0.0;94.37891608421569;252.2968199448506;1.0794857223416818;10267.757875655403;0.6015598893834614;0.2384867216681021;152.75207443354515;346.7545200115997;1.039042843950535;77570.77231117571;0.6249744908564805;0.25688045879673305;92.65780089334328;2663.8423302681535;0.040442878391146894;77570.77231117571;0.0;0.0;109.09170578296914;252.2968199448506;1.0794857223416818;77570.77231117571;0.6015598893834614;0.2384867216681021;146.86928866946454;327.99231821442095;1.0794857223416818;77570.77231117571;0.6015598893834614;0.2384867216681021;141.24035651755702;326.4117399311709;1.0300000000000007;77570.77231117571;0.630461467692124;0.2613881942334708;99.51601525253392;247.07949726164327;1.0300000000000007;77570.77231117571;0.630461467692124;0.2613881942334708;99.49533959916499;247.04077025271826;1.0300000000000007;10267.757875655403;0.630461467692124;0.2613881942334708;94.37891608421569;2676.70975862404;0.04948572234168114;10267.757875655403;0.0;0.0;46.324127304308604;193.97087342856102;0.04948572234168114;10267.757875655403;0.0;0.0;46.32637340203951;194.0388828648561;0.04948572234168114;77570.77231117571;0.0;0.0;"Zustand 3: Temperatur 420.019 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.390 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6305 <= w_crit=0.6967, T=372.67 K >= T_crit=306.73 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6305 <= w_crit=0.6967, T=372.65 K >= T_crit=306.73 K).;"Zustand 20: Temperatur 425.902 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4726853556994371e-15;`gtol` termination condition is satisfied.;3;9.478182892316543e-07;5.4271269668203586e-08;1;True;;True;0;zulässig;feasible;True;True;True;92.64770532816556;109.1163602200811;141.17375735927072;46.33803755395968;0.1846196273016073;0.25674865271068253;0.23855778486324333;0.2612594639608834;113.79547641953019;122.96481978349844;114.3966873434332;122.31998006090667;82.4319890016378;0.480724393712227;20.99835339929566;36.80594954662263;0.0033665428587330783;0.04026184290995109;11.379547688890542;12.296481922439847;4.575867491422406;8.154665361697532;7.493817160529037;94.41513674585076;0.01065661430904311;2676.777823313352;252.38139763476232;226.26725161190728;0.011610676402984632;1.0779170165653076;0.6081343164213913;0.2435183022785932;-4.1291998797987617e-07;2.3581839059261256e-07;-9.649738785810769e-10;5.5577697777309254e-08;5.7873066339197976e-08;5.59099973429511e-07;-3.645562998144669e-07;-4.693752231332837e-07;-4.1291998797987615e-09;2.3581839059261256e-09;-9.649738785810768e-12;5.344009401664349e-08;5.787306633919798e-10;5.59099973429511e-09;-3.645562998144669e-09;-4.6937522313328374e-09;141.80594954662263;105.0;98.15809286223487;105.0;97.68421171884529;37.35435525020921;10.892748935355371;11.880638203265391;57.06078149564155;16.33803755395968;5.524029980129342;3.742956116384107;12.352294671834443;51.343928662425014;5.706880843994668;9.619727303469858;4.0;1.0400000000000005;77541.52735268402;10275.035162353415;7.546594841523029;3.742956116384107;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;92.64770532816556;2663.826015117002;0.04952769296829174;77541.52735268402;0.0;0.0;135.0;4.0;141.80594954662263;4.0;105.0;4.0;98.15809286223487;4.0;105.0;4.0;97.68421171884529;4.0;30.0;4.0;37.35435525020921;4.0;92.64770532816556;2663.826015117002;0.009143784216914457;77541.52735268402;0.0;0.0;94.41513674585076;252.38139763476454;1.0895276929682922;10275.035162353415;0.6016536635631948;0.23855778486324333;152.698698481978;346.59527710268503;1.049143784216915;77541.52735268402;0.624812616070077;0.25674865271068253;92.64770532816556;2663.826015117002;0.040383908751377276;77541.52735268402;0.0;0.0;109.1163602200811;252.38139763476454;1.0895276929682922;77541.52735268402;0.6016536635631948;0.23855778486324333;146.8806382032654;328.0398591255977;1.0895276929682922;77541.52735268402;0.6016536635631948;0.23855778486324333;141.17375735927072;326.22195224675295;1.0400000000000005;77541.52735268402;0.6303060846422389;0.2612594639608834;99.49663291661125;246.96042396352433;1.0400000000000005;77541.52735268402;0.6303060846422389;0.2612594639608834;99.47597001987066;246.92171065303398;1.0400000000000005;10275.035162353415;0.6303060846422389;0.2612594639608834;94.41513674585076;2676.777823313352;0.04952769296829174;10275.035162353415;0.0;0.0;46.33803755395968;194.029033414697;0.04952769296829174;10275.035162353415;0.0;0.0;46.340283056420276;194.0970063538139;0.04952769296829174;77541.52735268402;0.0;0.0;"Zustand 3: Temperatur 420.031 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.324 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6303 <= w_crit=0.6967, T=372.65 K >= T_crit=306.67 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6303 <= w_crit=0.6966, T=372.63 K >= T_crit=306.67 K).;"Zustand 20: Temperatur 425.849 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3761581547024755e-15;`gtol` termination condition is satisfied.;3;1.0842586131886853e-06;6.893704598693616e-08;1;True;;True;0;zulässig;feasible;True;True;True;92.63754783797538;109.14170401642019;141.10686801408042;46.35202631788309;0.1865142077467544;0.25661836605730826;0.23862684269751497;0.2611325389570299;113.62624346566474;123.07010336883958;114.23177867475135;122.42056571060262;83.14827841910726;0.48013994435922813;21.18219952223884;36.795827958472785;0.0033675934919712757;0.04063435412638644;11.362624395086083;12.307010269731036;4.569271144532402;8.161371075303899;7.558934380775328;94.45096036967016;0.010646992198290357;2676.845126275665;252.46634761862381;226.3762243375354;0.011707112392013608;1.0878628106415995;0.6082204847270923;0.24358492127765266;-5.015319572976296e-07;2.3057864950715157e-07;1.1821327916550217e-08;7.148692471314888e-08;6.144131248220219e-08;6.715292215631052e-07;-4.189558637790469e-07;-4.851960966334445e-07;-5.0153195729762955e-09;2.3057864950715155e-09;1.1821327916550218e-10;6.808278544109413e-08;6.14413124822022e-10;6.715292215631052e-09;-4.189558637790469e-09;-4.851960966334446e-09;141.79582795847278;105.0;98.1679558208881;105.0;97.67819583070559;37.36065211536123;10.849893370132122;11.891259789188155;57.09030825430892;16.352026317883087;5.542820745687095;3.71699545121794;12.362452162024624;51.32392461004923;5.784391775107736;9.663874667516723;4.0;1.0500000000000007;77512.11227008599;10282.357995613775;7.53835961587322;3.71699545121794;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;92.63754783797538;2663.8095993835445;0.049569923033612406;77512.11227008599;0.0;0.0;135.0;4.0;141.79582795847278;4.0;105.0;4.0;98.1679558208881;4.0;105.0;4.0;97.67819583070559;4.0;30.0;4.0;37.36065211536123;4.0;92.63754783797538;2663.8095993835445;0.009245494922681811;77512.11227008599;0.0;0.0;94.45096036967016;252.46634761862413;1.0995699230336131;10282.357995613775;0.6017447659713626;0.23862684269751497;152.6457213286049;346.4374664418806;1.0592454949226826;77512.11227008599;0.6246525264347549;0.25661836605730826;92.63754783797538;2663.8095993835445;0.040324428110930594;77512.11227008599;0.0;0.0;109.14170401642019;252.46634761862413;1.0995699230336131;77512.11227008599;0.6017447659713626;0.23862684269751497;146.89125978918815;328.08525704614715;1.0995699230336131;77512.11227008599;0.6017447659713626;0.23862684269751497;141.10686801408042;326.0324642730662;1.0500000000000007;77512.11227008599;0.6301528057190574;0.2611325389570299;99.47782934890347;246.8436272057908;1.0500000000000007;77512.11227008599;0.6301528057190574;0.2611325389570299;99.4571792543129;246.80492782090852;1.0500000000000007;10282.357995613775;0.6301528057190574;0.2611325389570299;94.45096036967016;2676.845126275665;0.049569923033612406;10282.357995613775;0.0;0.0;46.35202631788309;194.08752172203006;0.049569923033612406;10282.357995613775;0.0;0.0;46.35427122065636;194.15545794798885;0.049569923033612406;77512.11227008599;0.0;0.0;"Zustand 3: Temperatur 420.041 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.257 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6302 <= w_crit=0.6966, T=372.63 K >= T_crit=306.62 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6302 <= w_crit=0.6966, T=372.61 K >= T_crit=306.62 K).;"Zustand 20: Temperatur 425.796 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.4457932702147367e-15;`gtol` termination condition is satisfied.;3;1.1929763433064484e-06;8.301558010656477e-08;1;True;;True;0;zulässig;feasible;True;True;True;92.62732763581073;109.16771296873839;141.0397049047687;46.36609481459715;0.1884199457530321;0.2564895605459443;0.23869394828338716;0.26100736872232366;113.45556267871245;123.17598704628267;114.06540176329213;122.52177237830308;83.8610843121672;0.47955077484804975;21.365619502357998;36.78561977743493;0.0033686480106883297;0.04100634723348041;11.345556310739262;12.317598626240011;4.562616068056844;8.168118189499673;7.6237349170638025;94.48640064734428;0.01063820184317573;2676.911693501085;252.55164634393634;226.48349658291164;0.01180428084768348;1.097808135018986;0.6083045352762698;0.2436499199112651;-5.881557001430338e-07;2.244653671823471e-07;4.1899909319909057e-08;8.708805254720176e-08;6.187103451793519e-08;7.838825553108109e-07;-4.641920128278798e-07;-4.2868016691954836e-07;-5.881557001430338e-09;2.244653671823471e-09;4.1899909319909055e-10;8.215854013886954e-08;6.187103451793519e-10;7.83882555310811e-09;-4.6419201282787984e-09;-4.286801669195483e-09;141.78561977743493;105.0;98.17790659310452;105.0;97.67214280034074;37.366984871189175;10.807510472979061;11.901170055779517;57.11941577615511;16.366094814597147;5.561044732620246;3.691505945760241;12.37267236418927;51.30380368709086;5.861465151010805;9.708120455891219;4.0;1.0600000000000005;77482.52495310188;10289.727091663226;7.530085517610909;3.691505945760241;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;92.62732763581073;2663.7930817866704;0.04961241586666909;77482.52495310188;0.0;0.0;135.0;4.0;141.78561977743493;4.0;105.0;4.0;98.17790659310452;4.0;105.0;4.0;97.67214280034074;4.0;30.0;4.0;37.366984871189175;4.0;92.62732763581073;2663.7930817866704;0.009347968706274658;77482.52495310188;0.0;0.0;94.48640064734428;252.55164634393878;1.1096124158666696;10289.727091663226;0.6018332688478817;0.23869394828338716;152.593130250414;346.28104642116745;1.0693479687062752;77482.52495310188;0.6244941776203156;0.2564895605459443;92.62732763581073;2663.7930817866704;0.04026444716039443;77482.52495310188;0.0;0.0;109.16771296873839;252.55164634393878;1.1096124158666696;77482.52495310188;0.6018332688478817;0.23869394828338716;146.90117005577952;328.1285623129864;1.1096124158666696;77482.52495310188;0.6018332688478817;0.23869394828338716;141.0397049047687;325.84328232577906;1.0600000000000005;77482.52495310188;0.6300015730143703;0.26100736872232366;99.45959251284717;246.72905128773863;1.0600000000000005;77482.52495310188;0.6300015730143703;0.26100736872232366;99.43895526737975;246.6903660544995;1.0600000000000005;10289.727091663226;0.6300015730143703;0.26100736872232366;94.48640064734428;2676.911693501085;0.04961241586666909;10289.727091663226;0.0;0.0;46.36609481459715;194.1463434461305;0.04961241586666909;10289.727091663226;0.0;0.0;46.368339113249874;194.21424274012458;0.04961241586666909;77482.52495310188;0.0;0.0;"Zustand 3: Temperatur 420.051 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.190 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6300 <= w_crit=0.6966, T=372.61 K >= T_crit=306.57 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6300 <= w_crit=0.6966, T=372.59 K >= T_crit=306.57 K).;"Zustand 20: Temperatur 425.743 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.661575856921721e-15;`gtol` termination condition is satisfied.;3;1.2919428846786993e-06;9.655646904192096e-08;1;True;;True;0;zulässig;feasible;True;True;True;92.61704401585752;109.1943637001612;140.97228374648938;46.38024414784627;0.19033662390861436;0.2563621991307677;0.23875915286179686;0.26088390450563725;113.28346490160357;123.2824791224105;113.89758877608938;122.62360705219656;84.57041324610134;0.47895692605853046;21.548610223285394;36.77532684818203;0.0033697064352870595;0.041377816747015565;11.328346520745912;12.328247822695992;4.555903548664189;8.174907170295196;7.688219366222403;94.52147070105462;0.010630214408520083;2676.9775499028538;252.63727114569394;226.58911671676825;0.011902174568114932;1.107752999891525;0.6083865209884274;0.24371333786164184;-6.725458803202855e-07;2.1765491453606955e-07;8.824099495541304e-08;1.0239228287467483e-07;5.9484662529030174e-08;8.954505830160997e-07;-5.022313729341477e-07;-3.058555506640914e-07;-6.7254588032028554e-09;2.1765491453606955e-09;8.824099495541305e-10;9.569372231278016e-08;5.948466252903018e-10;8.954505830160996e-09;-5.022313729341476e-09;-3.058555506640914e-09;141.77532684818203;105.0;98.18794325501858;105.0;97.66605220979687;37.37335401449826;10.76558615279265;11.91038510107586;57.148116686556364;16.38024414784627;5.5787136537859965;3.666472553963956;12.382955984142484;51.28356437190831;5.938101354586479;9.752453005914106;4.0;1.0700000000000007;77452.76353012594;10297.143108637138;7.521772079205092;3.666472553963956;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;92.61704401585752;2663.77646117621;0.049655174459639184;77452.76353012594;0.0;0.0;135.0;4.0;141.77532684818203;4.0;105.0;4.0;98.18794325501858;4.0;105.0;4.0;97.66605220979687;4.0;30.0;4.0;37.37335401449826;4.0;92.61704401585752;2663.77646117621;0.009451198266240976;77452.76353012594;0.0;0.0;94.52147070105462;252.6372711456945;1.11965517445964;10297.143108637138;0.6019192418270668;0.23875915286179686;152.54091300097468;346.1259769126568;1.0794511982662418;77452.76353012594;0.6243375267067803;0.2563621991307677;92.61704401585752;2663.77646117621;0.04020397619339821;77452.76353012594;0.0;0.0;109.1943637001612;252.6372711456945;1.11965517445964;77452.76353012594;0.6019192418270668;0.23875915286179686;146.91038510107586;328.16982364509784;1.11965517445964;77452.76353012594;0.6019192418270668;0.23875915286179686;140.97228374648938;325.6544122861305;1.0700000000000007;77452.76353012594;0.6298523305780357;0.26088390450563725;99.4419106942471;246.61664226870323;1.0700000000000007;77452.76353012594;0.6298523305780357;0.26088390450563725;99.421286346214;246.57797141193032;1.0700000000000007;10297.143108637138;0.6298523305780357;0.26088390450563725;94.52147070105462;2676.9775499028538;0.049655174459639184;10297.143108637138;0.0;0.0;46.38024414784627;194.2055032027215;0.049655174459639184;10297.143108637138;0.0;0.0;46.38248783788856;194.27336534341393;0.049655174459639184;77452.76353012594;0.0;0.0;"Zustand 3: Temperatur 420.060 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.122 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6299 <= w_crit=0.6966, T=372.59 K >= T_crit=306.52 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6299 <= w_crit=0.6965, T=372.57 K >= T_crit=306.52 K).;"Zustand 20: Temperatur 425.691 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.0073634540033705e-15;`gtol` termination condition is satisfied.;3;1.4020647697208215e-06;1.0961170972120972e-07;1;True;;True;0;zulässig;feasible;True;True;True;92.60669634861551;109.22163362711308;140.9046195839971;46.3944753135267;0.19226402712365717;0.2562362459601065;0.23882250588480375;0.26076209923341137;113.10997984263804;123.3895870926478;113.72837068778438;122.72607596608987;85.27627191326694;0.47835843835159597;21.731168687166445;36.76495094752619;0.0033707687773568036;0.041748757304112524;11.310997996342465;12.338958608638725;4.549134825320427;8.181738433265652;7.752388336652699;94.55618311123942;0.010623002142878629;2677.0427193697133;252.72320020883188;226.69313128379338;0.012000786415220732;1.1176974150734924;0.6084664929133703;0.24377521343516362;-7.5533020549301e-07;2.1008725070714718e-07;1.5235519867928815e-07;1.1741505978601907e-07;5.477370734752185e-08;1.0062605468874608e-06;-5.328949157501484e-07;-1.2078660915904038e-07;-7.5533020549301e-09;2.100872507071472e-09;1.5235519867928815e-09;1.087176479500176e-07;5.477370734752185e-10;1.0062605468874609e-08;-5.328949157501484e-09;-1.2078660915904039e-09;141.7649509475262;105.0;98.19806395407988;105.0;97.65992368623864;37.3797599935794;10.72410684176981;11.918920514884405;57.17642311766002;16.394475313526698;5.595838909733516;3.6418808428404645;12.393303651384485;51.26320529580403;6.014300930887316;9.796861135790948;4.0;1.0800000000000005;77422.82635390719;10304.606650051015;7.51341889925744;3.6418808428404645;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;92.60669634861551;2663.7597365251427;0.04969820148871262;77422.82635390719;0.0;0.0;135.0;4.0;141.7649509475262;4.0;105.0;4.0;98.19806395407988;4.0;105.0;4.0;97.65992368623864;4.0;30.0;4.0;37.3797599935794;4.0;92.60669634861551;2663.7597365251427;0.009555176359022822;77422.82635390719;0.0;0.0;94.55618311123942;252.72320020883166;1.1296982014887131;10304.606650051015;0.6020027520552816;0.23882250588480375;152.489057789296;345.97221920493365;1.0895551763590234;77422.82635390719;0.6241825321280944;0.2562362459601065;92.60669634861551;2663.7597365251427;0.0401430251296898;77422.82635390719;0.0;0.0;109.22163362711308;252.72320020883166;1.1296982014887131;77422.82635390719;0.6020027520552816;0.23882250588480375;146.9189205148844;328.20908821050335;1.1296982014887131;77422.82635390719;0.6020027520552816;0.23882250588480375;140.9046195839971;325.4658596323586;1.0800000000000005;77422.82635390719;0.6297050243408399;0.26076209923341137;99.42477249132213;246.50634790217612;1.0800000000000005;77422.82635390719;0.6297050243408399;0.26076209923341137;99.40416109026648;246.46769164541305;1.0800000000000005;10304.606650051015;0.6297050243408399;0.26076209923341137;94.55618311123942;2677.0427193697133;0.04969820148871262;10304.606650051015;0.0;0.0;46.3944753135267;194.26500515661743;0.04969820148871262;10304.606650051015;0.0;0.0;46.396718390434614;194.33282992041944;0.04969820148871262;77422.82635390719;0.0;0.0;"Zustand 3: Temperatur 420.069 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.055 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6297 <= w_crit=0.6966, T=372.57 K >= T_crit=306.47 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6297 <= w_crit=0.6965, T=372.55 K >= T_crit=306.47 K).;"Zustand 20: Temperatur 425.639 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105.0;105.0;30.0;105.0;4.0;4.0;4.0;105.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.8507157530307596e-25;`gtol` termination condition is satisfied.;4;8.732163073964942e-11;8.775780025764957e-13;1;True;;True;0;zulässig;feasible;True;True;True;92.59628156768508;109.24949807965737;140.8367176396211;46.4087926739997;0.19420269253224268;0.2561117263974974;0.2388840333591853;0.2606418875222152;112.93516258780761;123.4973429738436;113.55780473823512;122.82920982888987;85.97865521717094;0.4777553572247442;21.913287354461765;36.754495370084214;0.0033718353058067867;0.0421191592182685;11.293516258774613;12.349734297382044;4.5423121895287615;8.188613988589413;7.816241383377186;94.59054750694094;0.010616538799353877;2677.1072199320047;252.80939593674685;226.79556720506235;0.012100109961143968;1.127641399944173;0.6085444716573101;0.24383556144211868;-2.1742607714259066e-12;2.1898927116126288e-11;1.404032445861958e-11;9.525713551283843e-14;1.6086687537608668e-11;2.3163693185779266e-11;4.867217739956686e-11;6.147615749796387e-11;-2.1742607714259066e-14;2.1898927116126288e-13;1.404032445861958e-13;8.739186744297098e-14;1.6086687537608669e-13;2.3163693185779267e-13;4.867217739956686e-13;6.147615749796387e-13;141.75449537008421;105.0;98.20826526685198;105.0;97.65375539300896;37.386204723315984;10.683073870211729;11.926781416648339;57.20434278362495;16.4087926739997;5.612433057508667;3.617717759911045;12.403718432314918;51.242720259951284;6.09006377702724;9.841332736799814;4.0;1.0900000000000007;77392.70473369292;10312.120088461705;7.50502361006134;3.617717759911045;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;92.59628156768508;2663.7429028673782;0.04974150990531623;77392.70473369292;0.0;0.0;135.0;4.0;141.75449537008421;4.0;105.0;4.0;98.20826526685198;4.0;105.0;4.0;97.65375539300896;4.0;30.0;4.0;37.386204723315984;4.0;92.59628156768508;2663.7429028673782;0.00965993515423163;77392.70473369292;0.0;0.0;94.59054750694094;252.80939593674637;1.139741509905317;10312.120088461705;0.6020838356628279;0.2388840333591853;152.43756924029594;345.8197921122555;1.0996599351542324;77392.70473369292;0.6240292275917058;0.2561117263974974;92.59628156768508;2663.7429028673782;0.0400815747510846;77392.70473369292;0.0;0.0;109.24949807965737;252.80939593674637;1.139741509905317;77392.70473369292;0.6020838356628279;0.2388840333591853;146.92678141664834;328.2463739444295;1.139741509905317;77392.70473369292;0.6020838356628279;0.2388840333591853;140.8367176396211;325.27760225686535;1.0900000000000007;77392.70473369292;0.629559577933886;0.2606418875222152;99.40816534285756;246.39810205762402;1.0900000000000007;77392.70473369292;0.629559577933886;0.2606418875222152;99.38756694249133;246.35946062714854;1.0900000000000007;10312.120088461705;0.629559577933886;0.2606418875222152;94.59054750694094;2677.1072199320047;0.04974150990531623;10312.120088461705;0.0;0.0;46.4087926739997;194.3248675481952;0.04974150990531623;10312.120088461705;0.0;0.0;46.41103513305768;194.39265470045947;0.04974150990531623;77392.70473369292;0.0;0.0;"Zustand 3: Temperatur 420.077 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.987 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6296 <= w_crit=0.6965, T=372.56 K >= T_crit=306.42 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6296 <= w_crit=0.6965, T=372.54 K >= T_crit=306.42 K).;"Zustand 20: Temperatur 425.588 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
