config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.4;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.5643517562195235e-19;`gtol` termination condition is satisfied.;4;7.976192936469457e-08;8.443164994502386e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;92.18979230119379;111.81408350515335;142.58691615206658;45.02448368100363;0.09879284054753425;0.27595669958626673;0.22832213830249803;0.2824156780178566;116.05972006498192;113.07863113733372;116.33075713977593;112.78964566375502;28.41928405661737;0.5065446753971634;8.775561023639636;40.42016140160706;0.0030666723091558852;0.014881726069011815;11.60597199990886;11.307863113444519;4.653230285683118;7.519309710673816;2.583571273864413;90.47284357280938;0.01596279291131209;2669.358212745585;253.0309794569891;213.83395422959515;0.007112719325494898;0.43846841206000614;0.5974028759980796;0.23535664477524182;-4.065299208377837e-10;4.410883036598534e-08;6.8743020165129565e-09;2.769142137815095e-10;-2.3020163553155726e-09;2.8885267511213897e-09;3.6477842968452023e-09;6.589331746909011e-08;-4.065299208377837e-12;4.4108830365985343e-10;6.874302016512956e-11;2.769142137815095e-10;-2.3020163553155727e-11;2.8885267511213895e-11;3.6477842968452025e-11;6.589331746909011e-10;141.9413708172836;105.0;101.52120941567654;101.52120941567654;98.14831331329151;36.76307602496013;16.1759675910518;7.990311806524517;53.70976754784925;15.02448368100363;1.384767045767319;11.048365842867156;9.331417114482747;53.12166423744924;0.40339565445793824;8.178143342754879;4.0;0.4;76224.65214595117;9607.085396070626;7.934211990780019;0.40339565445793824;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.18979230119379;2663.0854680247185;0.04558113138550102;76224.65214595117;0.0;0.0;135.0;4.0;141.9413708172836;4.0;105.0;8.0;101.52120941567654;8.0;101.52120941567654;8.0;98.14831331329151;8.0;30.0;4.0;36.76307602496013;4.0;92.18979230119379;2663.0854680247185;0.0045030894449440105;76224.65214595117;0.0;0.0;90.47284357280938;253.03097945698948;0.44558113138550104;9607.085396070626;0.5878666576039;0.22832213830249803;158.1173384083354;365.4619742776166;0.404503089444944;76224.65214595117;0.6475656106396608;0.27595669958626673;92.18979230119379;2663.0854680247185;0.041078041940557;76224.65214595117;0.0;0.0;111.81408350515335;253.03097945698948;0.44558113138550104;76224.65214595117;0.5878666576039;0.22832213830249803;142.99031180652452;316.8112476390145;0.44558113138550104;76224.65214595117;0.5878666576039;0.22832213830249803;142.58691615206658;339.59596403693246;0.4;76224.65214595117;0.6548557259973968;0.2824156780178566;103.63594016239847;268.5477538943727;0.4;76224.65214595117;0.6548557259973968;0.2824156780178566;103.61523295423268;268.5105495792002;0.4;9607.085396070626;0.6548557259973968;0.2824156780178566;90.47284357280938;2669.358212745585;0.04558113138550102;9607.085396070626;0.0;0.0;45.02448368100363;188.53714270731268;0.04558113138550102;9607.085396070626;0.0;0.0;45.02664907584227;188.60442213228393;0.04558113138550102;76224.65214595117;0.0;0.0;"Zustand 3: Temperatur 416.140 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.737 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.786 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.765 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.267 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.41000000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.883229070884278e-20;`gtol` termination condition is satisfied.;4;3.476622249558307e-08;3.7103177952526593e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;92.15254467775117;111.69675596962475;142.689795577052;45.071575000665064;0.0993984812718631;0.2756040701491434;0.22892100045329755;0.28194996558148955;116.36274089817982;113.43305409522898;116.65473280152004;113.1227579819562;29.28389183682511;0.506414882073156;8.96753105600673;40.447972924577755;0.003070126843518766;0.015234082896018769;11.636274087205239;11.343305409403447;4.66618931210025;7.5415171986977905;2.6621719831058366;90.67756270347178;0.015692148887306835;2669.7448401546067;253.04912991109214;214.52139810687314;0.007151233930617562;0.4485692656627872;0.5980742140760043;0.23585948243269422;-1.9301538145555241e-10;2.266090604052806e-08;2.8033753096678993e-09;1.2960416073681813e-10;-9.862048955255887e-10;1.1945076039410196e-09;1.4893402067173156e-09;2.612743799090822e-08;-1.930153814555524e-12;2.266090604052806e-10;2.8033753096678993e-11;1.2960416073681813e-10;-9.862048955255887e-12;1.1945076039410195e-11;1.4893402067173156e-11;2.612743799090822e-10;141.95949407285764;105.0;101.51152114827988;101.51152114827988;98.1286635531257;36.7842735702888;16.005451448989334;8.145336450540526;53.893289133182975;15.071575000665064;1.4501430545362837;10.833958444808104;9.358976470528717;53.05492527493908;0.45554087348853045;8.126237732654374;4.0;0.41000000000000003;76118.35864525397;9630.36921137273;7.903991734331848;0.45554087348853045;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.15254467775117;2663.02518509481;0.04572049959340474;76118.35864525397;0.0;0.0;135.0;4.0;141.95949407285764;4.0;105.0;8.0;101.51152114827988;8.0;101.51152114827988;8.0;98.1286635531257;8.0;30.0;4.0;36.7842735702888;4.0;92.15254467775117;2663.02518509481;0.004544548222575265;76118.35864525397;0.0;0.0;90.67756270347178;253.0491299110919;0.45572049959340477;9630.36921137273;0.5886891444630645;0.22892100045329755;157.96494552184697;365.0119480885322;0.4145445482225753;76118.35864525397;0.6471625595864193;0.2756040701491434;92.15254467775117;2663.02518509481;0.041175951370829474;76118.35864525397;0.0;0.0;111.69675596962475;253.0491299110919;0.45572049959340477;76118.35864525397;0.5886891444630645;0.22892100045329755;143.14533645054053;317.3075774967333;0.45572049959340477;76118.35864525397;0.5886891444630645;0.22892100045329755;142.689795577052;339.54016279856165;0.41000000000000003;76118.35864525397;0.6543358805363947;0.28194996558148955;103.57051823697037;268.11603636681014;0.41000000000000003;76118.35864525397;0.6543358805363947;0.28194996558148955;103.54985694546372;268.0788800670637;0.41000000000000003;9630.36921137273;0.6543358805363947;0.28194996558148955;90.67756270347178;2669.7448401546067;0.04572049959340474;9630.36921137273;0.0;0.0;45.071575000665064;188.73402216276023;0.04572049959340474;9630.36921137273;0.0;0.0;45.073738278186624;188.8011720598703;0.04572049959340474;76118.35864525397;0.0;0.0;"Zustand 3: Temperatur 416.295 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.840 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.721 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.700 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.115 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.42000000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.050975445845858e-20;`gtol` termination condition is satisfied.;4;1.3500586418333375e-08;1.4498106399429258e-10;1;True;;True;0;zulässig;feasible;True;True;True;92.11753637178896;111.58471712905316;142.7842585803877;45.11614653011816;0.10002593658127791;0.2752601171186706;0.22949613229494623;0.28149901655902493;116.64180817137043;113.7685123802902;116.95388368267542;113.43777654134082;30.148334171666356;0.5062761736165117;9.159841669071517;40.473609450520826;0.0030733927857545073;0.01558693478383303;11.664180816303542;11.37685123798789;4.678155347319261;7.562518436054966;2.7407576510102594;90.87330559933571;0.015434292746809315;2670.114558568928;253.07081316983704;215.18064446549423;0.007190101098219326;0.458662219845072;0.5987179398541288;0.2363425946128203;-7.480238650714455e-11;1.0553502960419792e-08;9.376606158184586e-10;5.2850779308499796e-11;-3.0608759971073596e-10;4.113047680220916e-10;5.163371952221496e-10;8.33500735097914e-09;-7.480238650714455e-13;1.0553502960419792e-10;9.376606158184587e-12;5.2850779308499796e-11;-3.0608759971073594e-12;4.113047680220916e-12;5.163371952221496e-12;8.33500735097914e-11;141.97618469924464;105.0;101.50257524872382;101.50257524872382;98.11029724210476;36.804336864849915;15.841671889473218;8.294872441411371;54.06896873448579;15.116146530118158;1.5148534960206916;10.629269649388107;9.385038876934857;52.99198942118778;0.5106138610236712;8.078952641197986;4.0;0.42000000000000004;76018.56800422037;9652.451851571499;7.8755708055507085;0.5106138610236712;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.11753637178896;2662.9685201695006;0.04585232094329128;76018.56800422037;0.0;0.0;135.0;4.0;141.97618469924464;4.0;105.0;8.0;101.50257524872382;8.0;101.50257524872382;8.0;98.11029724210476;8.0;30.0;4.0;36.804336864849915;4.0;92.11753637178896;2662.9685201695006;0.0045864213467780544;76018.56800422037;0.0;0.0;90.87330559933571;253.07081316983601;0.4658523209432913;9652.451851571499;0.5894771518976536;0.22949613229494623;157.81785658871786;364.5758994064869;0.4245864213467781;76018.56800422037;0.6467689155735552;0.2752601171186706;92.11753637178896;2662.9685201695006;0.04126589959651322;76018.56800422037;0.0;0.0;111.58471712905316;253.07081316983601;0.4658523209432913;76018.56800422037;0.5894771518976536;0.22949613229494623;143.29487244141137;317.7873184147167;0.4658523209432913;76018.56800422037;0.5894771518976536;0.22949613229494623;142.7842585803877;339.4773351726608;0.42000000000000004;76018.56800422037;0.6538316651299119;0.28149901655902493;103.50576448785517;267.69558714470566;0.42000000000000004;76018.56800422037;0.6538316651299119;0.28149901655902493;103.48514650397931;267.65847539522036;0.42000000000000004;9652.451851571499;0.6538316651299119;0.28149901655902493;90.87330559933571;2670.114558568928;0.04585232094329128;9652.451851571499;0.0;0.0;45.11614653011816;188.92036730878314;0.04585232094329128;9652.451851571499;0.0;0.0;45.11830782091698;188.98739538331736;0.04585232094329128;76018.56800422037;0.0;0.0;"Zustand 3: Temperatur 416.445 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.934 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.656 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.635 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.968 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.43000000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.696437744587598e-22;`gtol` termination condition is satisfied.;4;4.108068037298162e-09;4.4037342664124496e-11;1;True;;True;0;zulässig;feasible;True;True;True;92.08459704490275;111.47788773318979;142.8706658563941;45.15840093774477;0.10067589688851528;0.2749244310471481;0.23004867770638937;0.28106210164920037;116.89848098295653;114.08653133333993;117.22981585038465;113.73617971394414;31.012307917789066;0.5061285350570053;9.352459739983606;40.49721225527202;0.0030764894955329952;0.015940262446446612;11.689848098138567;11.408653133324796;4.689192634019968;7.582411980922184;2.819300719454779;91.06062242591503;0.01518857971794996;2670.4684002091994;253.09598412010962;215.81325882512184;0.007229417789109904;0.4687477916247586;0.599335532389282;0.23680697655972455;-2.5700330752442824e-11;3.786496449720289e-09;1.9022650121769402e-10;1.58647539549861e-11;-1.1455369985924335e-10;9.197265171678737e-11;1.113846792577533e-10;1.5708536693637143e-09;-2.5700330752442825e-13;3.7864964497202894e-11;1.9022650121769404e-12;1.58647539549861e-11;-1.1455369985924335e-12;9.197265171678737e-13;1.113846792577533e-12;1.5708536693637144e-11;141.9915359439567;105.0;101.49432368868469;101.49432368868469;98.09312214221507;36.82335713716145;15.684207380955684;8.439127940872368;54.237265288753576;15.158400937744773;1.5788292402478419;10.43370126276966;9.409726643781937;52.93256177900622;0.5684620844782557;8.036139887817171;4.0;0.43000000000000005;75924.77443112155;9673.426704014018;7.848798233992545;0.5684620844782557;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.08459704490275;2662.9151986485253;0.04597720941386846;75924.77443112155;0.0;0.0;135.0;4.0;141.9915359439567;4.0;105.0;8.0;101.49432368868469;8.0;101.49432368868469;8.0;98.09312214221507;8.0;30.0;4.0;36.82335713716145;4.0;92.08459704490275;2662.9151986485253;0.004628796794172295;75924.77443112155;0.0;0.0;91.06062242591503;253.09598412010985;0.4759772094138685;9673.426704014018;0.5902324768777875;0.23004867770638937;157.6757433249124;364.15302874161694;0.4346287967941723;75924.77443112155;0.6463842462948997;0.2749244310471481;92.08459704490275;2662.9151986485253;0.041348412619696163;75924.77443112155;0.0;0.0;111.47788773318979;253.09598412010985;0.4759772094138685;75924.77443112155;0.5902324768777875;0.23004867770638937;143.43912794087237;318.25101109288966;0.4759772094138685;75924.77443112155;0.5902324768777875;0.23004867770638937;142.8706658563941;339.40767301501364;0.43000000000000005;75924.77443112155;0.6533423424412207;0.28106210164920037;103.44174784537262;267.2860266945142;0.43000000000000005;75924.77443112155;0.6533423424412207;0.28106210164920037;103.42117075975216;267.2489563167318;0.43000000000000005;9673.426704014018;0.6533423424412207;0.28106210164920037;91.06062242591503;2670.4684002091994;0.04597720941386846;9673.426704014018;0.0;0.0;45.15840093774477;189.09702539654828;0.04597720941386846;9673.426704014018;0.0;0.0;45.160560363208845;189.16393875503073;0.04597720941386846;75924.77443112155;0.0;0.0;"Zustand 3: Temperatur 416.589 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.021 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.592 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.571 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.826 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.44000000000000006;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.958819636994398e-25;`gtol` termination condition is satisfied.;4;7.865612355221944e-11;8.898111751371072e-13;1;True;;True;0;zulässig;feasible;True;True;True;92.05357076188534;111.37617127016006;142.9493769916586;45.198523449047514;0.10134891378112228;0.2745966357279319;0.23057971772950622;0.2806385399234956;117.13419566353417;114.38850501517292;117.48401016054518;114.01931703772995;31.875539839232054;0.5059719749220386;9.54535355275008;40.51891152773965;0.003079434267617192;0.016294046164652867;11.7134195663532;11.43885050151747;4.699360406421739;7.601287802515223;2.897776349013953;91.24002331008546;0.014954397313100817;2670.807322444454;253.12457527298167;216.4207025998672;0.007269268615763769;0.4788264571809233;0.5999283736061172;0.23725356275360987;2.6645352591003757e-13;7.856826300667308e-11;5.115907697472721e-13;4.160560784782774e-13;1.7053025658242404e-12;-1.7763568394002505e-12;1.6058265828178264e-12;2.1600499167107046e-12;2.6645352591003757e-15;7.856826300667308e-13;5.115907697472721e-15;4.160560784782774e-13;1.7053025658242404e-14;-1.7763568394002505e-14;1.6058265828178263e-14;2.1600499167107046e-14;142.00563371193385;105.0;101.4867221841942;101.4867221841942;98.07705361249174;36.84141776406534;15.532671194075817;8.57830428439604;54.39860554602012;15.198523449047514;1.6420111375434772;10.246698874108745;9.433151422308867;52.876372490426036;0.6289272927374441;7.9976439934038694;4.0;0.44000000000000006;75836.51631892697;9693.379578630982;7.823537261050653;0.6289272927374441;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.05357076188534;2662.8649690733378;0.046095725796687026;75836.51631892697;0.0;0.0;135.0;4.0;142.00563371193385;4.0;105.0;8.0;101.4867221841942;8.0;101.4867221841942;8.0;98.07705361249174;8.0;30.0;4.0;36.84141776406534;4.0;92.05357076188534;2662.8649690733378;0.004671751739446687;75836.51631892697;0.0;0.0;91.24002331008546;253.124575272981;0.4860957257966871;9693.379578630982;0.5909568063478089;0.23057971772950622;157.53830490600967;363.74260250965943;0.44467175173944673;75836.51631892697;0.6460081544915268;0.2745966357279319;92.05357076188534;2662.8649690733378;0.04142397405724034;75836.51631892697;0.0;0.0;111.37617127016006;253.124575272981;0.4860957257966871;75836.51631892697;0.5909568063478089;0.23057971772950622;143.57830428439604;318.6991897935872;0.4860957257966871;75836.51631892697;0.5909568063478089;0.23057971772950622;142.9493769916586;339.3314004296728;0.44000000000000006;75836.51631892697;0.6528672220366599;0.2806385399234956;103.37852727675619;266.886991704146;0.44000000000000006;75836.51631892697;0.6528672220366599;0.2806385399234956;103.35798886245652;266.8499597810445;0.44000000000000006;9693.379578630982;0.6528672220366599;0.2806385399234956;91.24002331008546;2670.807322444454;0.046095725796687026;9693.379578630982;0.0;0.0;45.198523449047514;189.26477076183767;0.046095725796687026;9693.379578630982;0.0;0.0;45.2006811220657;189.3315759637169;0.046095725796687026;75836.51631892697;0.0;0.0;"Zustand 3: Temperatur 416.728 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.099 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.529 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.508 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.688 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.45000000000000007;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0871455033935627e-22;`gtol` termination condition is satisfied.;4;1.9923631171376897e-09;2.043108173050836e-11;1;True;;True;0;zulässig;feasible;True;True;True;92.02431464092183;111.27945737589829;143.02074740147197;45.236683482699675;0.10204541501143607;0.27427638401289967;0.23109027390338902;0.28022769434403616;117.35027695994688;114.6757085198803;117.71783350506026;114.28842146622765;32.737784112774946;0.5058065222184189;9.738492749409508;40.53882737514812;0.0030822425746623813;0.01664826597117765;11.735027695928677;11.467570851986897;4.708713340203556;7.619228097747343;2.9761621922411923;91.41198155893511;0.014731164122630513;2671.1322137841726;253.1565010655094;217.00434058752745;0.007309727124751364;0.48889865558696616;0.6004977553022368;0.2376832308341167;6.586731160496129e-12;-1.8781705080073152e-09;7.01732005836675e-11;-4.525491092977063e-12;-2.864908310584724e-11;1.1326051208015997e-11;1.7493562154413667e-11;6.601084123758483e-10;6.586731160496128e-14;-1.8781705080073152e-11;7.01732005836675e-13;-4.525491092977063e-12;-2.864908310584724e-13;1.1326051208015997e-13;1.7493562154413667e-13;6.601084123758483e-12;142.01855723444658;105.0;101.47972985929846;101.47972985929846;98.06201390636102;36.85859500716987;15.386707823200652;8.71259578618384;54.55338655176524;15.236683482699675;1.7043490351799733;10.067748300363348;9.45541521837663;52.82317439801625;0.691848384711875;7.963304608060525;4.0;0.45000000000000007;75753.37191537952;9712.389357182532;7.799663824160652;0.691848384711875;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;92.02431464092183;2662.817600968681;0.046208382711717455;75753.37191537952;0.0;0.0;135.0;4.0;142.01855723444658;4.0;105.0;8.0;101.47972985929846;8.0;101.47972985929846;8.0;98.06201390636102;8.0;30.0;4.0;36.85859500716987;4.0;92.02431464092183;2662.817600968681;0.0047153535908244755;75753.37191537952;0.0;0.0;91.41198155893511;253.15650106551215;0.4962083827117175;9712.389357182532;0.5916517243136084;0.23109027390338902;157.40526505764723;363.3439457761926;0.45471535359082454;75753.37191537952;0.6456402734950538;0.27427638401289967;92.02431464092183;2662.817600968681;0.04149302912089298;75753.37191537952;0.0;0.0;111.27945737589829;253.15650106551215;0.4962083827117175;75753.37191537952;0.5916517243136084;0.23109027390338902;143.71259578618384;319.1323798563278;0.4962083827117175;75753.37191537952;0.5916517243136084;0.23109027390338902;143.02074740147197;339.24876498297476;0.45000000000000007;75753.37191537952;0.6524056561116767;0.28022769434403616;103.31615276783776;266.4981336212673;0.45000000000000007;75753.37191537952;0.6524056561116767;0.28022769434403616;103.29565096482003;266.46113747466467;0.45000000000000007;9712.389357182532;0.6524056561116767;0.28022769434403616;91.41198155893511;2671.1322137841726;0.046208382711717455;9712.389357182532;0.0;0.0;45.236683482699675;189.42431166361226;0.046208382711717455;9712.389357182532;0.0;0.0;45.23883950834477;189.49101476797952;0.046208382711717455;75753.37191537952;0.0;0.0;"Zustand 3: Temperatur 416.863 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.171 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.466 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.446 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.555 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.4600000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.215697877736594e-22;`gtol` termination condition is satisfied.;4;3.4901589861089438e-09;3.525818451859538e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.99669764285471;111.18762486467011;143.08512583494098;45.27303612319639;0.10276571872616393;0.2739633542409312;0.23158131149591407;0.27982896785379735;117.54794799854079;114.9493090584045;117.93254885382404;114.54462037304359;33.5988199076444;0.505632223540322;9.931848279119992;40.557070719225635;0.0030849282789848945;0.017002901804594142;11.754794799649263;11.494930905833392;4.717301954156477;7.636308024863715;3.054438173677929;91.57693661939555;0.014518328630751651;2671.44389939129;253.19166174898143;217.56544797134677;0.007350856984803644;0.49896479213431066;0.6010448856926853;0.23809680533100303;5.8548721426632255e-12;-2.8128255280535086e-09;2.318358838238055e-10;-5.002109837448643e-12;-8.789413641352439e-11;7.057110451569315e-11;8.785150384937879e-11;2.048167857537919e-09;5.854872142663226e-14;-2.8128255280535085e-11;2.3183588382380547e-12;-5.002109837448643e-12;-8.78941364135244e-13;7.057110451569315e-13;8.785150384937879e-13;2.0481678575379192e-11;142.03037966498448;105.0;101.47330894575884;101.47330894575884;98.04793154225871;36.87495867574188;15.245989836509523;8.842189646975555;54.701977943653674;15.273036123196391;1.7658008653151;9.896372326363291;9.476611302904132;52.77274094295257;0.7570638120345734;7.932958631047143;4.0;0.4600000000000001;75674.95546600918;9730.528586694376;7.777065222282774;0.7570638120345734;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.99669764285471;2662.7728829050675;0.04631564911911423;75674.95546600918;0.0;0.0;135.0;4.0;142.03037966498448;4.0;105.0;8.0;101.47330894575884;8.0;101.47330894575884;8.0;98.04793154225871;8.0;30.0;4.0;36.87495867574188;4.0;91.99669764285471;2662.7728829050675;0.004759660969994596;75674.95546600918;0.0;0.0;91.57693661939555;253.19166174898226;0.5063156491191143;9730.528586694376;0.5923187185203663;0.23158131149591407;157.276369501494;362.9564359309297;0.46475966096999466;75674.95546600918;0.6452802634207214;0.2739633542409312;91.99669764285471;2662.7728829050675;0.041555988149119635;75674.95546600918;0.0;0.0;111.18762486467011;253.19166174898226;0.5063156491191143;75674.95546600918;0.5923187185203663;0.23158131149591407;143.84218964697556;319.55109576232843;0.5063156491191143;75674.95546600918;0.5923187185203663;0.23158131149591407;143.08512583494098;339.16003032096745;0.4600000000000001;75674.95546600918;0.6519570357674808;0.27982896785379735;103.25466623362297;266.119117478275;0.4600000000000001;75674.95546600918;0.6519570357674808;0.27982896785379735;103.2341991346849;266.082154648265;0.4600000000000001;9730.528586694376;0.6519570357674808;0.27982896785379735;91.57693661939555;2671.44389939129;0.04631564911911423;9730.528586694376;0.0;0.0;45.27303612319639;189.57629643966666;0.04631564911911423;9730.528586694376;0.0;0.0;45.27519059930614;189.6429030475337;0.04631564911911423;75674.95546600918;0.0;0.0;"Zustand 3: Temperatur 416.992 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.235 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.405 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.384 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.426 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.4700000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1188646263368566e-21;`gtol` termination condition is satisfied.;4;4.712131095727754e-09;4.7304643035052204e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.9705994834876;111.10054438504386;143.14285239308953;45.30772344741416;0.10351004676077086;0.2736572471921493;0.23205374261700137;0.2794417999460497;117.72833919422192;115.21037594257638;118.12932425290862;114.78894544643498;34.45844907708192;0.5054491403623615;10.125392345871836;40.573744098126554;0.0030875038175798633;0.017357933636341128;11.772833919076794;11.521037594245078;4.725172970122787;7.652596363085117;3.1325862800227915;91.73529679473506;0.014315368037302746;2671.7431461450815;253.22994682894085;218.10521684066268;0.007392713078034463;0.5090252413029256;0.6015708954971765;0.2384950611870064;-7.602807272633072e-13;-3.168786122387246e-09;4.077378434885759e-10;-4.160893851690162e-12;-1.610658273420995e-10;1.255955339729553e-10;1.582236563990591e-10;3.4539766602392774e-09;-7.602807272633072e-15;-3.168786122387246e-11;4.077378434885759e-12;-4.160893851690162e-12;-1.6106582734209951e-12;1.255955339729553e-12;1.5822365639905911e-12;3.4539766602392774e-11;142.04116861209462;105.0;101.46742451396807;101.46742451396807;98.03474073865601;36.89057272383832;15.110215099093693;8.967265942721497;54.844724070896746;15.307723447414162;1.8263318040606578;9.732127719233006;9.496825030480466;52.724864273532205;0.82441354963197;7.90644202715157;4.0;0.4700000000000001;75600.91377176545;9747.864021622261;7.755638938342903;0.82441354963197;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.9705994834876;2662.7306207569436;0.04641795438095997;75600.91377176545;0.0;0.0;135.0;4.0;142.04116861209462;4.0;105.0;8.0;101.46742451396807;8.0;101.46742451396807;8.0;98.03474073865601;8.0;30.0;4.0;36.89057272383832;4.0;91.9705994834876;2662.7306207569436;0.004804724628512495;75600.91377176545;0.0;0.0;91.73529679473506;253.2299468289424;0.51641795438096;9747.864021622261;0.5929591867276046;0.23205374261700137;157.15138371118832;362.5794971702435;0.4748047246285126;75600.91377176545;0.6449278079214792;0.2736572471921493;91.9705994834876;2662.7306207569436;0.041613229752447474;75600.91377176545;0.0;0.0;111.10054438504386;253.2299468289424;0.51641795438096;75600.91377176545;0.5929591867276046;0.23205374261700137;143.9672659427215;319.9558396542372;0.51641795438096;75600.91377176545;0.5929591867276046;0.23205374261700137;143.14285239308953;339.06547003749887;0.4700000000000001;75600.91377176545;0.6515207877473771;0.2794417999460497;103.19410235789229;265.74962093732296;0.4700000000000001;75600.91377176545;0.6515207877473771;0.2794417999460497;103.17366819593934;265.7126891636286;0.4700000000000001;9747.864021622261;0.6515207877473771;0.2794417999460497;91.73529679473506;2671.7431461450815;0.04641795438095997;9747.864021622261;0.0;0.0;45.30772344741416;189.72131905150835;0.04641795438095997;9747.864021622261;0.0;0.0;45.30987646512381;189.78783434410914;0.04641795438095997;75600.91377176545;0.0;0.0;"Zustand 3: Temperatur 417.117 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.293 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.344 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.324 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.301 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.4800000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5793083675304998e-21;`gtol` termination condition is satisfied.;4;5.608518369936361e-09;5.6201572353992014e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.94590965513498;111.01808071820636;143.194257001072;45.34087572025442;0.10427853688235582;0.273357783489914;0.23250842920458753;0.2790656636384667;117.89249624386323;115.45988958390252;118.30924091376826;115.02234159205312;35.316493986714484;0.5052573465528265;10.31909835554832;40.58894238640835;0.0030899803640190397;0.01771334157469695;11.789249623931317;11.5459889583732;4.732369636558788;7.66815610612169;3.210590362720529;91.88744173469121;0.014121787078410686;2672.030667284491;253.27123805392176;218.62476224605345;0.007435342494737873;0.5190803494253723;0.6020768435847373;0.23887872706806604;-5.6630256040079985e-12;-3.211333421404561e-09;5.640856670652283e-10;-3.6152747462381285e-12;-2.014388655879884e-10;1.7051604572770884e-10;2.2777157937525772e-10;4.550059884422808e-09;-5.663025604007998e-14;-3.211333421404561e-11;5.640856670652283e-12;-3.6152747462381285e-12;-2.014388655879884e-12;1.7051604572770884e-12;2.277715793752577e-12;4.550059884422808e-11;142.05098661745592;105.0;101.46204423104757;101.46204423104757;98.02238090592635;36.905495788510905;14.979104320163742;9.087997676937277;54.9819459461803;15.340875720254417;1.8859134999173648;9.574602496356363;9.516134575912588;52.67935354142014;0.8937406758652742;7.883591354630596;4.0;0.4800000000000001;75530.92311150847;9764.457118893353;7.735291598071835;0.8937406758652742;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.94590965513498;2662.690636134754;0.04651569192011007;75530.92311150847;0.0;0.0;135.0;4.0;142.05098661745592;4.0;105.0;8.0;101.46204423104757;8.0;101.46204423104757;8.0;98.02238090592635;8.0;30.0;4.0;36.905495788510905;4.0;91.94590965513498;2662.690636134754;0.004850588295499498;75530.92311150847;0.0;0.0;91.88744173469121;253.27123805392048;0.5265156919201102;9764.457118893353;0.5935744425947922;0.23250842920458753;157.03009093761966;362.2125956781723;0.4848505882954996;75530.92311150847;0.6445826114209684;0.273357783489914;91.94590965513498;2662.690636134754;0.041665103624610574;75530.92311150847;0.0;0.0;111.01808071820636;253.27123805392048;0.5265156919201102;75530.92311150847;0.5935744425947922;0.23250842920458753;144.08799767693728;320.34710023368086;0.5265156919201102;75530.92311150847;0.5935744425947922;0.23250842920458753;143.194257001072;338.96536264373844;0.4800000000000001;75530.92311150847;0.6510963715601888;0.2790656636384667;103.13448936357577;265.38933350473815;0.4800000000000001;75530.92311150847;0.6510963715601888;0.2790656636384667;103.11408650008264;265.35243070979084;0.4800000000000001;9764.457118893353;0.6510963715601888;0.2790656636384667;91.88744173469121;2672.030667284491;0.04651569192011007;9764.457118893353;0.0;0.0;45.34087572025442;189.85992408232647;0.04651569192011007;9764.457118893353;0.0;0.0;45.34302736450621;189.92635285585362;0.04651569192011007;75530.92311150847;0.0;0.0;"Zustand 3: Temperatur 417.238 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.344 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.284 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.264 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.180 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.4900000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9321836277628056e-21;`gtol` termination condition is satisfied.;4;6.204182328567851e-09;6.21640350647029e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.92252654538811;110.94009474352828;143.23965827529025;45.37261247286051;0.10507125393211869;0.27306470138328826;0.23294618587786992;0.27870006279042103;118.04138732018117;115.69874960852013;118.47330050653983;115.24567494823309;36.17279549411147;0.5050569261246116;10.512940862980658;40.602753443388224;0.003092367970322713;0.01806910594908226;11.804138731484985;11.569874960830065;4.738932020270583;7.683044996531008;3.288435954289526;92.03372471612585;0.013937116845048008;2672.3071266627553;253.3154119701278;219.1251278099478;0.00747878543436209;0.52913043708352;0.602563722195892;0.2392484884619299;-9.030998171510873e-12;-3.073317600410519e-09;6.729976576025365e-10;-3.896272193770756e-12;-2.247446673209197e-10;2.1948665107629495e-10;2.679740873645642e-10;5.3313300441004685e-09;-9.030998171510874e-14;-3.073317600410519e-11;6.729976576025365e-12;-3.896272193770756e-12;-2.247446673209197e-12;2.1948665107629493e-12;2.6797408736456417e-12;5.331330044100469e-11;142.05989158613522;105.0;101.457138142747;101.457138142747;98.0107961885534;36.919781675150716;14.852398882227988;9.204550882721662;55.11394304097513;15.37261247286051;1.9445233688958297;9.423413426621153;9.53461159735889;52.63603336565018;0.964892607431409;7.864245026963374;4.0;0.4900000000000001;75464.68648640417;9780.364489690686;7.715938047702639;0.964892607431409;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.92252654538811;2662.65276497191;0.04660922251788202;75464.68648640417;0.0;0.0;135.0;4.0;142.05989158613522;4.0;105.0;8.0;101.457138142747;8.0;101.457138142747;8.0;98.0107961885534;8.0;30.0;4.0;36.919781675150716;4.0;91.92252654538811;2662.65276497191;0.004897289454755006;75464.68648640417;0.0;0.0;92.03372471612585;253.3154119701273;0.5366092225178821;9780.364489690686;0.5941657211930609;0.23294618587786992;156.9122904683632;361.85523541086275;0.4948972894547551;75464.68648640417;0.6442443967542283;0.27306470138328826;91.92252654538811;2662.65276497191;0.04171193306312702;75464.68648640417;0.0;0.0;110.94009474352828;253.3154119701273;0.5366092225178821;75464.68648640417;0.5941657211930609;0.23294618587786992;144.20455088272166;320.72535197149585;0.5366092225178821;75464.68648640417;0.5941657211930609;0.23294618587786992;143.23965827529025;338.8599874958164;0.4900000000000001;75464.68648640417;0.6506832769309899;0.27870006279042103;103.0758497165649;265.03795587516237;0.4900000000000001;75464.68648640417;0.6506832769309899;0.27870006279042103;103.05547663110417;265.0010801487357;0.4900000000000001;9780.364489690686;0.6506832769309899;0.27870006279042103;92.03372471612585;2672.3071266627553;0.04660922251788202;9780.364489690686;0.0;0.0;45.37261247286051;189.9926112440238;0.04660922251788202;9780.364489690686;0.0;0.0;45.37476282290322;190.05895794116375;0.04660922251788202;75464.68648640417;0.0;0.0;"Zustand 3: Temperatur 417.355 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.390 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.226 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.205 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.062 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.5000000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0823762501543825e-21;`gtol` termination condition is satisfied.;4;6.432347794781306e-09;6.453489366465839e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.9003566425136;110.86644510073393;143.27936272833438;45.40304347549818;0.10588819987546728;0.2727777548539857;0.23336778265518435;0.2783445297130423;118.17590956456172;115.9277821793272;118.62243175370713;115.45974010712435;37.02721108581369;0.5048479712279015;10.706895519483412;40.61525869864926;0.0030946756914645435;0.01842520737757818;11.817590955896716;11.59277821790922;4.744897270157766;7.6973160071234235;3.366110098987964;92.17447473032621;0.013760913602726533;2672.573142642945;253.36234207229893;219.60729091624938;0.007523076017068031;0.5391758012709514;0.6030324617660827;0.23960499057045526;1.156053031081683e-11;-3.0539126782969106e-09;7.50702611185261e-10;-5.2197135502751735e-12;-2.370228457948542e-10;2.3499069357058033e-10;2.729905190790305e-10;5.594557705990155e-09;1.156053031081683e-13;-3.0539126782969106e-11;7.50702611185261e-12;-5.2197135502751735e-12;-2.370228457948542e-12;2.3499069357058035e-12;2.729905190790305e-12;5.5945577059901555e-11;142.067937174914;105.0;101.45267847626474;101.45267847626474;97.99993505200865;36.933479795414314;14.72985891637694;9.317084762949321;55.240994934911896;15.40304347549818;2.0021439528558176;9.278203745938526;9.552321833751137;52.59474244674226;1.0377220346149443;7.8482443343183945;4.0;0.5000000000000001;75401.93114885647;9795.638311613853;7.6975005354637105;1.0377220346149443;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.9003566425136;2662.6168562499383;0.04669887728801936;75401.93114885647;0.0;0.0;135.0;4.0;142.067937174914;4.0;105.0;8.0;101.45267847626474;8.0;101.45267847626474;8.0;97.99993505200865;8.0;30.0;4.0;36.933479795414314;4.0;91.9003566425136;2662.6168562499383;0.004944860052233714;75401.93114885647;0.0;0.0;92.17447473032621;253.36234207229785;0.5466988772880195;9795.638311613853;0.5947341841600802;0.23336778265518435;156.79779609129093;361.506954404045;0.5049448600522338;75401.93114885647;0.6439129031568075;0.2727777548539857;91.9003566425136;2662.6168562499383;0.041754017235785645;75401.93114885647;0.0;0.0;110.86644510073393;253.36234207229785;0.5466988772880195;75401.93114885647;0.5947341841600802;0.23336778265518435;144.31708476294932;321.0910545757744;0.5466988772880195;75401.93114885647;0.5947341841600802;0.23336778265518435;143.27936272833438;338.7496215466721;0.5000000000000001;75401.93114885647;0.6502810215302439;0.2783445297130423;103.01820076641553;264.69519937506783;0.5000000000000001;75401.93114885647;0.6502810215302439;0.2783445297130423;102.99785604714418;264.65834896031265;0.5000000000000001;9795.638311613853;0.6502810215302439;0.2783445297130423;92.17447473032621;2672.573142642945;0.04669887728801936;9795.638311613853;0.0;0.0;45.40304347549818;190.119839443971;0.04669887728801936;9795.638311613853;0.0;0.0;45.40519260526639;190.18610818256138;0.04669887728801936;75401.93114885647;0.0;0.0;"Zustand 3: Temperatur 417.467 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.429 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.168 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.148 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.948 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.5100000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2097103072573647e-21;`gtol` termination condition is satisfied.;4;6.604345236104735e-09;6.647872302108945e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.87931381821619;110.79698957991951;143.31366425881947;45.43226961582377;0.10672932278364644;0.2724967119969025;0.23377394753626887;0.27799862303038547;118.29689496190042;116.1477466061716;118.7574964052861;115.66526662425632;37.879613172188115;0.504630580380082;10.900939021303143;40.62653368208993;0.0030969116947857575;0.01878162682019357;11.829689495591307;11.614774660592383;4.750299856222467;7.711017774931274;3.443601197710462;92.30999839271834;0.01359275761744126;2672.829291663426;253.41190058801962;220.07216750488024;0.007568243011212061;0.5492167173489307;0.603483935375855;0.239948841003758;-1.4651391211373266e-11;-2.626968864660739e-09;8.049880761973327e-10;-7.595313267216852e-12;-2.7557689463719726e-10;2.4776625195954693e-10;2.872155846489477e-10;5.987345730318339e-09;-1.4651391211373267e-13;-2.6269688646607393e-11;8.049880761973328e-12;-7.595313267216852e-12;-2.7557689463719724e-12;2.4776625195954693e-12;2.872155846489477e-12;5.987345730318339e-11;142.07517314365435;105.0;101.44863946156443;101.44863946156443;97.98974990940366;36.946635562570066;14.611261591884215;9.425751859368916;55.363362830148276;15.43226961582377;2.05876233727804;9.138641068846084;9.569325643348236;52.555332315089856;1.1120876005494438;7.835434252206255;4.0;0.5100000000000001;75342.40638356103;9810.326704555118;7.679907983959203;1.1120876005494438;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.87931381821619;2662.5827708471147;0.04678496036014268;75342.40638356103;0.0;0.0;135.0;4.0;142.07517314365435;4.0;105.0;8.0;101.44863946156443;8.0;101.44863946156443;8.0;97.98974990940366;8.0;30.0;4.0;36.946635562570066;4.0;91.87931381821619;2662.5827708471147;0.004993327135697772;75342.40638356103;0.0;0.0;92.30999839271834;253.41190058802005;0.5567849603601428;9810.326704555118;0.5952809245162715;0.23377394753626887;156.68643473553857;361.1673215311278;0.5149933271356979;75342.40638356103;0.6435878845478771;0.2724967119969025;91.87931381821619;2662.5827708471147;0.04179163322444491;75342.40638356103;0.0;0.0;110.79698957991951;253.41190058802005;0.5567849603601428;75342.40638356103;0.5952809245162715;0.23377394753626887;144.42575185936892;321.44465267185257;0.5567849603601428;75342.40638356103;0.5952809245162715;0.23377394753626887;143.31366425881947;338.6345368001893;0.5100000000000001;75342.40638356103;0.6498891489410613;0.27799862303038547;102.96155532771326;264.3607854821447;0.5100000000000001;75342.40638356103;0.6498891489410613;0.27799862303038547;102.94123766272196;264.32395876288945;0.5100000000000001;9810.326704555118;0.6498891489410613;0.27799862303038547;92.30999839271834;2672.829291663426;0.04678496036014268;9810.326704555118;0.0;0.0;45.43226961582377;190.2420304562779;0.04678496036014268;9810.326704555118;0.0;0.0;45.4344175943138;190.3082250553744;0.04678496036014268;75342.40638356103;0.0;0.0;"Zustand 3: Temperatur 417.576 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.464 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.112 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.091 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.836 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
