config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3766146656463536e-21;`gtol` termination condition is satisfied.;4;6.80460176798006e-09;6.894366781142926e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.85931867965883;110.73158627061332;143.34284387769702;45.46038369211158;0.10759452481148682;0.27222135363309613;0.23416536895077938;0.27766192575745946;118.40511566707204;116.3593413158545;118.87929466435074;115.86292488957854;38.72988753648705;0.5044048569195276;11.095049059381513;40.636648504739696;0.0030990833562708183;0.019138345620122087;11.840511566077366;11.635934131557391;4.755171786585043;7.724194992616824;3.5208988671689605;92.44058168986396;0.01343225199394572;2673.076111500711;253.46395993591432;220.5206164979003;0.0076143104827315344;0.5592534408193964;0.6039189628544516;0.24028061228651745;-2.0833113012486137e-11;-2.371514540300268e-09;8.645599791634595e-10;-1.1089684726073301e-11;-2.753353101070388e-10;2.8057911549694836e-10;3.261817482780316e-10;6.298378707469965e-09;-2.0833113012486138e-13;-2.371514540300268e-11;8.645599791634595e-12;-1.1089684726073301e-11;-2.7533531010703882e-12;2.8057911549694836e-12;3.261817482780316e-12;6.298378707469965e-11;142.08164567386797;105.0;101.44499716912827;101.44499716912827;97.98019678367439;36.95929074855587;14.496399593534363;9.530698243286679;55.48129094130809;15.460383692111577;2.114369624409335;9.00441547926431;9.585678489469444;52.51766619983431;1.1878543655896578;7.825664064459659;4.0;0.5200000000000001;75285.88151256953;9824.47407337761;7.663095342332821;1.1878543655896578;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.85931867965883;2662.5503804977534;0.046867751302127836;75285.88151256953;0.0;0.0;135.0;4.0;142.08164567386797;4.0;105.0;8.0;101.44499716912827;8.0;101.44499716912827;8.0;97.98019678367439;8.0;30.0;4.0;36.95929074855587;4.0;91.85931867965883;2662.5503804977534;0.005042713430335387;75285.88151256953;0.0;0.0;92.44058168986396;253.4639599359136;0.566867751302128;9824.47407337761;0.5958069711614683;0.23416536895077938;156.57804526740233;360.835933652019;0.5250427134303355;75285.88151256953;0.6432691080634072;0.27222135363309613;91.85931867965883;2662.5503804977534;0.041825037871792446;75285.88151256953;0.0;0.0;110.73158627061332;253.4639599359136;0.566867751302128;75285.88151256953;0.5958069711614683;0.23416536895077938;144.53069824328668;321.78657565628623;0.566867751302128;75285.88151256953;0.5958069711614683;0.23416536895077938;143.34284387769702;338.5149983577086;0.5200000000000001;75285.88151256953;0.6495072268316024;0.27766192575745946;102.90592220615366;264.03444540288575;0.5200000000000001;75285.88151256953;0.6495072268316024;0.27766192575745946;102.88563037559067;263.9976408920778;0.5200000000000001;9824.47407337761;0.6495072268316024;0.27766192575745946;92.44058168986396;2673.076111500711;0.046867751302127836;9824.47407337761;0.0;0.0;45.46038369211158;190.35957223778067;0.046867751302127836;9824.47407337761;0.0;0.0;45.46253058384008;190.42569624139017;0.046867751302127836;75285.88151256953;0.0;0.0;"Zustand 3: Temperatur 417.681 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.493 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.056 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.036 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.728 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.4207294153786515e-21;`gtol` termination condition is satisfied.;4;6.789085111056944e-09;6.958059234267342e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.84029798344665;110.67009450020805;143.36716962843053;45.487471130134566;0.10848366922785238;0.2719514721177618;0.2345426980753087;0.27733404356609354;118.50128884484775;116.56320924754623;118.98857012298015;116.0533314265223;39.57793193082699;0.5041709076706481;11.289204270624099;40.645668295833616;0.003101197345383877;0.019495345534818326;11.850128883853841;11.656320924724895;4.759542804930038;7.736888761746021;3.597993812100029;92.566491577372;0.013279021533011387;2673.3141042548614;253.5183938984547;220.9534438826622;0.007661298372964143;0.5692862089353345;0.6043383145622073;0.2406008441869798;-1.1283418643870391e-11;-2.2733317450729373e-09;9.185043836623663e-10;-1.5241863327020155e-11;-2.708020474528894e-10;2.972768697873107e-10;3.31979777001834e-10;6.309335276455386e-09;-1.1283418643870392e-13;-2.2733317450729372e-11;9.185043836623664e-12;-1.5241863327020155e-11;-2.708020474528894e-12;2.972768697873107e-12;3.3197977700183403e-12;6.309335276455386e-11;142.08739765818467;105.0;101.44172936235105;101.44172936235105;97.97123500151008;36.971483806671415;14.38507976267681;9.632063721477607;55.59500777070059;15.487471130134566;2.1689604576367287;8.87523778497905;9.601431378904408;52.48161800615037;1.2648940930470758;7.81878782673914;4.0;0.5300000000000001;75232.14409939616;9838.121420314872;7.647003008526432;1.2648940930470758;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.84029798344665;2662.5195668505517;0.04694750730829855;75232.14409939616;0.0;0.0;135.0;4.0;142.08739765818467;4.0;105.0;8.0;101.44172936235105;8.0;101.44172936235105;8.0;97.97123500151008;8.0;30.0;4.0;36.971483806671415;4.0;91.84029798344665;2662.5195668505517;0.005093037853905642;75232.14409939616;0.0;0.0;92.566491577372;253.51839389845586;0.5769475073082987;9838.121420314872;0.596313293069912;0.2345426980753087;156.47247742086148;360.5124130982856;0.5350930378539058;75232.14409939616;0.642956352799086;0.2719514721177618;91.84029798344665;2662.5195668505517;0.04185446945439291;75232.14409939616;0.0;0.0;110.67009450020805;253.51839389845586;0.5769475073082987;75232.14409939616;0.596313293069912;0.2345426980753087;144.6320637214776;322.1172376918446;0.5769475073082987;75232.14409939616;0.596313293069912;0.2345426980753087;143.36716962843053;338.39126296035477;0.5300000000000001;75232.14409939616;0.6491348453046956;0.27733404356609354;102.85130667346891;263.7159196946222;0.5300000000000001;75232.14409939616;0.6491348453046956;0.27733404356609354;102.83103954236327;263.6791360238018;0.5300000000000001;9838.121420314872;0.6491348453046956;0.27733404356609354;92.566491577372;2673.3141042548614;0.04694750730829855;9838.121420314872;0.0;0.0;45.487471130134566;190.47282192458033;0.04694750730829855;9838.121420314872;0.0;0.0;45.48961699535971;190.53887862328892;0.04694750730829855;75232.14409939616;0.0;0.0;"Zustand 3: Temperatur 417.782 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.517 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.001 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.981 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.622 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3942225622828337e-21;`gtol` termination condition is satisfied.;4;6.617292806758507e-09;6.919859192617772e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.82218410524291;110.61237558930878;143.38689666257568;45.51361063134931;0.10939658659747736;0.27168687031440547;0.2349065510216339;0.2770146032131534;118.58608107415222;116.75994273127174;119.08601425967643;116.23705367729885;40.423654810874254;0.5039288417993606;11.483384190916905;40.65365360071712;0.0031032596999218524;0.019852608758621472;11.858608106799107;11.675994273099095;4.763440570397527;7.749136911798562;3.6748777102770513;92.6879774429014;0.013132711612297763;2673.543739083769;253.5750785466991;221.3714064789444;0.007709223010533006;0.5793152421664772;0.6047427148746308;0.24091004587831558;9.912071163853398e-12;-2.173308644159988e-09;9.247003163181944e-10;-2.0239310227765372e-11;-2.617355221445905e-10;2.807922783176764e-10;3.204121412636596e-10;6.161144483485259e-09;9.912071163853397e-14;-2.173308644159988e-11;9.247003163181944e-12;-2.0239310227765372e-11;-2.617355221445905e-12;2.807922783176764e-12;3.2041214126365958e-12;6.16114448348526e-11;142.0924689637651;105.0;101.43881536304798;101.43881536304798;97.96282691576033;36.983250163353546;14.277121882463064;9.729982052142361;55.70472727954785;15.513610631349309;2.2225325934711577;8.75083792014658;9.616631257805068;52.44707138933899;1.3430853895666814;7.81466469449532;4.0;0.5400000000000001;75180.99833061745;9851.306629715436;7.631576313322928;1.3430853895666814;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.82218410524291;2662.4902206159595;0.04702446517701009;75180.99833061745;0.0;0.0;135.0;4.0;142.0924689637651;4.0;105.0;8.0;101.43881536304798;8.0;101.43881536304798;8.0;97.96282691576033;8.0;30.0;4.0;36.983250163353546;4.0;91.82218410524291;2662.4902206159595;0.005144315976936843;75180.99833061745;0.0;0.0;92.6879774429014;253.5750785466992;0.5870244651770102;9851.306629715436;0.5968008032005443;0.2349065510216339;156.36959084622816;360.196405451233;0.545144315976937;75180.99833061745;0.6426494087321096;0.27168687031440547;91.82218410524291;2662.4902206159595;0.04188014920007325;75180.99833061745;0.0;0.0;110.61237558930878;253.5750785466992;0.5870244651770102;75180.99833061745;0.5968008032005443;0.2349065510216339;144.72998205214236;322.4370378156114;0.5870244651770102;75180.99833061745;0.5968008032005443;0.2349065510216339;143.38689666257568;338.2635779400662;0.5400000000000001;75180.99833061745;0.6487716154000176;0.2770146032131534;102.79771089481346;263.4049579199471;0.5400000000000001;75180.99833061745;0.6487716154000176;0.2770146032131534;102.77746740652884;263.36819382965336;0.5400000000000001;9851.306629715436;0.6487716154000176;0.2770146032131534;92.6879774429014;2673.543739083769;0.04702446517701009;9851.306629715436;0.0;0.0;45.51361063134931;190.58210854182735;0.04702446517701009;9851.306629715436;0.0;0.0;45.515755526421344;190.64810099252807;0.04702446517701009;75180.99833061745;0.0;0.0;"Zustand 3: Temperatur 417.880 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.537 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.948 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.927 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.520 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.4247581581401465e-21;`gtol` termination condition is satisfied.;4;6.4824370782752015e-09;6.963846865260819e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.80491455924255;110.5582934510474;143.40226743931026;45.53887475936318;0.11033308016253053;0.2714273607072951;0.23525751090333094;0.27670325111470595;118.660112362978;116.95008790187094;119.17227054345656;116.41461432755135;41.266974198747924;0.5036787698430182;11.677569209968974;40.66066074370252;0.003105275892148355;0.02021011793813453;11.86601123568526;11.695008790158509;4.766890821750846;7.760974288483131;3.751543109143898;92.80527244314908;0.01299298709898898;2673.765454702599;253.6338929569224;221.77521541095925;0.0077580975652087325;0.5893407455339591;0.605132845397493;0.2412086979478488;-1.0750511592050316e-11;-1.834955298818386e-09;9.275993306800956e-10;-2.544370270030072e-11;-3.1458569083042676e-10;2.858513425962883e-10;3.043822971449117e-10;6.125389973021811e-09;-1.0750511592050316e-13;-1.8349552988183858e-11;9.275993306800956e-12;-2.544370270030072e-11;-3.1458569083042676e-12;2.858513425962883e-12;3.043822971449117e-12;6.12538997302181e-11;142.0968966724269;105.0;101.43623592872439;101.43623592872439;97.95493765337898;36.99462248216929;14.172357588954242;9.824581167705674;55.81064996097979;15.538874759363182;2.275086516093779;8.630963485575307;9.631321369481839;52.41391891635868;1.4223137283954088;7.813159137398827;4.0;0.5500000000000002;75132.26355557537;9864.064727609408;7.616765058858646;1.4223137283954088;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.80491455924255;2662.4622407933625;0.047098843099167675;75132.26355557537;0.0;0.0;135.0;4.0;142.0968966724269;4.0;105.0;8.0;101.43623592872439;8.0;101.43623592872439;8.0;97.95493765337898;8.0;30.0;4.0;36.99462248216929;4.0;91.80491455924255;2662.4622407933625;0.005196560431222915;75132.26355557537;0.0;0.0;92.80527244314908;253.63389295692198;0.5970988430991678;9864.064727609408;0.5972703621440688;0.23525751090333094;156.26925426138115;359.88757757157157;0.5551965604312231;75132.26355557537;0.6423480757915591;0.2714273607072951;91.80491455924255;2662.4622407933625;0.04190228266794476;75132.26355557537;0.0;0.0;110.5582934510474;253.63389295692198;0.5970988430991678;75132.26355557537;0.5972703621440688;0.23525751090333094;144.82458116770567;322.74636014000475;0.5970988430991678;75132.26355557537;0.5972703621440688;0.23525751090333094;143.40226743931026;338.1321805099222;0.5500000000000002;75132.26355557537;0.6484171677338989;0.27670325111470595;102.74513431364858;263.101318330361;0.5500000000000002;75132.26355557537;0.6484171677338989;0.27670325111470595;102.72491348390622;263.06457266138256;0.5500000000000002;9864.064727609408;0.6484171677338989;0.27670325111470595;92.80527244314908;2673.765454702599;0.047098843099167675;9864.064727609408;0.0;0.0;45.53887475936318;190.6877354552301;0.047098843099167675;9864.064727609408;0.0;0.0;45.541018737020295;190.75366649913303;0.047098843099167675;75132.26355557537;0.0;0.0;"Zustand 3: Temperatur 417.975 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.552 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.895 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.875 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.419 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3776719129093012e-21;`gtol` termination condition is satisfied.;4;6.174816371940433e-09;6.895900105003409e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.78843156259808;110.50771505596032;143.41351201986276;45.56333047080494;0.11129293053681305;0.2711727646323495;0.23559612978176248;0.27639965204368;118.72395981148256;117.13414869435451;119.24793818255111;116.58649521621255;42.10781666482584;0.5034208028932595;11.871740528177737;40.666742159255875;0.0031072508872935895;0.020567856181836194;11.87239598056271;11.713414869409496;4.76991752731314;7.772433014392781;3.827983333317529;92.91859472992962;0.012859531294608484;2673.9796616766585;253.69471974701452;222.16553931190194;0.007807932447426058;0.5993629098288884;0.6055093479276035;0.2414972542593038;-4.348521542851813e-12;-1.6669758906573406e-09;9.026734915096313e-10;-3.070182996722792e-11;-2.773958840407431e-10;2.595470505184494e-10;3.2083846690511564e-10;5.855468998561264e-09;-4.348521542851813e-14;-1.6669758906573406e-11;9.026734915096313e-12;-3.070182996722792e-11;-2.773958840407431e-12;2.5954705051844938e-12;3.2083846690511565e-12;5.855468998561264e-11;142.1007152997298;105.0;101.43397314047394;101.43397314047394;97.9475348864006;37.005630902772396;14.070629393828028;9.915983400183677;55.91296382715723;15.563330470804942;2.326625092190966;8.515378410544315;9.64554157787586;52.38206130598212;1.5024713803209124;7.814141059567362;4.0;0.5600000000000002;75085.7729677359;9876.428118303735;7.602523105350338;1.5024713803209124;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.78843156259808;2662.4355339702915;0.047170842276314295;75085.7729677359;0.0;0.0;135.0;4.0;142.1007152997298;4.0;105.0;8.0;101.43397314047394;8.0;101.43397314047394;8.0;97.9475348864006;8.0;30.0;4.0;37.005630902772396;4.0;91.78843156259808;2662.4355339702915;0.005249781272820811;75085.7729677359;0.0;0.0;92.91859472992962;253.6947197470137;0.6071708422763145;9876.428118303735;0.5977227815187505;0.23559612978176248;156.17134469355784;359.5856158495597;0.565249781272821;75085.7729677359;0.6420521630560662;0.2711727646323495;91.78843156259808;2662.4355339702915;0.041921061003493486;75085.7729677359;0.0;0.0;110.50771505596032;253.6947197470137;0.6071708422763145;75085.7729677359;0.5977227815187505;0.23559612978176248;144.91598340018368;323.0455741242784;0.6071708422763145;75085.7729677359;0.5977227815187505;0.23559612978176248;143.41351201986276;337.9972973256946;0.5600000000000002;75085.7729677359;0.6480711512544305;0.27639965204368;102.69357399639296;262.8047675670693;0.5600000000000002;75085.7729677359;0.6480711512544305;0.27639965204368;102.67337490780903;262.7680392524589;0.5600000000000002;9876.428118303735;0.6480711512544305;0.27639965204368;92.91859472992962;2673.9796616766585;0.047170842276314295;9876.428118303735;0.0;0.0;45.56333047080494;190.7899825902919;0.047170842276314295;9876.428118303735;0.0;0.0;45.565473580418484;190.85585486938103;0.047170842276314295;75085.7729677359;0.0;0.0;"Zustand 3: Temperatur 418.066 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.564 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.844 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.823 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.321 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.347558083450496e-21;`gtol` termination condition is satisfied.;4;5.845556832269267e-09;6.852091773247781e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.77268164015692;110.46051078436795;143.42084843446003;45.58703959621107;0.11227589975863733;0.27092291160552956;0.23592293049911853;0.276103487940242;118.77816095961944;117.31259046335012;119.31357555302765;116.75314087368325;42.946116417272236;0.5031550519172626;12.065880115455991;40.671946694744804;0.0031091891953785515;0.020925807064726878;11.877816095406274;11.731259046309559;4.772543022131931;7.783542724891781;3.904192401706441;93.02814857228765;0.012732044918520202;2674.1867445204093;253.75744546568313;222.5430072789157;0.007858735660785099;0.6093819127250588;0.6058728271853732;0.24177614368266445;1.4352963262354024e-12;-1.498612789418985e-09;9.025029612530489e-10;-3.575179041703791e-11;-2.7061730634159176e-10;2.545306188039831e-10;3.065423470616224e-10;5.556699989028857e-09;1.4352963262354024e-14;-1.498612789418985e-11;9.025029612530489e-12;-3.575179041703791e-11;-2.7061730634159177e-12;2.545306188039831e-12;3.0654234706162243e-12;5.556699989028857e-11;142.10395699519256;105.0;101.43201030044776;101.43201030044776;97.94058862360316;37.01630325737739;13.971789804478021;10.004305707201922;56.01184531491026;15.58703959621107;2.377153261448086;8.40386172816011;9.65932866029084;52.351406739595234;1.5834572727418958;7.817485842905683;4.0;0.5700000000000002;75041.37241240738;9888.426800091953;7.588808000450544;1.5834572727418958;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.77268164015692;2662.410013686245;0.04724064838584374;75041.37241240738;0.0;0.0;135.0;4.0;142.10395699519256;4.0;105.0;8.0;101.43201030044776;8.0;101.43201030044776;8.0;97.94058862360316;8.0;30.0;4.0;37.01630325737739;4.0;91.77268164015692;2662.410013686245;0.005303986302702024;75041.37241240738;0.0;0.0;93.02814857228765;253.7574454656826;0.6172406483858439;9888.426800091953;0.5981588271347381;0.23592293049911853;156.07574679967058;359.29022464390124;0.5753039863027022;75041.37241240738;0.6417614880559004;0.27092291160552956;91.77268164015692;2662.410013686245;0.041936662083141715;75041.37241240738;0.0;0.0;110.46051078436795;253.7574454656826;0.6172406483858439;75041.37241240738;0.5981588271347381;0.23592293049911853;145.00430570720192;323.3350349027706;0.6172406483858439;75041.37241240738;0.5981588271347381;0.23592293049911853;143.42084843446003;337.859144269059;0.5700000000000002;75041.37241240738;0.6477332321023888;0.276103487940242;102.64302494146227;262.51508037911026;0.5700000000000002;75041.37241240738;0.6477332321023888;0.276103487940242;102.62284673855191;262.47836843689146;0.5700000000000002;9888.426800091953;0.6477332321023888;0.276103487940242;93.02814857228765;2674.1867445204093;0.04724064838584374;9888.426800091953;0.0;0.0;45.58703959621107;190.8891084425708;0.04724064838584374;9888.426800091953;0.0;0.0;45.58918188400793;190.9549244146545;0.04724064838584374;75041.37241240738;0.0;0.0;"Zustand 3: Temperatur 418.154 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.571 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.793 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.773 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.226 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.327414582946313e-21;`gtol` termination condition is satisfied.;4;5.4857654450624216e-09;6.822630845863366e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.75761526558091;110.41655468378912;143.42448310152417;45.61005927593163;0.11328173479105651;0.2706776387354403;0.23623840840270247;0.27581445682083405;118.82321684849956;117.48584326370722;119.36970333731833;116.9149617253527;43.78181448978305;0.5028816271973615;12.259970672090473;40.676319887389866;0.0031110949171829533;0.021283954628999777;11.882321684327236;11.748584326348183;4.774788133502829;7.794330781671598;3.9801649537394597;93.1341253851362;0.012610245131372372;2674.387063622154;253.8219608584564;222.90821160008275;0.007910513111952455;0.619397919796485;0.6062238533360519;0.24204577169984004;1.042366193360067e-11;-1.3510046414921817e-09;8.665494988235878e-10;-4.0566383585627364e-11;-2.523989905967028e-10;2.2539836663781898e-10;2.787317043839721e-10;5.227192900747468e-09;1.042366193360067e-13;-1.3510046414921816e-11;8.665494988235877e-12;-4.0566383585627364e-11;-2.523989905967028e-12;2.25398366637819e-12;2.787317043839721e-12;5.227192900747468e-11;142.1066517253887;105.0;101.43033183799884;101.43033183799884;97.93407102085314;37.02666526696811;13.875700530927418;10.089659896386706;56.10746011816809;15.610059275931633;2.426677759766278;8.296206452862634;9.672716572417926;52.32187023565234;1.665176794862532;7.823074328157816;4.0;0.5800000000000002;74998.91930787428;9900.088561971497;7.575580646415858;1.665176794862532;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.75761526558091;2662.385599854875;0.047308432908437226;74998.91930787428;0.0;0.0;135.0;4.0;142.1066517253887;4.0;105.0;8.0;101.43033183799884;8.0;101.43033183799884;8.0;97.93407102085314;8.0;30.0;4.0;37.02666526696811;4.0;91.75761526558091;2662.385599854875;0.005359181350114076;74998.91930787428;0.0;0.0;93.1341253851362;253.8219608584565;0.6273084329084374;9900.088561971497;0.5985792219409991;0.23623840840270247;155.98235225631612;359.0011248871494;0.5853591813501142;74998.91930787428;0.64147587616523;0.2706776387354403;91.75761526558091;2662.385599854875;0.04194925155832315;74998.91930787428;0.0;0.0;110.41655468378912;253.8219608584565;0.6273084329084374;74998.91930787428;0.5985792219409991;0.23623840840270247;145.0896598963867;323.6150836557926;0.6273084329084374;74998.91930787428;0.5985792219409991;0.23623840840270247;143.42448310152417;337.7179264052136;0.5800000000000002;74998.91930787428;0.6474030925644134;0.27581445682083405;102.5934803556313;262.2320393538815;0.5800000000000002;74998.91930787428;0.6474030925644134;0.27581445682083405;102.57332224023372;262.1953428803832;0.5800000000000002;9900.088561971497;0.6474030925644134;0.27581445682083405;93.1341253851362;2674.387063622154;0.047308432908437226;9900.088561971497;0.0;0.0;45.61005927593163;190.9853518999675;0.047308432908437226;9900.088561971497;0.0;0.0;45.6122007852008;191.051113852455;0.047308432908437226;74998.91930787428;0.0;0.0;"Zustand 3: Temperatur 418.240 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.574 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.743 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.723 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.132 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.319393700274231e-21;`gtol` termination condition is satisfied.;4;5.111003584254545e-09;6.810864409565398e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.74318653521556;110.37572464736843;143.4246112833369;45.63244235546057;0.11431017052762359;0.2704367902053908;0.2365430329660505;0.27553227177555056;118.85959482289428;117.6543048260068;119.41680739954589;117.07233699420941;44.61485801780739;0.5026006378753378;12.453995591612797;40.679904217862884;0.0031129717850706053;0.021642283381446303;11.885959481802054;11.765430482578827;4.776672295990428;7.804822466263394;4.05589618354863;93.23670467256096;0.012493864600535625;2674.5809570095385;253.8881610332386;223.26171027181044;0.007963268882871577;0.6294110854486283;0.6065629643177936;0.2423065218958572;2.069810989269172e-11;-1.2275407357265067e-09;8.360530046047643e-10;-4.5019488137398866e-11;-2.148112798749935e-10;2.185203129556612e-10;2.5849544726952445e-10;4.873740522270964e-09;2.0698109892691718e-13;-1.2275407357265066e-11;8.360530046047644e-12;-4.5019488137398866e-11;-2.148112798749935e-12;2.1852031295566123e-12;2.5849544726952446e-12;4.873740522270964e-11;142.10882744156066;105.0;101.42892322369778;101.42892322369778;97.92795620832072;37.03674071925877;13.782231768994563;10.172152846544236;56.19996395330219;15.632442355460569;2.475206872090041;8.192218551136818;9.685736688482223;52.2933730814687;1.747541563207335;7.830792746544262;4.0;0.5900000000000002;74958.28166812457;9911.43916305542;7.562805000864984;1.747541563207335;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.74318653521556;2662.36221823873;0.047374354331499724;74958.28166812457;0.0;0.0;135.0;4.0;142.10882744156066;4.0;105.0;8.0;101.42892322369778;8.0;101.42892322369778;8.0;97.92795620832072;8.0;30.0;4.0;37.03674071925877;4.0;91.74318653521556;2662.36221823873;0.005415370522269797;74958.28166812457;0.0;0.0;93.23670467256096;253.88816103323904;0.6373743543314999;9911.43916305542;0.5989846487699075;0.2365430329660505;155.89105921055523;358.7180528344544;0.59541537052227;74958.28166812457;0.6411951600684117;0.2704367902053908;91.74318653521556;2662.36221823873;0.041958983809229924;74958.28166812457;0.0;0.0;110.37572464736843;253.88816103323904;0.6373743543314999;74958.28166812457;0.5989846487699075;0.2365430329660505;145.17215284654424;323.88604801223585;0.6373743543314999;74958.28166812457;0.5989846487699075;0.2365430329660505;143.4246112833369;337.57383807802546;0.5900000000000002;74958.28166812457;0.6470804301088134;0.27553227177555056;102.54493190082417;261.95543465804803;0.5900000000000002;74958.28166812457;0.6470804301088134;0.27553227177555056;102.52479312790996;261.9187528218083;0.5900000000000002;9911.43916305542;0.6470804301088134;0.27553227177555056;93.23670467256096;2674.5809570095385;0.047374354331499724;9911.43916305542;0.0;0.0;45.63244235546057;191.07893389537503;0.047374354331499724;9911.43916305542;0.0;0.0;45.63458312685202;191.14464395789722;0.047374354331499724;74958.28166812457;0.0;0.0;"Zustand 3: Temperatur 418.322 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.575 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.695 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.675 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.041 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.366426200012894e-21;`gtol` termination condition is satisfied.;4;4.7989967130694035e-09;6.87957295188138e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.72935287148454;110.33790252690613;143.42141756468754;45.65423774431014;0.11536093236841004;0.2702002168155324;0.23683724931176636;0.2752566600441717;118.88773109899003;117.81834325743414;119.45534142203763;117.22561733292925;45.44519959420817;0.5023121915864519;12.647938925620975;40.68273934270388;0.0031148231992982065;0.022000778288211845;11.88877310944123;11.781834325722754;4.778213656891432;7.815041155512261;4.131381781393634;93.33605489341261;0.01238265060854613;2674.7687419700283;253.9559455441991;223.60402932349976;0.008017005469582172;0.639421553771448;0.6068906679921066;0.24255875734380064;3.021227712451946e-11;-1.1218119766454038e-09;8.053007150010671e-10;-4.929562313904512e-11;-2.481641558915726e-10;2.0659740584960673e-10;2.453361958032474e-10;4.577728418553306e-09;3.021227712451946e-13;-1.1218119766454037e-11;8.05300715001067e-12;-4.929562313904512e-11;-2.481641558915726e-12;2.0659740584960672e-12;2.4533619580324737e-12;4.577728418553306e-11;142.11051023319317;105.0;101.42777089048928;101.42777089048928;97.92222013292559;37.04655163022932;13.691261551495074;10.251886724218537;56.28950326318329;15.654237744310137;2.522750211972607;8.091715997076676;9.698418019004748;52.26584231704663;1.8304691595309919;7.840532612704749;4.0;0.6000000000000002;74919.33721674047;9922.50249630273;7.5504478073607455;1.8304691595309919;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.72935287148454;2662.339799971393;0.04743855924103002;74919.33721674047;0.0;0.0;135.0;4.0;142.11051023319317;4.0;105.0;8.0;101.42777089048928;8.0;101.42777089048928;8.0;97.92222013292559;8.0;30.0;4.0;37.04655163022932;4.0;91.72935287148454;2662.339799971393;0.005472556424259277;74919.33721674047;0.0;0.0;93.33605489341261;253.95594554419918;0.6474385592410302;9922.50249630273;0.5993757528927731;0.23683724931176636;155.80177178468824;358.44075893895763;0.6054725564242595;74919.33721674047;0.6409191792902408;0.2702002168155324;91.72935287148454;2662.339799971393;0.041966002816770744;74919.33721674047;0.0;0.0;110.33790252690613;253.95594554419918;0.6474385592410302;74919.33721674047;0.5993757528927731;0.23683724931176636;145.25188672421854;324.1482424742461;0.6474385592410302;74919.33721674047;0.5993757528927731;0.23683724931176636;143.42141756468754;337.4270631105551;0.6000000000000002;74919.33721674047;0.646764956494841;0.2752566600441717;102.49736991420139;261.6850637869252;0.6000000000000002;74919.33721674047;0.646764956494841;0.2752566600441717;102.4772497880274;261.6483958231115;0.6000000000000002;9922.50249630273;0.646764956494841;0.2752566600441717;93.33605489341261;2674.7687419700283;0.04743855924103002;9922.50249630273;0.0;0.0;45.65423774431014;191.17005890690456;0.04743855924103002;9922.50249630273;0.0;0.0;45.656377815878955;191.23571906288595;0.04743855924103002;74919.33721674047;0.0;0.0;"Zustand 3: Temperatur 418.402 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.571 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.647 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.627 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.952 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.4801989845427823e-21;`gtol` termination condition is satisfied.;4;4.5685169776453895e-09;7.043009278061165e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.71607475297174;110.30297419227111;143.41507634407884;45.67549074192465;0.11643373841546974;0.2699677755746342;0.23712147964184396;0.27498736216338393;118.90803311853273;117.97829949477608;119.48572932422366;117.37512721209316;46.2727966961982;0.5020163941706471;12.84178535053961;40.68486230745481;0.003116652260348212;0.02235942476747339;11.890803311416859;11.797829949458325;4.779429172977775;7.82500848079031;4.206617881565688;93.432334256162;0.012276364204949134;2674.9507165393393;254.02521841063285;223.9356649657027;0.00807172399153333;0.6494294593212971;0.6072074441321805;0.24280282189211128;3.580424845495145e-11;-1.024361040435906e-09;7.933351753308671e-10;-5.360550892063998e-11;-2.2070878458180232e-10;1.92827087630576e-10;2.3851498553995043e-10;4.36413927218382e-09;3.580424845495145e-13;-1.0243610404359061e-11;7.93335175330867e-12;-5.360550892063998e-11;-2.2070878458180232e-12;1.92827087630576e-12;2.3851498553995044e-12;4.36413927218382e-11;142.11172446881176;105.0;101.42686216135695;101.42686216135695;97.91684041458382;37.05611839083588;13.60267515957554;10.32895919488908;56.37621586532612;15.675490741924648;2.5693185252378044;7.994527905194957;9.710787408385215;52.2392102651757;1.9138828508102392;7.852190588087922;4.0;0.6100000000000002;74881.97258281536;9933.300737944279;7.538478352595652;1.9138828508102392;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.71607475297174;2662.3182811225042;0.047501183312830264;74881.97258281536;0.0;0.0;135.0;4.0;142.11172446881176;4.0;105.0;8.0;101.42686216135695;8.0;101.42686216135695;8.0;97.91684041458382;8.0;30.0;4.0;37.05611839083588;4.0;91.71607475297174;2662.3182811225042;0.0055307403522713555;74881.97258281536;0.0;0.0;93.432334256162;254.02521841063233;0.6575011833128305;9933.300737944279;0.5997531444000576;0.23712147964184396;155.7143996283873;358.16900683684867;0.6155307403522715;74881.97258281536;0.6406477797787195;0.2699677755746342;91.71607475297174;2662.3182811225042;0.04197044296055891;74881.97258281536;0.0;0.0;110.30297419227111;254.02521841063233;0.6575011833128305;74881.97258281536;0.5997531444000576;0.23712147964184396;145.32895919488908;324.40196885699953;0.6575011833128305;74881.97258281536;0.5997531444000576;0.23712147964184396;143.41507634407884;337.27777508577475;0.6100000000000002;74881.97258281536;0.6464563969485714;0.27498736216338393;102.45078360418319;261.4207313215741;0.6100000000000002;74881.97258281536;0.6464563969485714;0.27498736216338393;102.4306814747622;261.38407652687334;0.6100000000000002;9933.300737944279;0.6464563969485714;0.27498736216338393;93.432334256162;2674.9507165393393;0.047501183312830264;9933.300737944279;0.0;0.0;45.67549074192465;191.25891632034018;0.047501183312830264;9933.300737944279;0.0;0.0;45.67763014940812;191.32452841761832;0.047501183312830264;74881.97258281536;0.0;0.0;"Zustand 3: Temperatur 418.479 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.565 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.601 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.581 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.864 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.583078096595478e-21;`gtol` termination condition is satisfied.;4;4.30605136630714e-09;7.187597785902433e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.70331546860257;110.27082954712597;143.4057523288593;45.69624333390601;0.11752830133618035;0.2697393293341492;0.23739612458031573;0.2747241311778528;118.9208817085802;118.13448953387368;119.50836748329243;117.52116708872968;47.09761117590753;0.5017133494494787;13.035520136256533;40.6863077422384;0.0031184617977575205;0.022718208680487236;11.892088170446321;11.813448953369925;4.780334699340503;7.834744472567484;4.28160101607699;93.5256914492694;0.012174779401412948;2675.1271608694565;254.0958880842258;224.25708557600367;0.008127424374881342;0.6594349278380969;0.6075137462621923;0.2430390413613959;4.644817863663775e-11;-9.393588129569252e-10;7.605933660670416e-10;-5.755240728433364e-11;-2.2014035039319424e-10;1.744240307743894e-10;2.1741186628787545e-10;4.116984086977027e-09;4.644817863663775e-13;-9.393588129569252e-12;7.605933660670417e-12;-5.755240728433364e-11;-2.2014035039319423e-12;1.7442403077438939e-12;2.1741186628787547e-12;4.116984086977027e-11;142.1124929251543;105.0;101.4261851829159;101.4261851829159;97.9117962149515;37.0654599003513;13.516364587646535;10.403463627985275;56.4602315489181;15.696243333906011;2.614923515378848;7.900493733646499;9.722869714313333;52.213414104095705;1.9977112991259673;7.8656683223615005;4.0;0.6200000000000002;74846.08257063357;9943.854483926594;7.526868247279361;1.9977112991259673;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.70331546860257;2662.2976023014985;0.047562352212978;74846.08257063357;0.0;0.0;135.0;4.0;142.1124929251543;4.0;105.0;8.0;101.4261851829159;8.0;101.4261851829159;8.0;97.9117962149515;8.0;30.0;4.0;37.0654599003513;4.0;91.70331546860257;2662.2976023014985;0.005589922463144423;74846.08257063357;0.0;0.0;93.5256914492694;254.0958880842261;0.6675623522129782;9943.854483926594;0.6001174004181242;0.23739612458031573;155.62885751280083;357.90257242885724;0.6255899224631446;74846.08257063357;0.6403808135323897;0.2697393293341492;91.70331546860257;2662.2976023014985;0.041972429749833576;74846.08257063357;0.0;0.0;110.27082954712597;254.0958880842261;0.6675623522129782;74846.08257063357;0.6001174004181242;0.23739612458031573;145.40346362798527;324.64751673700783;0.6675623522129782;74846.08257063357;0.6001174004181242;0.23739612458031573;143.4057523288593;337.12613768582037;0.6200000000000002;74846.08257063357;0.6461544893984849;0.2747241311778528;102.40516122476447;261.16224869249606;0.6200000000000002;74846.08257063357;0.6461544893984849;0.2747241311778528;102.38507648462115;261.12560642043076;0.6200000000000002;9943.854483926594;0.6461544893984849;0.2747241311778528;93.5256914492694;2675.1271608694565;0.047562352212978;9943.854483926594;0.0;0.0;45.69624333390601;191.34568166752652;0.047562352212978;9943.854483926594;0.0;0.0;45.69838211085579;191.41124742810524;0.047562352212978;74846.08257063357;0.0;0.0;"Zustand 3: Temperatur 418.553 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.556 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.555 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.535 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.779 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.68199582640916e-21;`gtol` termination condition is satisfied.;4;4.053268539239897e-09;7.323927670873272e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.69104089353169;110.24136250947731;143.39360102738777;45.71653446153675;0.11864432995227733;0.26951474645990803;0.23766156443278985;0.27446673190879756;118.92663306501854;118.28720645813688;119.5236267748688;117.66401537762444;47.91960880735667;0.5014031590590118;13.22912911647849;40.68710804141466;0.0031202543958634703;0.02307711632130251;11.89266330611493;11.82872064579868;4.780945071002641;7.844267691827453;4.356328073474791;93.61626631275931;0.0120776824096047;2675.2983384868216;254.1678673760676;224.56873353565135;0.008184105512933026;0.6694380769038416;0.6078100033593874;0.24326772465723362;5.4996007747831754e-11;-8.660379080538405e-10;7.710525551374303e-10;-6.10038131121371e-11;-1.972182417375734e-10;1.5006662579253316e-10;2.1263701910356758e-10;3.86924625672691e-09;5.499600774783176e-13;-8.660379080538405e-12;7.710525551374304e-12;-6.10038131121371e-11;-1.972182417375734e-12;1.5006662579253315e-12;2.1263701910356758e-12;3.86924625672691e-11;142.11283690580257;105.0;101.4257288643879;101.4257288643879;97.9070681174494;37.07459368768764;13.43222805650953;10.475489294978274;56.54167262507167;15.716534461536753;2.6595776884682323;7.809462551628599;9.734687970856214;52.18839547800229;2.0818882675905;7.880872279133257;4.0;0.6300000000000002;74811.56949554478;9954.182874600336;7.5155912281296615;2.0818882675905;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.69104089353169;2662.277708296254;0.047622182416774406;74811.56949554478;0.0;0.0;135.0;4.0;142.11283690580257;4.0;105.0;8.0;101.4257288643879;8.0;101.4257288643879;8.0;97.9070681174494;8.0;30.0;4.0;37.07459368768764;4.0;91.69104089353169;2662.277708296254;0.005650101923703322;74811.56949554478;0.0;0.0;93.61626631275931;254.1678673760668;0.6776221824167746;9954.182874600336;0.600469067173432;0.23766156443278985;155.5450649623121;357.6412430481439;0.6356501019237035;74811.56949554478;0.6401181382673142;0.26951474645990803;91.69104089353169;2662.277708296254;0.041972080493071086;74811.56949554478;0.0;0.0;110.24136250947731;254.1678673760668;0.6776221824167746;74811.56949554478;0.600469067173432;0.23766156443278985;145.47548929497827;324.88516390323906;0.6776221824167746;74811.56949554478;0.600469067173432;0.23766156443278985;143.39360102738777;336.97230507201033;0.6300000000000002;74811.56949554478;0.6458589837648027;0.27446673190879756;102.36049023034406;260.9094339493093;0.6300000000000002;74811.56949554478;0.6458589837648027;0.27446673190879756;102.34042231153177;260.8728036059421;0.6300000000000002;9954.182874600336;0.6458589837648027;0.27446673190879756;93.61626631275931;2675.2983384868216;0.047622182416774406;9954.182874600336;0.0;0.0;45.71653446153675;191.43051775310676;0.047622182416774406;9954.182874600336;0.0;0.0;45.71867263944711;191.49603878212125;0.047622182416774406;74811.56949554478;0.0;0.0;"Zustand 3: Temperatur 418.625 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.544 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.510 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.490 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.695 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
