config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.7790383131292993e-21;`gtol` termination condition is satisfied.;4;3.8139775196305565e-09;7.45525091882131e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.67921928475198;110.21447096416483;143.37876923330919;45.73640026707392;0.11978153057318423;0.26929390053408414;0.23791816036835867;0.27421494027518256;118.92562057434913;118.4367222847101;119.53185444847455;117.80393024382249;48.738758883949714;0.5010859223295583;13.422598660840587;40.68729352862357;0.0031220324168163994;0.023436134405551635;11.892562057070956;11.843672228457306;4.781274177947319;7.853595349575418;4.430796262250616;93.70419045621821;0.01198487092081662;2675.4644974504326;254.24107335315793;224.87102692956935;0.008241765406441726;0.6794390165472909;0.6080966214310147;0.24348916480598004;6.020428600095329e-11;-8.070628609857522e-10;7.362643827946158e-10;-6.406125629965231e-11;-2.084306061078678e-10;1.3703527201869292e-10;1.9122126104775816e-10;3.6395704228198156e-09;6.020428600095329e-13;-8.070628609857521e-12;7.362643827946158e-12;-6.406125629965231e-11;-2.0843060610786777e-12;1.3703527201869293e-12;1.9122126104775817e-12;3.6395704228198154e-11;142.1127763501405;105.0;101.42548282151694;101.42548282151694;97.90263801757487;37.08353602181279;13.350169569147852;10.545121560526468;56.620654434405424;15.736400267073918;2.7032942156128;7.721292365298723;9.746263536764957;52.16410014203757;2.1663523272172824;7.897713551132767;4.0;0.6400000000000002;74778.34257973547;9964.30370866203;7.504622978796823;2.1663523272172824;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.67921928475198;2662.258547743446;0.047680781953732376;74778.34257973547;0.0;0.0;135.0;4.0;142.1127763501405;4.0;105.0;8.0;101.42548282151694;8.0;101.42548282151694;8.0;97.90263801757487;8.0;30.0;4.0;37.08353602181279;4.0;91.67921928475198;2662.258547743446;0.005711277041344325;74778.34257973547;0.0;0.0;93.70419045621821;254.24107335315745;0.6876807819537326;9964.30370866203;0.6008086619157793;0.23791816036835867;155.46294591928836;357.3848167026462;0.6457112770413446;74778.34257973547;0.6398596171155695;0.26929390053408414;91.67921928475198;2662.258547743446;0.04196950491238805;74778.34257973547;0.0;0.0;110.21447096416483;254.24107335315745;0.6876807819537326;74778.34257973547;0.6008086619157793;0.23791816036835867;145.54512156052647;325.11517680778746;0.6876807819537326;74778.34257973547;0.6008086619157793;0.23791816036835867;143.37876923330919;336.8164222924045;0.6400000000000002;74778.34257973547;0.6455696412981543;0.27421494027518256;102.31675741303206;260.6621115363272;0.6400000000000002;74778.34257973547;0.6455696412981543;0.27421494027518256;102.2967057843872;260.6254925763185;0.6400000000000002;9964.30370866203;0.6455696412981543;0.27421494027518256;93.70419045621821;2675.4644974504326;0.047680781953732376;9964.30370866203;0.0;0.0;45.73640026707392;191.51357567996752;0.047680781953732376;9964.30370866203;0.0;0.0;45.738537875537304;191.57905347393168;0.047680781953732376;74778.34257973547;0.0;0.0;"Zustand 3: Temperatur 418.695 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.529 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.467 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.447 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.613 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.8663685751712744e-21;`gtol` termination condition is satisfied.;4;3.5864319539094564e-09;7.571484101774598e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.66782109454715;110.19005669334899;143.36139549795263;45.75587431720555;0.12093960811793898;0.26907667008330244;0.23816625552830115;0.2739685426626726;118.91815648824638;118.58328964623148;119.53337585238205;117.94115123408902;49.55503386070631;0.5007617362048477;13.61591564865288;40.686892608518974;0.0031237980211816256;0.02379525005857041;11.891815648482714;11.858328964611243;4.781335034103492;7.86274341559345;4.505003078313763;93.78958782791824;0.011896153426214086;2675.6258714185906;254.31542721232253;225.16436112078756;0.00830040128625631;0.6894378497996567;0.6083739849761317;0.24370363991924146;7.290168468898628e-11;-7.450822181453987e-10;7.176197414082708e-10;-6.66853239295051e-11;-2.0524737465166254e-10;1.1904432994924719e-10;1.87270643436932e-10;3.4192453313153237e-09;7.290168468898628e-13;-7.450822181453986e-12;7.176197414082708e-12;-6.66853239295051e-11;-2.0524737465166255e-12;1.1904432994924718e-12;1.87270643436932e-12;3.4192453313153236e-11;142.11232993350757;105.0;101.4254373249886;101.4254373249886;97.8984890225338;37.092302012334414;13.270098504779355;10.612442066382584;56.697285815583825;15.755874317205553;2.7460868111188006;7.635849497070353;9.757616230441442;52.14047763849703;2.251046568429956;7.916107669079679;4.0;0.6500000000000002;74746.31740200559;9974.233547351816;7.493940967709837;2.251046568429956;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.66782109454715;2662.2400728276184;0.047738251085912786;74746.31740200559;0.0;0.0;135.0;4.0;142.11232993350757;4.0;105.0;8.0;101.4254373249886;8.0;101.4254373249886;8.0;97.8984890225338;8.0;30.0;4.0;37.092302012334414;4.0;91.66782109454715;2662.2400728276184;0.005773445378566068;74746.31740200559;0.0;0.0;93.78958782791824;254.31542721232273;0.697738251085913;9974.233547351816;0.6011366747103384;0.23816625552830115;155.38242843828692;357.133101383521;0.6557734453785663;74746.31740200559;0.6396051183508129;0.26907667008330244;91.66782109454715;2662.2400728276184;0.04196480570734672;74746.31740200559;0.0;0.0;110.19005669334899;254.31542721232273;0.697738251085913;74746.31740200559;0.6011366747103384;0.23816625552830115;145.61244206638258;325.337811012526;0.697738251085913;74746.31740200559;0.6011366747103384;0.23816625552830115;143.36139549795263;336.6586257055722;0.6500000000000002;74746.31740200559;0.6452862339630658;0.2739685426626726;102.27394902426931;260.42011207382853;0.6500000000000002;74746.31740200559;0.6452862339630658;0.2739685426626726;102.2539131888812;260.38350399681536;0.6500000000000002;9974.233547351816;0.6452862339630658;0.2739685426626726;93.78958782791824;2675.6258714185906;0.047738251085912786;9974.233547351816;0.0;0.0;45.75587431720555;191.5949957834216;0.047738251085912786;9974.233547351816;0.0;0.0;45.75801138403676;191.66043173782137;0.047738251085912786;74746.31740200559;0.0;0.0;"Zustand 3: Temperatur 418.762 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.511 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.424 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.404 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.532 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.9332057324471493e-21;`gtol` termination condition is satisfied.;4;3.3516601378178924e-09;7.659250266765212e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.65681880004831;110.16802528997943;143.3416105877967;45.77498780678394;0.12211826705322436;0.2688629383302911;0.23840617606576558;0.27372733533595556;118.90453346389285;118.7271433242287;119.52849602102202;118.07590076318957;50.36840903605338;0.5004306951940792;13.809067444175193;40.68593190636386;0.0031255531864054;0.024154450803010683;11.890453346070583;11.872714332412965;4.781139840848757;7.871726717534692;4.5789462760685;93.87257523927377;0.01181134857631065;2675.7826806321655;254.39085413774066;225.44911020923962;0.008360009720499884;0.6994346732056378;0.6086424583413094;0.24391141409216227;7.94670995674096e-11;-7.001190738264995e-10;7.057963102852227e-10;-6.88732404441339e-11;-1.9690560293383896e-10;9.904965736495797e-11;1.6919443623919506e-10;3.1870115435594926e-09;7.946709956740961e-13;-7.0011907382649955e-12;7.0579631028522275e-12;-6.88732404441339e-11;-1.9690560293383897e-12;9.904965736495797e-13;1.6919443623919506e-12;3.1870115435594924e-11;142.11151515932374;105.0;101.42558325295988;101.42558325295988;97.8946053593238;37.100905701209854;13.191929247497796;10.6775289078102;56.77166953806392;15.77498780678394;2.7879696247681522;7.55300801368611;9.768764452911569;52.1174810011658;2.3359183200134908;7.935974407626702;4.0;0.6600000000000003;74715.41539613527;9983.987809799539;7.483524301061364;2.3359183200134908;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.65681880004831;2662.222239006172;0.04779468292613742;74715.41539613527;0.0;0.0;135.0;4.0;142.11151515932374;4.0;105.0;8.0;101.42558325295988;8.0;101.42558325295988;8.0;97.8946053593238;8.0;30.0;4.0;37.100905701209854;4.0;91.65681880004831;2662.222239006172;0.0058366038532982325;74715.41539613527;0.0;0.0;93.87257523927377;254.39085413773984;0.7077946829261377;9983.987809799539;0.6014535701074976;0.23840617606576558;155.30344440682154;356.8859144331979;0.6658366038532985;74715.41539613527;0.6393545151382174;0.2688629383302911;91.65681880004831;2662.222239006172;0.04195807907283919;74715.41539613527;0.0;0.0;110.16802528997943;254.39085413773984;0.7077946829261377;74715.41539613527;0.6014535701074976;0.23840617606576558;145.6775289078102;325.5533116286922;0.7077946829261377;74715.41539613527;0.6014535701074976;0.23840617606576558;143.3416105877967;336.4990434113112;0.6600000000000003;74715.41539613527;0.645008543862166;0.27372733533595556;102.23205088235272;260.1832721446841;0.6600000000000003;74715.41539613527;0.645008543862166;0.27372733533595556;102.21203037523185;260.1466744919523;0.6600000000000003;9983.987809799539;0.645008543862166;0.27372733533595556;93.87257523927377;2675.7826806321655;0.04779468292613742;9983.987809799539;0.0;0.0;45.77498780678394;191.67490848288034;0.04779468292613742;9983.987809799539;0.0;0.0;45.777124358158005;191.74030389917039;0.04779468292613742;74715.41539613527;0.0;0.0;"Zustand 3: Temperatur 418.828 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.492 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.382 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.362 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.453 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.9861656281861474e-21;`gtol` termination condition is satisfied.;4;3.1227128789607024e-09;7.728085957319765e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.64618674743718;110.14828605838136;143.31953792502497;45.793769744712336;0.1233172121749307;0.2686525929651287;0.23863823212082305;0.2734911238908569;118.88502598143836;118.86850164814635;119.51750113659511;118.20838546881156;51.17886226885472;0.5000928913508341;14.002041873360104;40.68443639651531;0.0031272997233896898;0.024513724546177115;11.888502597847266;11.886850164805972;4.780700045470928;7.8805590312431475;4.652623842681818;93.95326284852291;0.011730284578076804;2675.935132821588;254.4672831473443;225.7256283843874;0.008420586708159927;0.7094295772936152;0.6089023869789607;0.24411273824063656;9.14894826564705e-11;-6.452722800531774e-10;6.781988304283004e-10;-7.069439478257777e-11;-1.780762204361963e-10;8.662937034387141e-11;1.6434853478131117e-10;2.9657059030796518e-09;9.14894826564705e-13;-6.452722800531774e-12;6.781988304283004e-12;-7.069439478257777e-11;-1.7807622043619631e-12;8.662937034387142e-13;1.6434853478131118e-12;2.9657059030796515e-11;142.11034844386592;105.0;101.42591204735061;101.42591204735061;97.89097229050816;37.109360146420215;13.115580845847717;10.740456802610368;56.843902702102696;15.793769744712336;2.8289571467056476;7.472649198827696;9.779725299913423;52.09506648530663;2.420918877585393;7.957237591012188;4.0;0.6700000000000003;74685.56339329573;9993.58086031662;7.47335358938893;2.420918877585393;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.64618674743718;2662.20500475793;0.047850164001774886;74685.56339329573;0.0;0.0;135.0;4.0;142.11034844386592;4.0;105.0;8.0;101.42591204735061;8.0;101.42591204735061;8.0;97.89097229050816;8.0;30.0;4.0;37.109360146420215;4.0;91.64618674743718;2662.20500475793;0.005900748826812105;74685.56339329573;0.0;0.0;93.95326284852291;254.46728314734273;0.7178501640017751;9993.58086031662;0.6017597886994273;0.23863823212082305;155.22592928971363;356.643081965771;0.6759007488268124;74685.56339329573;0.6391076853044548;0.2686525929651287;91.64618674743718;2662.20500475793;0.041949415174962784;74685.56339329573;0.0;0.0;110.14828605838136;254.46728314734273;0.7178501640017751;74685.56339329573;0.6017597886994273;0.23863823212082305;145.74045680261037;325.7619137476196;0.7178501640017751;74685.56339329573;0.6017597886994273;0.23863823212082305;143.31953792502497;336.33779568162134;0.6700000000000003;74685.56339329573;0.6447363626978466;0.2734911238908569;102.19104846736917;259.95143408645237;0.6700000000000003;74685.56339329573;0.6447363626978466;0.2734911238908569;102.17104285329435;259.914846437876;0.6700000000000003;9993.58086031662;0.6447363626978466;0.2734911238908569;93.95326284852291;2675.935132821588;0.047850164001774886;9993.58086031662;0.0;0.0;45.793769744712336;191.75343505902217;0.047850164001774886;9993.58086031662;0.0;0.0;45.79590580520153;191.81879115107807;0.047850164001774886;74685.56339329573;0.0;0.0;"Zustand 3: Temperatur 418.890 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.470 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.341 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.321 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.376 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.0307210681007944e-21;`gtol` termination condition is satisfied.;4;2.9355203747962786e-09;7.785526402370998e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.63590100941838;110.13075190550745;143.29529400980448;45.81224712366247;0.12453614925348222;0.2684455259336024;0.2388627187349664;0.27325972274297533;118.8598916490163;119.00756777267068;119.5006598753094;118.33879744761452;51.98637372652367;0.49974841427440525;14.194827201997068;40.682429520733876;0.0031290392913839206;0.024873059567222727;11.885989164624046;11.900756777259772;4.780026395019834;7.889253163164434;4.7260339751936105;94.03175460714584;0.011652798628103643;2676.0834240441773;254.5446469325344;225.9942511802541;0.008482127760821134;0.7194226470084226;0.6091540986162051;0.24430785088210485;9.553957625030307e-11;-6.060503210392199e-10;6.843947630841285e-10;-7.211264918538518e-11;-1.864606247181655e-10;7.295852810784709e-11;1.4802026271354407e-10;2.7758346732298378e-09;9.553957625030308e-13;-6.060503210392199e-12;6.843947630841285e-12;-7.211264918538518e-11;-1.864606247181655e-12;7.295852810784709e-13;1.4802026271354407e-12;2.7758346732298377e-11;142.10884519431914;105.0;101.42641567358527;101.42641567358527;97.88757603699395;37.11767749836548;13.040976700287558;10.801297252813356;56.91407710878036;15.812247123662473;2.8690641236124748;7.394661066439426;9.790514664166892;52.07319332059603;2.506003243008877;7.979824900650613;4.0;0.6800000000000003;74656.69320424594;10003.026088351775;7.4634108263679755;2.506003243008877;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.63590100941838;2662.18833135308;0.047904774769243486;74656.69320424594;0.0;0.0;135.0;4.0;142.10884519431914;4.0;105.0;8.0;101.42641567358527;8.0;101.42641567358527;8.0;97.88757603699395;8.0;30.0;4.0;37.11767749836548;4.0;91.63590100941838;2662.18833135308;0.005965876180616956;74656.69320424594;0.0;0.0;94.03175460714584;254.5446469325334;0.7279047747692438;10003.026088351775;0.6020557485715464;0.2388627187349664;155.1498218946067;356.40443833416504;0.6859658761806172;74656.69320424594;0.6388645111250733;0.2684455259336024;91.63590100941838;2662.18833135308;0.04193889858862653;74656.69320424594;0.0;0.0;110.13075190550745;254.5446469325334;0.7279047747692438;74656.69320424594;0.6020557485715464;0.2388627187349664;145.80129725281336;325.96384286101744;0.7279047747692438;74656.69320424594;0.6020557485715464;0.2388627187349664;143.29529400980448;336.17499538662474;0.6800000000000003;74656.69320424594;0.6444694912683819;0.27325972274297533;102.15092700485684;259.72444578893635;0.6800000000000003;74656.69320424594;0.6444694912683819;0.27325972274297533;102.13093587638753;259.687867760161;0.6800000000000003;10003.026088351775;0.6444694912683819;0.27325972274297533;94.03175460714584;2676.0834240441773;0.047904774769243486;10003.026088351775;0.0;0.0;45.81224712366247;191.83068836327288;0.047904774769243486;10003.026088351775;0.0;0.0;45.814382716397915;191.8960062633456;0.047904774769243486;74656.69320424594;0.0;0.0;"Zustand 3: Temperatur 418.951 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.445 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.301 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.281 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.300 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.0525444319826362e-21;`gtol` termination condition is satisfied.;4;2.7334914511650023e-09;7.813506808063376e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.6259392547243;110.11533922557715;143.26898882334228;45.83044507518133;0.12577478556414473;0.26824163324106415;0.23907991670864417;0.27303295464971883;118.82937240515565;119.14453084513246;119.47822464845336;118.46731538402153;52.790925660741095;0.49939735112890865;14.387412115140933;40.6799332972119;0.0031307734113871265;0.02523244450431204;11.882937240257295;11.914453084507018;4.779128985945365;7.897821025591673;4.799175060117651;94.10814867216669;0.011578736380053972;2676.2277394576217;254.6228816942262;226.2552966404493;0.008544627973979257;0.7294139621100475;0.6093979043410466;0.24449697886388513;1.0246736792396405e-10;-5.530722546609468e-10;6.494929039035924e-10;-7.320127837218138e-11;-1.807762828320847e-10;6.228617621673038e-11;1.4642864698544145e-10;2.5827091576502426e-09;1.0246736792396405e-12;-5.530722546609468e-12;6.494929039035924e-12;-7.320127837218138e-11;-1.8077628283208468e-12;6.228617621673038e-13;1.4642864698544146e-12;2.5827091576502427e-11;142.10701988069115;105.0;101.42708658347925;101.42708658347925;97.88440370716285;37.12586906968494;12.96804427596436;10.860118699063321;56.98227960248175;15.83044507518133;2.9083054849693326;7.31893791131256;9.80114732875495;52.05182348519946;2.5911298757210375;8.003667686186759;4.0;0.6900000000000003;74628.7412375087;10012.33598178716;7.453679278568095;2.5911298757210375;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.6259392547243;2662.172182642492;0.047958590084026476;74628.7412375087;0.0;0.0;135.0;4.0;142.10701988069115;4.0;105.0;8.0;101.42708658347925;8.0;101.42708658347925;8.0;97.88440370716285;8.0;30.0;4.0;37.12586906968494;4.0;91.6259392547243;2662.172182642492;0.006031981383777148;74628.7412375087;0.0;0.0;94.10814867216669;254.62288169422635;0.7379585900840268;10012.33598178716;0.6023418466561242;0.23907991670864417;155.07506415665551;356.16982563969293;0.6960319813837774;74628.7412375087;0.6386248791276071;0.26824163324106415;91.6259392547243;2662.172182642492;0.04192660870024933;74628.7412375087;0.0;0.0;110.11533922557715;254.62288169422635;0.7379585900840268;74628.7412375087;0.6023418466561242;0.23907991670864417;145.86011869906332;326.15931526935435;0.7379585900840268;74628.7412375087;0.6023418466561242;0.23907991670864417;143.26898882334228;336.0107484110877;0.6900000000000003;74628.7412375087;0.6442077389955975;0.27303295464971883;102.11167153939039;259.5021604971187;0.6900000000000003;74628.7412375087;0.6442077389955975;0.27303295464971883;102.09169451503067;259.46559173696755;0.6900000000000003;10012.33598178716;0.6442077389955975;0.27303295464971883;94.10814867216669;2676.2277394576217;0.047958590084026476;10012.33598178716;0.0;0.0;45.83044507518133;191.90677346625847;0.047958590084026476;10012.33598178716;0.0;0.0;45.83258022196338;191.97205423047404;0.047958590084026476;74628.7412375087;0.0;0.0;"Zustand 3: Temperatur 419.010 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.419 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.262 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.242 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.225 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.059128808059251e-21;`gtol` termination condition is satisfied.;4;2.5421946162945276e-09;7.821929184107014e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.61628062856641;110.10196778054177;143.24072621140226;45.84838701152353;0.12703283031969226;0.268040814769145;0.23929009340563562;0.2728106502632205;118.79369562692597;119.27956707296244;119.45043274662069;118.59410558156281;53.59250220755087;0.49903978667701815;14.5797856977909;40.67696842106676;0.0031325034782188977;0.025591868341872104;11.879369562452986;11.927956707291045;4.778017309870841;7.9062737054277505;4.872045655279327;94.18253778725727;0.011507951444727257;2676.3682540350883;254.70192697821776;226.50906640049996;0.008608082089273772;0.739403597540974;0.6096340996126787;0.24468033804314931;1.1514345032992424e-10;-5.217231091592112e-10;6.194511570356553e-10;-7.397654711027712e-11;-1.50336632032122e-10;5.198330654820893e-11;1.4655654467787826e-10;2.396106424384925e-09;1.1514345032992424e-12;-5.2172310915921116e-12;6.194511570356553e-12;-7.397654711027712e-11;-1.50336632032122e-12;5.198330654820893e-13;1.4655654467787826e-12;2.396106424384925e-11;142.10488610208887;105.0;101.42791768102211;101.42791768102211;97.88144323181268;37.13394539910064;12.896714838180458;10.916986667939454;57.048592388156635;15.848387011523528;2.9466962783321833;7.245379893764834;9.811637052455694;52.030921498987425;2.676260456537193;8.028700781371867;4.0;0.7000000000000003;74601.64815018672;10021.52219415451;7.444143385093873;2.676260456537193;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.61628062856641;2662.1565248646816;0.04801167963024744;74601.64815018672;0.0;0.0;135.0;4.0;142.10488610208887;4.0;105.0;8.0;101.42791768102211;8.0;101.42791768102211;8.0;97.88144323181268;8.0;30.0;4.0;37.13394539910064;4.0;91.61628062856641;2662.1565248646816;0.006099059551832648;74601.64815018672;0.0;0.0;94.18253778725727;254.70192697821915;0.7480116796302477;10021.52219415451;0.602618459995286;0.23929009340563562;155.00160094026933;355.9390932789085;0.7060990595518329;74601.64815018672;0.6383886799075308;0.268040814769145;91.61628062856641;2662.1565248646816;0.04191262007841479;74601.64815018672;0.0;0.0;110.10196778054177;254.70192697821915;0.7480116796302477;74601.64815018672;0.602618459995286;0.23929009340563562;145.91698666793945;326.3485384777112;0.7480116796302477;74601.64815018672;0.602618459995286;0.23929009340563562;143.24072621140226;335.84515405877033;0.7000000000000003;74601.64815018672;0.6439509234818098;0.2728106502632205;102.0732669991699;259.28443661957647;0.7000000000000003;74601.64815018672;0.6439509234818098;0.2728106502632205;102.05330372166782;259.2478768076595;0.7000000000000003;10021.52219415451;0.6439509234818098;0.2728106502632205;94.18253778725727;2676.3682540350883;0.04801167963024744;10021.52219415451;0.0;0.0;45.84838701152353;191.9817882507064;0.04801167963024744;10021.52219415451;0.0;0.0;45.85052173282526;192.04703286414926;0.04801167963024744;74601.64815018672;0.0;0.0;"Zustand 3: Temperatur 419.067 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.391 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.223 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.203 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.152 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.0535761992050194e-21;`gtol` termination condition is satisfied.;4;2.372994562739825e-09;7.81482718837086e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.60690564302246;110.09056057818253;143.21060424815573;45.866094755468964;0.12830999501765733;0.26784297410456565;0.23949350350749765;0.2725926477116287;118.75307515200754;119.41284070074555;119.41750739554527;118.71932290616016;54.39108920908674;0.4986758033251486;14.771937416714378;40.67355435704428;0.0031342307714089094;0.02595132039799522;11.87530751497767;11.94128407007033;4.776700295827916;7.914621527068569;4.944644473597263;94.25500963523899;0.011440304920973173;2676.5051332267963;254.7817255117212;226.75584669384776;0.008672484548754245;0.7493916237649354;0.6098629652016065;0.24485813392191677;1.2176570862720837e-10;-4.831477440347953e-10;5.985612006043084e-10;-7.44620476389457e-11;-1.5262457964126952e-10;4.224887106829556e-11;1.3162093637220096e-10;2.2308341840471257e-09;1.2176570862720837e-12;-4.8314774403479534e-12;5.985612006043084e-12;-7.44620476389457e-11;-1.5262457964126953e-12;4.224887106829556e-13;1.3162093637220096e-12;2.2308341840471257e-11;142.10245664784736;105.0;101.42890229080308;101.42890229080308;97.87868330437482;37.14191630985323;12.826923208612357;10.971963912331034;57.11309332538576;15.866094755468964;2.984251612651235;7.173892655564089;9.821996647780622;52.01045423376905;2.761359664175302;8.05486232560878;4.0;0.7100000000000003;74575.35852833434;10030.595606325607;7.434788666119167;2.761359664175302;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.60690564302246;2662.1413264687844;0.04806410831368935;74575.35852833434;0.0;0.0;135.0;4.0;142.10245664784736;4.0;105.0;8.0;101.42890229080308;8.0;101.42890229080308;8.0;97.87868330437482;8.0;30.0;4.0;37.14191630985323;4.0;91.60690564302246;2662.1413264687844;0.006167105498257623;74575.35852833434;0.0;0.0;94.25500963523899;254.78172551172162;0.7580641083136896;10030.595606325607;0.6028859469196913;0.23949350350749765;154.92937985645972;355.71209752476136;0.7161671054982579;74575.35852833434;0.6381558079563374;0.26784297410456565;91.60690564302246;2662.1413264687844;0.041897002815431725;74575.35852833434;0.0;0.0;110.09056057818253;254.78172551172162;0.7580641083136896;74575.35852833434;0.6028859469196913;0.23949350350749765;145.97196391233103;326.5317115783084;0.7580641083136896;74575.35852833434;0.6028859469196913;0.23949350350749765;143.21060424815573;335.67830544227655;0.7100000000000003;74575.35852833434;0.6436988700937043;0.2725926477116287;102.03569825257375;259.0711375423259;0.7100000000000003;74575.35852833434;0.6436988700937043;0.2725926477116287;102.01574838734876;259.03458638683577;0.7100000000000003;10030.595606325607;0.6436988700937043;0.2725926477116287;94.25500963523899;2676.5051332267963;0.04806410831368935;10030.595606325607;0.0;0.0;45.866094755468964;192.0558239542666;0.04806410831368935;10030.595606325607;0.0;0.0;45.868229070605764;192.1210333356818;0.04806410831368935;74575.35852833434;0.0;0.0;"Zustand 3: Temperatur 419.122 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.361 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.186 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.166 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.079 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.0290670246040118e-21;`gtol` termination condition is satisfied.;4;2.1954450675515335e-09;7.78340160161868e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.5977960764672;110.08104374940757;143.17871558054628;45.88358865922959;0.12960599371746379;0.26764801837834573;0.2396903897213648;0.2723787922066701;118.70771222170899;119.54450490513685;119.37965873073159;118.84311164946493;55.18667405443798;0.49830548117736595;14.963857103359668;40.6697094250643;0.003135956465030786;0.0263107903120631;11.870771221964683;11.954450490511418;4.775186349235178;7.922874109956123;5.0169703686259695;94.32564716438696;0.011375664955752629;2676.63853357254;254.86222304276112;226.99590928756461;0.008737829542181497;0.7593781070794233;0.610084768065135;0.24503056224043593;1.277484784623084e-10;-4.476845560930087e-10;5.546212378249038e-10;-7.467726437226929e-11;-1.4786394331167685e-10;2.2666313270747196e-11;1.2309442354307976e-10;2.062165549432393e-09;1.277484784623084e-12;-4.476845560930087e-12;5.546212378249038e-12;-7.467726437226929e-11;-1.4786394331167684e-12;2.2666313270747195e-13;1.2309442354307976e-12;2.062165549432393e-11;142.09974355392995;105.0;101.43003412886566;101.43003412886566;97.87611332595105;37.14979096322588;12.758607540264563;11.025110545113705;57.17585620116108;15.883588659229588;3.020986608754356;7.104386964478692;9.832238052398452;51.99039073956857;2.8463949645674234;8.082093591847354;4.0;0.7200000000000003;74549.82059416373;10039.566383163981;7.425601639447426;2.8463949645674234;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.5977960764672;2662.1265579521096;0.048115936621604516;74549.82059416373;0.0;0.0;135.0;4.0;142.09974355392995;4.0;105.0;8.0;101.43003412886566;8.0;101.43003412886566;8.0;97.87611332595105;8.0;30.0;4.0;37.14979096322588;4.0;91.5977960764672;2662.1265579521096;0.00623611377948956;74549.82059416373;0.0;0.0;94.32564716438696;254.862223042762;0.7681159366216048;10039.566383163981;0.6031446481490179;0.2396903897213648;154.85835109419452;355.4887011383368;0.7262361137794898;74549.82059416373;0.6379261614999191;0.26764801837834573;91.5977960764672;2662.1265579521096;0.04187982284211496;74549.82059416373;0.0;0.0;110.08104374940757;254.862223042762;0.7681159366216048;74549.82059416373;0.6031446481490179;0.2396903897213648;146.0251105451137;326.709025619421;0.7681159366216048;74549.82059416373;0.6031446481490179;0.2396903897213648;143.17871558054628;335.5102898569284;0.7200000000000003;74549.82059416373;0.6434514115712374;0.2723787922066701;101.99895015756022;258.86213144816423;0.7200000000000003;74549.82059416373;0.6434514115712374;0.2723787922066701;101.97901339124564;258.82558868384194;0.7200000000000003;10039.566383163981;0.6434514115712374;0.2723787922066701;94.32564716438696;2676.63853357254;0.048115936621604516;10039.566383163981;0.0;0.0;45.88358865922959;192.12896566650375;0.048115936621604516;10039.566383163981;0.0;0.0;45.885722586382485;192.1941406726497;0.048115936621604516;74549.82059416373;0.0;0.0;"Zustand 3: Temperatur 419.175 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.329 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.149 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.129 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.008 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.0000930496946894e-21;`gtol` termination condition is satisfied.;4;2.0689649562769072e-09;7.74608681812267e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.58893488122538;110.07334642596044;143.14514775358793;45.900887713439374;0.1309205432582961;0.26745585811442696;0.23988098344406317;0.27216893567548067;118.65779635158856;119.67470261518443;119.33708469758423;118.96560631965357;55.9792455374487;0.49792889809626767;15.155534937787726;40.665450879209345;0.003137681636592772;0.026670268032634673;11.865779634965573;11.967470261516757;4.7734833879089535;7.931040421302823;5.0890223216245625;94.3945288906844;0.011313906331702775;2676.7686032691836;254.943368183647;227.22951235317896;0.008804111048256735;0.7693631099041278;0.610299762163145;0.24519780953193868;1.3415046851150692e-10;-4.2148684542553383e-10;5.580886863754131e-10;-7.465039697507336e-11;-1.3960743672214448e-10;1.6854073692229576e-11;1.1122835985588608e-10;1.9328183498146245e-09;1.3415046851150692e-12;-4.214868454255339e-12;5.580886863754131e-12;-7.465039697507336e-11;-1.3960743672214448e-12;1.6854073692229576e-13;1.1122835985588608e-12;1.9328183498146244e-11;142.0967581549993;105.0;101.43130727578995;101.43130727578995;97.87372335474765;37.15757790760671;12.691709109468945;11.07648416633009;57.23695098307769;15.900887713439374;3.0569163562342965;7.036778385105549;9.842372394564563;51.97070208502379;2.931336412742155;8.110338821286689;4.0;0.7300000000000003;74524.98593759468;10048.444025578896;7.416569744319322;2.931336412742155;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.58893488122538;2662.112191710956;0.04816722095238424;74524.98593759468;0.0;0.0;135.0;4.0;142.0967581549993;4.0;105.0;8.0;101.43130727578995;8.0;101.43130727578995;8.0;97.87372335474765;8.0;30.0;4.0;37.15757790760671;4.0;91.58893488122538;2662.112191710956;0.006306078734328527;74524.98593759468;0.0;0.0;94.3945288906844;254.94336818364545;0.7781672209523846;10048.444025578896;0.6033948878197707;0.23988098344406317;154.78846726446824;355.2687730083774;0.7363060787343289;74524.98593759468;0.6376996423462309;0.26745585811442696;91.58893488122538;2662.112191710956;0.04186114221805571;74524.98593759468;0.0;0.0;110.07334642596044;254.94336818364545;0.7781672209523846;74524.98593759468;0.6033948878197707;0.23988098344406317;146.0764841663301;326.88066396042814;0.7781672209523846;74524.98593759468;0.6033948878197707;0.23988098344406317;143.14514775358793;335.3411891377638;0.7300000000000003;74524.98593759468;0.6432083876597077;0.27216893567548067;101.96300760467375;258.65729114144256;0.7300000000000003;74524.98593759468;0.6432083876597077;0.27216893567548067;101.9430836437657;258.6207565276992;0.7300000000000003;10048.444025578896;0.6432083876597077;0.27216893567548067;94.3945288906844;2676.7686032691836;0.04816722095238424;10048.444025578896;0.0;0.0;45.900887713439374;192.20129278454962;0.04816722095238424;10048.444025578896;0.0;0.0;45.903021269723865;192.2664342142305;0.04816722095238424;74524.98593759468;0.0;0.0;"Zustand 3: Temperatur 419.226 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.295 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.113 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.093 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.938 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.9555855817663485e-21;`gtol` termination condition is satisfied.;4;1.935178938942031e-09;7.688414117054762e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.58030609872856;110.06740061950813;143.10998351712135;45.918009647146164;0.13225336342341767;0.2672664070868682;0.2400655053853627;0.2719629364149222;118.60350613560081;119.80356726483667;119.2899718831699;119.08693236632381;56.76879372955167;0.49754612976878915;15.346961433561233;40.66079498069291;0.003139407275086417;0.02702974380565066;11.860350613380062;11.98035672648372;4.771598875331889;7.93912882441486;5.160799429994956;94.4617291780151;0.011254910080550087;2676.89548269683;255.02511225934444;227.4569012776413;0.008871322870515064;0.7793466910473247;0.610508189218691;0.24536005364153493;1.3697842859983211e-10;-3.928519731744018e-10;5.470042196975555e-10;-7.441258720319865e-11;-1.2731504739349475e-10;-5.258016244624741e-13;1.0091127933264943e-10;1.8001884427576442e-09;1.3697842859983211e-12;-3.928519731744018e-12;5.4700421969755555e-12;-7.441258720319865e-11;-1.2731504739349476e-12;-5.258016244624741e-15;1.0091127933264944e-12;1.8001884427576442e-11;142.093511132512;105.0;101.43271615181908;101.43271615181908;97.87150405952468;37.16528512349504;12.626172123454069;11.12613998413542;57.296444054520066;15.918009647146164;3.0920558760219023;6.970986973803974;9.852410053090523;51.9513612108247;3.0161564670140706;8.139545065133007;4.0;0.7400000000000003;74500.80926997105;10057.237418393026;7.407681271769659;3.0161564670140706;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.58030609872856;2662.098201903525;0.04821801391783942;74500.80926997105;0.0;0.0;135.0;4.0;142.093511132512;4.0;105.0;8.0;101.43271615181908;8.0;101.43271615181908;8.0;97.87150405952468;8.0;30.0;4.0;37.16528512349504;4.0;91.58030609872856;2662.098201903525;0.006376994518231429;74500.80926997105;0.0;0.0;94.4617291780151;255.0251122593437;0.7882180139178397;10057.237418393026;0.6036369744455952;0.2400655053853627;154.71968325596606;355.05218781613894;0.7463769945182318;74500.80926997105;0.6374761557413879;0.2672664070868682;91.58030609872856;2662.098201903525;0.04184101939960799;74500.80926997105;0.0;0.0;110.06740061950813;255.0251122593437;0.7882180139178397;74500.80926997105;0.6036369744455952;0.2400655053853627;146.12613998413542;327.0468026129836;0.7882180139178397;74500.80926997105;0.6036369744455952;0.2400655053853627;143.10998351712135;335.17107999911747;0.7400000000000003;74500.80926997105;0.6429696447633522;0.2719629364149222;101.92785555437513;258.45649387828684;0.7400000000000003;74500.80926997105;0.6429696447633522;0.2719629364149222;101.9079441239781;258.4199671974684;0.7400000000000003;10057.237418393026;0.6429696447633522;0.2719629364149222;94.4617291780151;2676.89548269683;0.04821801391783942;10057.237418393026;0.0;0.0;45.918009647146164;192.27287943128078;0.04821801391783942;10057.237418393026;0.0;0.0;45.92014284869998;192.33798802908484;0.04821801391783942;74500.80926997105;0.0;0.0;"Zustand 3: Temperatur 419.276 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.260 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.078 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.058 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.870 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.9015220567469577e-21;`gtol` termination condition is satisfied.;4;1.8118657785136647e-09;7.617771402118808e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.57189478149166;110.06314110285359;143.0733011146536;45.93497101960219;0.13360417706499236;0.26707958218467553;0.24024416615302263;0.2717606587667932;118.5450099893066;119.93122348385646;119.23849628526872;119.20720684558664;57.5553098659174;0.49715724977543807;15.538127423522345;40.655757065307455;0.00314113428828096;0.027389208162962052;11.854500998763038;11.993122348386278;4.769539851416399;7.947147123032292;5.232300896935576;94.52731849807606;0.011198563120846014;2677.0193049069917;255.10740916143325;227.678309418985;0.00893945866857837;0.7893289059520271;0.6107102794276172;0.24551746421183915;1.4353673805089784e-10;-3.739373255484679e-10;5.260858415567782e-10;-7.399530987939329e-11;-1.4124168501439271e-10;-6.323830348264892e-12;1.0226131053059362e-10;1.6762271570769371e-09;1.4353673805089783e-12;-3.739373255484679e-12;5.260858415567782e-12;-7.399530987939329e-11;-1.4124168501439272e-12;-6.323830348264892e-14;1.022613105305936e-12;1.676227157076937e-11;142.09001255916905;105.0;101.4342554938616;101.4342554938616;97.86944667670889;37.17292006482393;12.561943542040922;11.174130929734588;57.35439843325213;15.934971019602187;3.12642008803158;6.906936995785543;9.862360712369934;51.93234279504918;3.100829815080999;8.169662033548434;4.0;0.7500000000000003;74477.24819788394;10065.954874380637;7.3989253009110625;3.100829815080999;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;91.57189478149166;2662.0845643238436;0.04826836462060513;74477.24819788394;0.0;0.0;135.0;4.0;142.09001255916905;4.0;105.0;8.0;101.4342554938616;8.0;101.4342554938616;8.0;97.86944667670889;8.0;30.0;4.0;37.17292006482393;4.0;91.57189478149166;2662.0845643238436;0.006448855133408941;74477.24819788394;0.0;0.0;94.52731849807606;255.10740916143294;0.7982683646206055;10065.954874380637;0.6038712018148976;0.24024416615302263;154.65195610120998;354.83882572311694;0.7564488551334093;74477.24819788394;0.6372556102332092;0.26707958218467553;91.57189478149166;2662.0845643238436;0.04181950948719619;74477.24819788394;0.0;0.0;110.06314110285359;255.10740916143294;0.7982683646206055;74477.24819788394;0.6038712018148976;0.24024416615302263;146.1741309297346;327.2076105683518;0.7982683646206055;74477.24819788394;0.6038712018148976;0.24024416615302263;143.0733011146536;335.00003435660346;0.7500000000000003;74477.24819788394;0.6427350356190102;0.2717606587667932;101.89347906930516;258.25962120223835;0.7500000000000003;74477.24819788394;0.6427350356190102;0.2717606587667932;101.87357991196842;258.2231022580211;0.7500000000000003;10065.954874380637;0.6427350356190102;0.2717606587667932;94.52731849807606;2677.0193049069917;0.04826836462060513;10065.954874380637;0.0;0.0;45.93497101960219;192.34379483886346;0.04826836462060513;10065.954874380637;0.0;0.0;45.93710388165971;192.40887129863106;0.04826836462060513;74477.24819788394;0.0;0.0;"Zustand 3: Temperatur 419.324 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.223 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.043 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.024 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.802 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
