config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.8362142521048824e-21;`gtol` termination condition is satisfied.;4;1.691300485488302e-09;7.531552631569247e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.56368692132571;110.06050529387835;143.03517455504385;45.951787304606455;0.13497271019093973;0.2668953032837204;0.240417166802106;0.27156197281241906;118.48246683704787;120.05778773253736;119.182824023682;119.32653903062973;58.3387862433999;0.4967623296619506;15.729024046415606;40.65035160579481;0.0031428635093407997;0.027748651911220466;11.848246683549267;12.00577877325578;4.767312960952286;7.955102602035553;5.303526022159384;94.59136367166474;0.011144757918505924;2677.140196075874;255.1902152080432;227.8939588109137;0.009008511985333034;0.7993098069235377;0.6109062521210006;0.2456702031376788;1.4709655715705594e-10;-3.533244807840674e-10;5.143760972714517e-10;-7.339562291264201e-11;-1.2515499747678405e-10;-2.0449419935175683e-11;9.64348600973608e-11;1.5552075183222769e-09;1.4709655715705595e-12;-3.533244807840674e-12;5.143760972714517e-12;-7.339562291264201e-11;-1.2515499747678404e-12;-2.0449419935175684e-13;9.64348600973608e-13;1.555207518322277e-11;142.08627194001485;105.0;101.43592033422004;101.43592033422004;97.8675429708639;37.18048969692211;12.498972912304964;11.22050776657943;57.41087397474263;15.951787304606455;3.160023783305064;6.844556662555306;9.872233412894332;51.913623129357575;3.1853332115355784;8.200641951818739;4.0;0.7600000000000003;74454.26301534273;10074.604174817305;7.390291640583775;3.160023783305064;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.56368692132571;2662.0712562857393;0.048318318908870395;74454.26301534273;0.0;0.0;135.0;4.0;142.08627194001485;4.0;105.0;8.0;101.43592033422004;8.0;101.43592033422004;8.0;97.8675429708639;8.0;30.0;4.0;37.18048969692211;4.0;91.56368692132571;2662.0712562857393;0.006521654455000367;74454.26301534273;0.0;0.0;94.59136367166474;255.19021520804282;0.8083183189088707;10074.604174817305;0.6040978498302103;0.240417166802106;154.58524485231982;354.6285720798018;0.7665216544550008;74454.26301534273;0.637037917541677;0.2668953032837204;91.56368692132571;2662.0712562857393;0.04179666445387003;74454.26301534273;0.0;0.0;110.06050529387835;255.19021520804282;0.8083183189088707;74454.26301534273;0.6040978498302103;0.240417166802106;146.22050776657943;327.3632501111117;0.8083183189088707;74454.26301534273;0.6040978498302103;0.240417166802106;143.03517455504385;334.8281196316502;0.7600000000000003;74454.26301534273;0.6425044189884458;0.27156197281241906;101.85986334205961;258.066558785265;0.7600000000000003;74454.26301534273;0.6425044189884458;0.27156197281241906;101.83997621669494;258.03004740117126;0.7600000000000003;10074.604174817305;0.6425044189884458;0.27156197281241906;94.59136367166474;2677.140196075874;0.048318318908870395;10074.604174817305;0.0;0.0;45.951787304606455;192.41410370147938;0.048318318908870395;10074.604174817305;0.0;0.0;45.95391984150632;192.47914866952283;0.048318318908870395;74454.26301534273;0.0;0.0;"Zustand 3: Temperatur 419.371 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.185 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.010 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.990 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.735 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.7657746852995197e-21;`gtol` termination condition is satisfied.;4;1.5859711678400983e-09;7.437438652250545e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.55566938323102;110.05943314260503;142.99567386773657;45.96847296804975;0.13635869202290687;0.26671349312520526;0.2405846993508274;0.27136675408524435;118.41602674775214;120.18336888539301;119.12311199865988;119.44503097281422;59.11921612898977;0.4963614390120448;15.919642734282771;40.64459226956228;0.0031445957028382113;0.028108066121133944;11.841602674630517;12.018336888541624;4.764924479951464;7.963002064847878;5.374474193574964;94.65392809280098;0.011093392168737913;2677.2582759254733;255.27348900994798;228.1040608200662;0.009078476270553693;0.8092894433399674;0.6110963163838565;0.24581842499201503;1.5289458588085836e-10;-3.348361587995896e-10;5.049400897405576e-10;-7.266737211963914e-11;-1.2671819149545627e-10;-2.3234747459355276e-11;9.605116702005034e-11;1.4469776488112984e-09;1.5289458588085836e-12;-3.348361587995896e-12;5.049400897405576e-12;-7.266737211963914e-11;-1.2671819149545627e-12;-2.323474745935528e-13;9.605116702005035e-13;1.4469776488112985e-11;142.08229825046362;105.0;101.43770598090134;101.43770598090134;97.86578519822149;37.18800053142303;12.43721221508929;11.265319194047834;57.46592756137795;15.968472968049753;3.1928816001752125;6.78377788810036;9.882036597670321;51.89518000494826;3.269645326311263;8.23243942365599;4.0;0.7700000000000004;74431.81651263;10083.192606835566;7.381770775872259;3.1928816001752125;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.55566938323102;2662.058256515996;0.04836791961052078;74431.81651263;0.0;0.0;135.0;4.0;142.08229825046362;4.0;105.0;8.0;101.43770598090134;8.0;101.43770598090134;8.0;97.86578519822149;8.0;30.0;4.0;37.18800053142303;4.0;91.55566938323102;2662.058256515996;0.006595386253959721;74431.81651263;0.0;0.0;94.65392809280098;255.27348900994704;0.8183679196105211;10083.192606835566;0.6043171852933392;0.2405846993508274;154.5195104655529;354.4213171536851;0.7765953862539601;74431.81651263;0.6368229924357748;0.26671349312520526;91.55566938323102;2662.058256515996;0.04177253335656106;74431.81651263;0.0;0.0;110.05943314260503;255.27348900994704;0.8183679196105211;74431.81651263;0.6043171852933392;0.2405846993508274;146.26531919404783;327.51387711940015;0.8183679196105211;74431.81651263;0.6043171852933392;0.2405846993508274;142.99567386773657;334.6553990387566;0.7700000000000004;74431.81651263;0.6422776593680463;0.27136675408524435;101.82699371894904;257.87719627403345;0.7700000000000004;74431.81651263;0.6422776593680463;0.27136675408524435;101.80711839982479;257.84069229205795;0.7700000000000004;10083.192606835566;0.6422776593680463;0.27136675408524435;94.65392809280098;2677.2582759254733;0.04836791961052078;10083.192606835566;0.0;0.0;45.96847296804975;192.48386649953557;0.04836791961052078;10083.192606835566;0.0;0.0;45.97060519327323;192.5488805776303;0.04836791961052078;74431.81651263;0.0;0.0;"Zustand 3: Temperatur 419.415 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.146 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.977 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.957 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.670 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.6886479006685054e-21;`gtol` termination condition is satisfied.;4;1.4831422382501711e-09;7.333004705669437e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.54782984448627;110.05986702175505;142.95486534241348;45.98504153927183;0.13776185502857557;0.26653407719996447;0.24074694726521312;0.2711748833002607;118.34583152337586;120.30806876814762;119.05950850046955;119.5627780175239;59.8965936775611;0.4959546455207231;16.109975200604655;40.638491972105896;0.0031463315702186714;0.028467442117101466;11.834583152203146;12.030806876818803;4.762380340023769;7.970851867829587;5.445144879806907;94.71507193708908;0.01104436849800313;2677.3736581151393;255.3571913430839;228.30881675965028;0.009149344901416279;0.8192678618470293;0.6112806716334764;0.2459622774252053;1.5729284541521338e-10;-3.14884118779446e-10;4.895355232292786e-10;-7.181810701695213e-11;-1.2468603927118238e-10;-4.0401459955319297e-11;8.009237717487849e-11;1.3444036994769704e-09;1.5729284541521338e-12;-3.14884118779446e-12;4.8953552322927865e-12;-7.181810701695213e-11;-1.2468603927118237e-12;-4.0401459955319296e-13;8.009237717487849e-13;1.3444036994769703e-11;142.07809997149377;105.0;101.43960799938787;101.43960799938787;97.86416607302652;37.19545865838205;12.376615722331962;11.308611945894938;57.51961327870703;15.985041539271833;3.225008003968071;6.724536062298796;9.891778154901601;51.876992607441025;3.3537466034814543;8.265011301528375;4.0;0.7800000000000004;74409.8738003882;10091.726997864735;7.3733538190373435;3.225008003968071;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.54782984448627;2662.0455450558843;0.048417206748445185;74409.8738003882;0.0;0.0;135.0;4.0;142.07809997149377;4.0;105.0;8.0;101.43960799938787;8.0;101.43960799938787;8.0;97.86416607302652;8.0;30.0;4.0;37.19545865838205;4.0;91.54782984448627;2662.0455450558843;0.006670044216967877;74409.8738003882;0.0;0.0;94.71507193708908;255.35719134308357;0.8284172067484455;10091.726997864735;0.6045294626402494;0.24074694726521312;154.45471569382573;354.21695587472516;0.7866700442169683;74409.8738003882;0.636610752615957;0.26653407719996447;91.54782984448627;2662.0455450558843;0.04174716253147731;74409.8738003882;0.0;0.0;110.05986702175505;255.35719134308357;0.8284172067484455;74409.8738003882;0.6045294626402494;0.24074694726521312;146.30861194589494;327.65964135212727;0.8284172067484455;74409.8738003882;0.6045294626402494;0.24074694726521312;142.95486534241348;334.48193185609523;0.7800000000000004;74409.8738003882;0.6420546267148384;0.2711748833002607;101.79485572022668;257.691427141475;0.7800000000000004;74409.8738003882;0.6420546267148384;0.2711748833002607;101.77499199603193;257.65493042081204;0.7800000000000004;10091.726997864735;0.6420546267148384;0.2711748833002607;94.71507193708908;2677.3736581151393;0.048417206748445185;10091.726997864735;0.0;0.0;45.98504153927183;192.55313979783566;0.048417206748445185;10091.726997864735;0.0;0.0;45.9871734655855;192.61812354600116;0.048417206748445185;74409.8738003882;0.0;0.0;"Zustand 3: Temperatur 419.459 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.105 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.945 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.925 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.605 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.6113619636143117e-21;`gtol` termination condition is satisfied.;4;1.3963345633270142e-09;7.226841583450286e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.5401567384792;110.0617516209694;142.9128117537948;46.00150567676633;0.13918193493469508;0.2663569836384453;0.24090408591447635;0.2709862460990468;118.27201524398959;120.43198265232215;118.99215377428348;119.67986927896662;60.67091385790617;0.49554201506727047;16.30001342911181;40.632062926503124;0.0031480717547789495;0.028826771467225926;11.827201524273377;12.043198265236905;4.759686150976445;7.978657951926616;5.515537623473935;94.77485235551609;0.010997594184732408;2677.4864506058293;255.44128502735322;228.5084184625165;0.009221111200298338;0.8292451065384593;0.6114595081601895;0.24610190153933775;1.6037660088841221e-10;-3.071107812502305e-10;4.739035830425564e-10;-7.091016662741367e-11;-1.276418970519444e-10;-4.689582056016661e-11;6.73878730594879e-11;1.255813231182401e-09;1.6037660088841222e-12;-3.0711078125023052e-12;4.7390358304255645e-12;-7.091016662741367e-11;-1.2764189705194439e-12;-4.689582056016661e-13;6.73878730594879e-13;1.2558132311824011e-11;142.0736851222482;105.0;101.44162219574508;101.44162219574508;97.86267873644584;37.202869775856584;12.317139864373019;11.350430883676154;57.571982579659505;16.001505676766328;3.256417269873623;6.666769840228994;9.901465457265886;51.85904142027175;3.437619129881341;8.298316563815206;4.0;0.7900000000000004;74388.40214758433;10100.213747399508;7.365032464460175;3.256417269873623;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.5401567384792;2662.033103170347;0.048466217738757256;74388.40214758433;0.0;0.0;135.0;4.0;142.0736851222482;4.0;105.0;8.0;101.44162219574508;8.0;101.44162219574508;8.0;97.86267873644584;8.0;30.0;4.0;37.202869775856584;4.0;91.5401567384792;2662.033103170347;0.006745621963846477;74388.40214758433;0.0;0.0;94.77485235551609;255.44128502735322;0.8384662177387576;10100.213747399508;0.6047349246290477;0.24090408591447635;154.39082498662123;354.0153875971119;0.7967456219638468;74388.40214758433;0.6364011186021532;0.2663569836384453;91.5401567384792;2662.033103170347;0.04172059577491078;74388.40214758433;0.0;0.0;110.0617516209694;255.44128502735322;0.8384662177387576;74388.40214758433;0.6047349246290477;0.24090408591447635;146.35043088367615;327.800686723379;0.8384662177387576;74388.40214758433;0.6047349246290477;0.24090408591447635;142.9128117537948;334.3077736798414;0.7900000000000004;74388.40214758433;0.6418351961876583;0.2709862460990468;101.7634350571542;257.50914854345433;0.7900000000000004;74388.40214758433;0.6418351961876583;0.2709862460990468;101.74358273012638;257.4726589593186;0.7900000000000004;10100.213747399508;0.6418351961876583;0.2709862460990468;94.77485235551609;2677.4864506058293;0.048466217738757256;10100.213747399508;0.0;0.0;46.00150567676633;192.62197652049923;0.048466217738757256;10100.213747399508;0.0;0.0;46.00363731617409;192.6869304595862;0.048466217738757256;74388.40214758433;0.0;0.0;"Zustand 3: Temperatur 419.500 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.063 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.913 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.894 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.541 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.5336859903266235e-21;`gtol` termination condition is satisfied.;4;1.3233741908864047e-09;7.118547591084327e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.53263920288231;110.06503384486189;142.86957257245172;46.01787722873348;0.14061867072176593;0.2661821431056871;0.24105628299910847;0.27080073280942657;118.1947047727565;120.55519971090429;118.92118054367938;119.79638807732348;61.442172386149764;0.4951236117874798;16.489749663253107;40.62531668927011;0.003149816846201139;0.0291860459737124;11.819470477157937;12.055519971096162;4.756847221752444;7.986425871816558;5.585652035130874;94.83332365486268;0.010952980897566172;2677.596755999257;255.525734811739;228.70304881679954;0.009293768450189255;0.8392212191231383;0.6116330076333998;0.2462374322394625;1.6201795460801804e-10;-2.8984459277126007e-10;4.735625225293916e-10;-6.994804735427351e-11;-1.3170620150049217e-10;-5.732658792112488e-11;7.511857802455779e-11;1.1771277286243276e-09;1.6201795460801805e-12;-2.8984459277126008e-12;4.735625225293916e-12;-6.994804735427351e-11;-1.3170620150049218e-12;-5.732658792112489e-13;7.511857802455779e-13;1.1771277286243276e-11;142.06906129023662;105.0;101.44374460096651;101.44374460096651;97.8613167278408;37.21023921715937;12.258743106363227;11.39081908542255;57.62308443770331;16.017877228733482;3.287123468604193;6.6104209461038295;9.911105398084203;51.84130813528884;3.5212465129708335;8.332316198578724;4.0;0.8000000000000004;74367.37083217017;10108.658856327538;7.356798947233218;3.287123468604193;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.53263920288231;2662.0209132642162;0.04851498757332717;74367.37083217017;0.0;0.0;135.0;4.0;142.06906129023662;4.0;105.0;8.0;101.44374460096651;8.0;101.44374460096651;8.0;97.8613167278408;8.0;30.0;4.0;37.21023921715937;4.0;91.53263920288231;2662.0209132642162;0.00682211306264426;74367.37083217017;0.0;0.0;94.83332365486268;255.52573481173945;0.8485149875733276;10108.658856327538;0.6049338029844702;0.24105628299910847;154.32780439659984;353.8165158757591;0.8068221130626446;74367.37083217017;0.6361940136265792;0.2661821431056871;91.53263920288231;2662.0209132642162;0.04169287451068291;74367.37083217017;0.0;0.0;110.06503384486189;255.52573481173945;0.8485149875733276;74367.37083217017;0.6049338029844702;0.24105628299910847;146.39081908542255;327.9371515645166;0.8485149875733276;74367.37083217017;0.6049338029844702;0.24105628299910847;142.86957257245172;334.13297666300514;0.8000000000000004;74367.37083217017;0.6416192479025666;0.27080073280942657;101.73271764628316;257.3302611805205;0.8000000000000004;74367.37083217017;0.6416192479025666;0.27080073280942657;101.7128765313958;257.29377862305336;0.8000000000000004;10108.658856327538;0.6416192479025666;0.27080073280942657;94.83332365486268;2677.596755999257;0.04851498757332717;10108.658856327538;0.0;0.0;46.01787722873348;192.6904262038894;0.04851498757332717;10108.658856327538;0.0;0.0;46.02000859255196;192.75535081798807;0.04851498757332717;74367.37083217017;0.0;0.0;"Zustand 3: Temperatur 419.541 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.020 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.883 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.863 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.478 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.451374381362448e-21;`gtol` termination condition is satisfied.;4;1.2365599603922405e-09;7.001963126670188e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.52526703179063;110.06966271497578;142.8252041623623;46.034167288916876;0.14207180460559216;0.2660094887012634;0.24120369895338623;0.2706182382187621;118.1140202241861;120.67780343863647;118.8467144962496;119.9124123416935;62.210365665696244;0.49469949814465347;16.679176396250732;40.61826420288941;0.0031515673846901552;0.029545257663633;11.811402022308913;12.067780343870375;4.7538685798547915;7.994160822775221;5.6554877878149865;94.89053746573455;0.01091044445000639;2677.704671853816;255.61050726557832;228.8928822667681;0.009367309908034693;0.8491962390800367;0.6118013435753288;0.2463689985632475;1.688533757260302e-10;-2.6860647039939067e-10;4.439471013029106e-10;-6.892253434642726e-11;-1.2018119832646335e-10;-6.727418622176629e-11;6.518519057863159e-11;1.0969785080305883e-09;1.688533757260302e-12;-2.6860647039939065e-12;4.439471013029106e-12;-6.892253434642726e-11;-1.2018119832646334e-12;-6.727418622176629e-13;6.518519057863159e-13;1.0969785080305882e-11;142.06423565934125;105.0;101.44597145645184;101.44597145645184;97.86007395819547;37.217571975994986;12.201385833101654;11.429817929763772;57.67296548973957;16.034167288916876;3.317140454530886;6.55543399071729;9.92070442466121;51.82377557034255;3.6046137674014744;8.366973093712375;4.0;0.8100000000000004;74346.75100330274;10117.067954016637;7.34864600506967;3.317140454530886;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.52526703179063;2662.0089588048063;0.048563548988071026;74346.75100330274;0.0;0.0;135.0;4.0;142.06423565934125;4.0;105.0;8.0;101.44597145645184;8.0;101.44597145645184;8.0;97.86007395819547;8.0;30.0;4.0;37.217571975994986;4.0;91.52526703179063;2662.0089588048063;0.00689951104278733;74346.75100330274;0.0;0.0;94.89053746573455;255.6105072655775;0.8585635489880714;10117.067954016637;0.6051263190018109;0.24120369895338623;154.2656214924429;353.62024825664844;0.8168995110427877;74346.75100330274;0.6359893635313886;0.2660094887012634;91.52526703179063;2662.0089588048063;0.0416640379452837;74346.75100330274;0.0;0.0;110.06966271497578;255.6105072655775;0.8585635489880714;74346.75100330274;0.6051263190018109;0.24120369895338623;146.42981792976377;328.0691688742834;0.8585635489880714;74346.75100330274;0.6051263190018109;0.24120369895338623;142.8252041623623;333.957589739329;0.8100000000000004;74346.75100330274;0.6414066667015831;0.2706182382187621;101.7026896212634;257.1546691646039;0.8100000000000004;74346.75100330274;0.6414066667015831;0.2706182382187621;101.68285954546911;257.11819353785864;0.8100000000000004;10117.067954016637;0.6414066667015831;0.2706182382187621;94.89053746573455;2677.704671853816;0.048563548988071026;10117.067954016637;0.0;0.0;46.034167288916876;192.7585352302481;0.048563548988071026;10117.067954016637;0.0;0.0;46.03629838785292;192.82343096893194;0.048563548988071026;74346.75100330274;0.0;0.0;"Zustand 3: Temperatur 419.580 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.975 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.853 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.833 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.416 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3659805203694253e-21;`gtol` termination condition is satisfied.;4;1.1625870965790518e-09;6.878925090985401e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.5180306315105;110.07558927567368;142.77975996602862;46.05038624813943;0.14354108200887128;0.2658389558636253;0.24134648732395172;0.27043866135995875;118.03007539848943;120.79987203987756;118.76887473418043;120.02801498171182;62.975490733030426;0.4942697349991254;16.868286361718592;40.61091583526195;0.003153323864753284;0.029904398780081082;11.80300753974645;12.0799872039946;4.7507549893717025;8.001867665443088;5.725044612117493;94.94654289918009;0.010869904570389192;2677.810290979097;255.69557067580763;229.07808528143542;0.00944172881626093;0.8591702038019178;0.6119646818047639;0.24649672399053119;1.7011814179568319e-10;-2.6199842295682174e-10;4.211528903397266e-10;-6.780309647069771e-11;-1.1213785455765901e-10;-6.843947630841285e-11;6.549782938236604e-11;1.0249436854792293e-09;1.7011814179568318e-12;-2.6199842295682175e-12;4.211528903397266e-12;-6.780309647069771e-11;-1.12137854557659e-12;-6.843947630841285e-13;6.549782938236604e-13;1.0249436854792293e-11;142.0592150357948;105.0;101.44829920053286;101.44829920053286;97.85894468552954;37.22487272965776;12.145030241590177;11.467467175750812;57.721670169522326;16.050386248139432;3.3464818560108824;6.501756301352771;9.93026856902236;51.806427593293506;3.6877072097221912;8.402251933207367;4.0;0.8200000000000004;74326.51555419948;10125.446323354407;7.340566843237803;3.3464818560108824;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.5180306315105;2661.997224250424;0.04861193261817831;74326.51555419948;0.0;0.0;135.0;4.0;142.0592150357948;4.0;105.0;8.0;101.44829920053286;8.0;101.44829920053286;8.0;97.85894468552954;8.0;30.0;4.0;37.22487272965776;4.0;91.5180306315105;2661.997224250424;0.006977809406555658;74326.51555419948;0.0;0.0;94.94654289918009;255.69557067580908;0.8686119326181787;10125.446323354407;0.6053126841130976;0.24134648732395172;154.20424527738498;353.42649607976847;0.8269778094065561;74326.51555419948;0.6357870966705647;0.2658389558636253;91.5180306315105;2661.997224250424;0.04163412321162265;74326.51555419948;0.0;0.0;110.07558927567368;255.69557067580908;0.8686119326181787;74326.51555419948;0.6053126841130976;0.24134648732395172;146.4674671757508;328.19686655739923;0.8686119326181787;74326.51555419948;0.6053126841130976;0.24134648732395172;142.77975996602862;333.78165883305246;0.8200000000000004;74326.51555419948;0.6411973419338713;0.27043866135995875;101.67333734246631;256.9822798905399;0.8200000000000004;74326.51555419948;0.6411973419338713;0.27043866135995875;101.65351814398912;256.94581111153985;0.8200000000000004;10125.446323354407;0.6411973419338713;0.27043866135995875;94.94654289918009;2677.810290979097;0.04861193261817831;10125.446323354407;0.0;0.0;46.05038624813943;192.82634704297877;0.04861193261817831;10125.446323354407;0.0;0.0;46.05251709223603;192.89121432339573;0.04861193261817831;74326.51555419948;0.0;0.0;"Zustand 3: Temperatur 419.617 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.930 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.823 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.804 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.354 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.281447460933562e-21;`gtol` termination condition is satisfied.;4;1.1065524626885761e-09;6.754920371008917e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.51092097966534;110.0827665039157;142.73329067784903;46.06654384189807;0.14502625152293855;0.26567048227884116;0.24148479512602677;0.27026190530939637;117.9429781847017;120.92147878679984;118.68777419263523;120.14326423052566;63.7375452087471;0.49383438167584526;17.057072524802706;40.60328141632891;0.0031550867386534688;0.03026346177366959;11.794297818373524;12.09214787868713;4.74751096771001;8.00955094869776;5.794322291726983;95.00138669275839;0.01083128468616855;2677.9137017106077;255.78089494997212;229.258816793255;0.009517018412705025;0.8691431487287024;0.6121231808529615;0.2466207267341492;1.716671249596402e-10;-2.497131390555296e-10;4.150706445216201e-10;-6.66400268301004e-11;-1.1502265806484502e-10;-7.146638836275088e-11;5.927347501710756e-11;9.66466018326173e-10;1.716671249596402e-12;-2.497131390555296e-12;4.150706445216201e-12;-6.66400268301004e-11;-1.1502265806484501e-12;-7.146638836275088e-13;5.927347501710756e-13;9.664660183261731e-12;142.05400587229076;105.0;101.45072445596185;101.45072445596185;97.85792349213034;37.23214586045452;12.089640240742028;11.503805038570135;57.769240832303865;16.066543841898067;3.3751610676452515;6.449337763203459;9.939803476296504;51.78924905147221;3.7705143607211085;8.438119099236701;4.0;0.8300000000000004;74306.6390046451;10133.798923906865;7.332555102247657;3.3751610676452515;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.51092097966534;2661.985694984219;0.048660167141406974;74306.6390046451;0.0;0.0;135.0;4.0;142.05400587229076;4.0;105.0;8.0;101.45072445596185;8.0;101.45072445596185;8.0;97.85792349213034;8.0;30.0;4.0;37.23214586045452;4.0;91.51092097966534;2661.985694984219;0.007057001638997917;74306.6390046451;0.0;0.0;95.00138669275839;255.78089494997235;0.8786601671414074;10133.798923906865;0.60549310041814;0.24148479512602677;154.1436461130328;353.2351742939005;0.8370570016389983;74306.6390046451;0.6355871438161148;0.26567048227884116;91.51092097966534;2661.985694984219;0.041603165502409056;74306.6390046451;0.0;0.0;110.0827665039157;255.78089494997235;0.8786601671414074;74306.6390046451;0.60549310041814;0.24148479512602677;146.50380503857014;328.3203676520386;0.8786601671414074;74306.6390046451;0.60549310041814;0.24148479512602677;142.73329067784903;333.6052270551851;0.8300000000000004;74306.6390046451;0.6409911672486405;0.27026190530939637;101.644647404679;256.81300391232315;0.8300000000000004;74306.6390046451;0.6409911672486405;0.27026190530939637;101.62483893235475;256.7765419101862;0.8300000000000004;10133.798923906865;0.6409911672486405;0.27026190530939637;95.00138669275839;2677.9137017106077;0.048660167141406974;10133.798923906865;0.0;0.0;46.06654384189807;192.89390234574506;0.048660167141406974;10133.798923906865;0.0;0.0;46.06867444065813;192.95874155456826;0.048660167141406974;74306.6390046451;0.0;0.0;"Zustand 3: Temperatur 419.654 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.883 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.795 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.775 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.294 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.194429454061221e-21;`gtol` termination condition is satisfied.;4;1.047303303267187e-09;6.624846343970886e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.50392958737461;110.09114922293571;142.68584440652018;46.08264919434288;0.14652706486179368;0.2655040077931527;0.24161876317873487;0.2700878769960535;117.85283093500726;121.04269235041066;118.60352002832613;120.25822396155198;64.49652725322528;0.4933934960300773;17.245528073814764;40.59537027207955;0.0031568564195709474;0.030622439294406802;11.78528309340985;12.104269235048402;4.7441408011369814;8.01721493076594;5.863320659405724;95.05511334686213;0.010794511721577985;2678.0149881662005;255.86645152482876;229.43522860907072;0.009593171939159428;0.8791151074712835;0.6122769923537158;0.24674112001334028;1.7419665709894616e-10;-2.376765451117535e-10;4.0108716348186135e-10;-6.541867048071026e-11;-9.841016890277388e-11;-7.337064289458795e-11;6.288303211476887e-11;9.087557373277377e-10;1.7419665709894616e-12;-2.376765451117535e-12;4.010871634818614e-12;-6.541867048071026e-11;-9.841016890277388e-13;-7.337064289458795e-13;6.288303211476887e-13;9.087557373277378e-12;142.04861429037123;105.0;101.45324401829168;101.45324401829168;97.85700526346056;37.239395475503045;12.035181357630108;11.538868261405128;57.815717871359084;16.082649194342878;3.403191244240247;6.398130671429556;9.94931443091707;51.7722257067428;3.8530238548849525;8.474542579835543;4.0;0.8400000000000004;74287.0973924245;10142.130413347546;7.324604828060484;3.403191244240247;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.50392958737461;2661.974357253017;0.048708279410442534;74287.0973924245;0.0;0.0;135.0;4.0;142.04861429037123;4.0;105.0;8.0;101.45324401829168;8.0;101.45324401829168;8.0;97.85700526346056;8.0;30.0;4.0;37.239395475503045;4.0;91.50392958737461;2661.974357253017;0.0071370812164802825;74287.0973924245;0.0;0.0;95.05511334686213;255.8664515248294;0.888708279410443;10142.130413347546;0.6056677611829011;0.24161876317873487;154.08379564800134;353.04620128212747;0.8471370812164807;74287.0973924245;0.6353894380679345;0.2655040077931527;91.50392958737461;2661.974357253017;0.04157119819396225;74287.0973924245;0.0;0.0;110.09114922293571;255.8664515248294;0.888708279410443;74287.0973924245;0.6056677611829011;0.24161876317873487;146.53886826140513;328.4397905467314;0.888708279410443;74287.0973924245;0.6056677611829011;0.24161876317873487;142.68584440652018;333.42833488714984;0.8400000000000004;74287.0973924245;0.6407880403990843;0.2700878769960535;101.61660664310017;256.64675482399383;0.8400000000000004;74287.0973924245;0.6407880403990843;0.2700878769960535;101.59680875575975;256.6102995391195;0.8400000000000004;10142.130413347546;0.6407880403990843;0.2700878769960535;95.05511334686213;2678.0149881662005;0.048708279410442534;10142.130413347546;0.0;0.0;46.08264919434288;192.9612392862839;0.048708279410442534;10142.130413347546;0.0;0.0;46.08477955671776;193.02605078153238;0.048708279410442534;74287.0973924245;0.0;0.0;"Zustand 3: Temperatur 419.689 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.836 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.767 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.747 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.234 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1097340943677294e-21;`gtol` termination condition is satisfied.;4;9.934029829974767e-10;6.495743366802185e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.49704846422514;110.10069401968406;142.63746682708813;46.09871085895742;0.14804327681314136;0.2653394743294716;0.24174852642077624;0.26991648702102206;117.75973081255239;121.16357710671026;118.51621398070986;120.37295398126044;65.25243552646178;0.49294713451092526;17.433646412319447;40.58719125615477;0.0031586332844981265;0.03098132418390327;11.775973081170193;12.116357710678932;4.740648559232244;8.024863598746807;5.932039593335316;95.10776525201044;0.010759515907787613;2678.1142304855525;255.95221328022237;229.60746579521106;0.009670182648706782;0.8890861119265553;0.6124262614092735;0.24685801231079738;1.7604406821192242e-10;-2.2669155441690236e-10;3.9767655835021287e-10;-6.419653697520289e-11;-9.623590813134797e-11;-7.905498478066875e-11;5.833555860590423e-11;8.504628112859791e-10;1.7604406821192242e-12;-2.2669155441690238e-12;3.976765583502128e-12;-6.419653697520289e-11;-9.623590813134797e-13;-7.905498478066875e-13;5.833555860590422e-13;8.504628112859792e-12;142.0430461012292;105.0;101.45585484507444;101.45585484507444;97.85618516860131;37.24662542504245;11.981620649841545;11.572692183581921;57.861139826967985;16.098710858957418;3.4305852962763765;6.348089593064003;9.958806380849296;51.75534417520464;3.9352253564937882;8.511491881853203;4.0;0.8500000000000004;74267.86817285944;10150.445167305734;7.316710444589555;3.4305852962763765;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.49704846422514;2661.9631981106504;0.04875629457526165;74267.86817285944;0.0;0.0;135.0;4.0;142.0430461012292;4.0;105.0;8.0;101.45585484507444;8.0;101.45585484507444;8.0;97.85618516860131;8.0;30.0;4.0;37.24662542504245;4.0;91.49704846422514;2661.9631981106504;0.007218041614188523;74267.86817285944;0.0;0.0;95.10776525201044;255.95221328022208;0.8987562945752621;10150.445167305734;0.6058368513072935;0.24174852642077624;154.02466675107075;352.8594986975738;0.8572180416141889;74267.86817285944;0.6351939147675435;0.2653394743294716;91.49704846422514;2661.9631981106504;0.04153825296107313;74267.86817285944;0.0;0.0;110.10069401968406;255.95221328022208;0.8987562945752621;74267.86817285944;0.6058368513072935;0.24174852642077624;146.57269218358192;328.5552491869681;0.8987562945752621;74267.86817285944;0.6058368513072935;0.24174852642077624;142.63746682708813;333.25102035234727;0.8500000000000004;74267.86817285944;0.6405878630565727;0.26991648702102206;101.58920213783085;256.4834491449523;0.8500000000000004;74267.86817285944;0.6405878630565727;0.26991648702102206;101.56941470372362;256.4470005282654;0.8500000000000004;10150.445167305734;0.6405878630565727;0.26991648702102206;95.10776525201044;2678.1142304855525;0.04875629457526165;10150.445167305734;0.0;0.0;46.09871085895742;193.02839362650656;0.04875629457526165;10150.445167305734;0.0;0.0;46.10084099339667;193.09317773924553;0.04875629457526165;74267.86817285944;0.0;0.0;"Zustand 3: Temperatur 419.723 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.787 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.739 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.719 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.175 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0240113512386405e-21;`gtol` termination condition is satisfied.;4;9.462967490756074e-10;6.362407329366206e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.49027008583039;110.11135916598579;142.5882013233574;46.114736856201546;0.14957464518241592;0.2651768258072953;0.24187421420782226;0.2697476494868775;117.6637701147344;121.28419342000585;118.42595270782849;120.4875102999441;66.00526915164951;0.4924953522226014;17.621421151653674;40.5787527792254;0.0031604176768947863;0.03134010946792959;11.76637701139303;12.128419342010016;4.737038108317117;8.032500686659569;6.0004790138056245;95.1593828078029;0.010726230604717737;2678.2115050539883;256.0381544580503;229.7756670386424;0.009748043811986018;0.8990561923843268;0.6125711269339049;0.24697150761456146;1.7715251487970818e-10;-2.1235280200926354e-10;3.835793904727325e-10;-6.291955845227903e-11;-9.944756129698362e-11;-9.43174427447957e-11;5.057643193140393e-11;8.04092792350275e-10;1.7715251487970817e-12;-2.1235280200926355e-12;3.835793904727325e-12;-6.291955845227903e-11;-9.944756129698363e-13;-9.43174427447957e-13;5.057643193140394e-13;8.04092792350275e-12;142.0373068250439;105.0;101.45855404581852;101.45855404581852;97.85545864211207;37.25383931937836;11.928926623414384;11.605310805257204;57.90554348842454;16.114736856201546;3.4573558866874805;6.299171238015617;9.968283959988128;51.738591871469055;4.0171094818998085;8.548937948927403;4.0;0.8600000000000004;74248.93012584344;10158.747297755806;7.308866728306743;3.4573558866874805;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.49027008583039;2661.9522053654746;0.048804236196312356;74248.93012584344;0.0;0.0;135.0;4.0;142.0373068250439;4.0;105.0;8.0;101.45855404581852;8.0;101.45855404581852;8.0;97.85545864211207;8.0;30.0;4.0;37.25383931937836;4.0;91.49027008583039;2661.9522053654746;0.00729987631246224;74248.93012584344;0.0;0.0;95.1593828078029;256.03815445805145;0.9088042361963128;10158.747297755806;0.60600054776462;0.24187421420782226;153.9662334484583;352.6749913083909;0.8672998763124626;74248.93012584344;0.6350005114151294;0.2651768258072953;91.49027008583039;2661.9522053654746;0.041504359883850116;74248.93012584344;0.0;0.0;110.11135916598579;256.03815445805145;0.9088042361963128;74248.93012584344;0.60600054776462;0.24187421420782226;146.6053108052572;328.6668532721177;0.9088042361963128;74248.93012584344;0.60600054776462;0.24187421420782226;142.5882013233574;333.0733191765065;0.8600000000000004;74248.93012584344;0.6403905406346191;0.2697476494868775;101.56242121705839;256.3230062096782;0.8600000000000004;74248.93012584344;0.6403905406346191;0.2697476494868775;101.54264411331252;256.28656422192483;0.8600000000000004;10158.747297755806;0.6403905406346191;0.2697476494868775;95.1593828078029;2678.2115050539883;0.048804236196312356;10158.747297755806;0.0;0.0;46.114736856201546;193.0953988998656;0.048804236196312356;10158.747297755806;0.0;0.0;46.116866770643014;193.16015593579547;0.048804236196312356;74248.93012584344;0.0;0.0;"Zustand 3: Temperatur 419.755 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.738 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.712 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.693 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.116 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9387709163881324e-21;`gtol` termination condition is satisfied.;4;8.925274091817085e-10;6.22699111351242e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.48358736374553;110.12310454328406;142.53808912121667;46.130734708376735;0.15112093073753793;0.26501600806625547;0.24199595059268963;0.2695812818361897;117.5650365739466;121.40459790534169;118.33282809883016;120.60194538238039;66.75502768206643;0.4920382029834252;17.808846103838036;40.57006283632546;0.0031622099091247265;0.0316987883492855;11.756503657320382;12.140459790543858;4.733313123956958;8.040129692155093;6.068638880206625;95.21000453412921;0.010694592133755702;2678.3068847117647;256.1242505860121;229.93996498576274;0.009826748722539969;0.9090253776267642;0.6127117219765402;0.24708170564565773;1.8070522855850868e-10;-2.064410864477395e-10;3.8039615901652724e-10;-6.163003440917691e-11;-9.379164112033322e-11;-9.688960744824726e-11;5.4001247917767614e-11;7.427871651088935e-10;1.8070522855850867e-12;-2.0644108644773952e-12;3.8039615901652725e-12;-6.163003440917691e-11;-9.379164112033322e-13;-9.688960744824727e-13;5.400124791776761e-13;7.427871651088936e-12;142.03140170896808;105.0;101.46133887264261;101.46133887264261;97.85482136718866;37.26104054457784;11.877069156027346;11.636756848769267;57.94896398955137;16.130734708376735;3.4835154288052763;6.251334338513402;9.977751508897086;51.72195695688583;4.098667727552595;8.586853084207405;4.0;0.8700000000000004;74230.26326969702;10167.0406700703;7.301068784766035;3.4835154288052763;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.48358736374553;2661.9413675317014;0.04885212634930369;74230.26326969702;0.0;0.0;135.0;4.0;142.03140170896808;4.0;105.0;8.0;101.46133887264261;8.0;101.46133887264261;8.0;97.85482136718866;8.0;30.0;4.0;37.26104054457784;4.0;91.48358736374553;2661.9413675317014;0.007382578802414576;74230.26326969702;0.0;0.0;95.21000453412921;256.1242505860131;0.9188521263493041;10167.0406700703;0.60615902001443;0.24199595059268963;153.90847086499542;352.4926068516948;0.877382578802415;74230.26326969702;0.6348091675901947;0.26501600806625547;91.48358736374553;2661.9413675317014;0.04146954754688912;74230.26326969702;0.0;0.0;110.12310454328406;256.1242505860131;0.9188521263493041;74230.26326969702;0.60615902001443;0.24199595059268963;146.63675684876927;328.77470844291673;0.9188521263493041;74230.26326969702;0.60615902001443;0.24199595059268963;142.53808912121667;332.89526493735184;0.8700000000000004;74230.26326969702;0.6401959821219185;0.2695812818361897;101.53625145907665;256.16534806162116;0.8700000000000004;74230.26326969702;0.6401959821219185;0.2695812818361897;101.51648457119472;256.1289126727139;0.8700000000000004;10167.0406700703;0.6401959821219185;0.2695812818361897;95.21000453412921;2678.3068847117647;0.04885212634930369;10167.0406700703;0.0;0.0;46.130734708376735;193.1622865570909;0.04885212634930369;10167.0406700703;0.0;0.0;46.13286441030283;193.22701679803302;0.04885212634930369;74230.26326969702;0.0;0.0;"Zustand 3: Temperatur 419.787 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.688 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.686 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.666 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.058 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
