config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8555864795834914e-21;`gtol` termination condition is satisfied.;4;8.475403482314386e-10;6.091939723246597e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.47699361756662;110.1358915708675;142.48716941351563;46.14671147193667;0.15268189714844302;0.2648569687926689;0.24211385458945192;0.2694173046986661;117.46361363737992;121.52484367163188;118.23692756480781;120.71630837991809;67.50171107096364;0.4915757393825431;17.99591527487244;40.56112903228376;0.003164010264693321;0.03205735420099249;11.74636136366816;12.1524843671728;4.729477102596072;8.047753891991139;6.136519188287561;95.25966717521567;0.010664539620640035;2678.4004389499;256.21047840591217;230.1004865604437;0.009906290701346854;0.918993695020899;0.6128481740239793;0.24718870207247148;1.7979573385673575e-10;-1.9953461105615133e-10;3.6635583455790766e-10;-6.032996324734086e-11;-9.399059308634605e-11;-9.612222129362635e-11;5.100275757285999e-11;6.983214007050265e-10;1.7979573385673575e-12;-1.9953461105615133e-12;3.663558345579077e-12;-6.032996324734086e-11;-9.399059308634605e-13;-9.612222129362635e-13;5.100275757285999e-13;6.983214007050264e-12;142.02533574386246;105.0;101.4642067115787;101.4642067115787;97.85426926002611;37.268232277011464;11.8260194249483;11.667061816871296;57.991434898204204;16.14671147193667;3.5090760853130973;6.204539536363029;9.987213094012077;51.705428291617466;4.179892403355666;8.625210877565962;4.0;0.8800000000000004;74211.84878133674;10175.328918841526;7.2933120268888425;3.5090760853130973;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.47699361756662;2661.9306737842485;0.04889998572224541;74211.84878133674;0.0;0.0;135.0;4.0;142.02533574386246;4.0;105.0;8.0;101.4642067115787;8.0;101.4642067115787;8.0;97.85426926002611;8.0;30.0;4.0;37.268232277011464;4.0;91.47699361756662;2661.9306737842485;0.0074661425906042056;74211.84878133674;0.0;0.0;95.25966717521567;256.2104784059141;0.9288999857222459;10175.328918841526;0.6063124303906636;0.24211385458945192;153.85135516881076;352.3122758954367;0.8874661425906046;74211.84878133674;0.6346198248751085;0.2648569687926689;91.47699361756662;2661.9306737842485;0.0414338431316412;74211.84878133674;0.0;0.0;110.1358915708675;256.2104784059141;0.9288999857222459;74211.84878133674;0.6063124303906636;0.24211385458945192;146.6670618168713;328.87891646007034;0.9288999857222459;74211.84878133674;0.6063124303906636;0.24211385458945192;142.48716941351563;332.71688920435224;0.8800000000000004;74211.84878133674;0.6400040999239857;0.2694173046986661;101.51068069330154;256.0103993511888;0.8800000000000004;74211.84878133674;0.6400040999239857;0.2694173046986661;101.4909239146869;255.9739705395968;0.8800000000000004;10175.328918841526;0.6400040999239857;0.2694173046986661;95.25966717521567;2678.4004389499;0.04889998572224541;10175.328918841526;0.0;0.0;46.14671147193667;193.22908610125836;0.04889998572224541;10175.328918841526;0.0;0.0;46.14884096840865;193.293789806545;0.04889998572224541;74211.84878133674;0.0;0.0;"Zustand 3: Temperatur 419.817 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.637 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.661 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.641 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.001 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7747375858077653e-21;`gtol` termination condition is satisfied.;4;8.162048815893647e-10;5.957747201430697e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.47048254903302;110.14968313744714;142.43547947701205;46.16267376744628;0.15425731092784278;0.2646996574492886;0.24222804042249896;0.2692556417464169;117.35958072756063;121.64498054716277;118.13833430973764;120.83064534560867;68.24531964416016;0.49110801283422983;18.182622858375815;40.55195860540846;0.00316581900030609;0.0324158005597896;11.735958072689005;12.164498054726792;4.725533372393343;8.05537635637105;6.204119967668444;95.30840579702124;0.010636014847850326;2678.492234093508;256.2968158062859;230.25735326274483;0.009986663100647664;0.9289611706047647;0.6129806052859856;0.2472925887127251;1.829505436035106e-10;-1.9272761164756957e-10;3.468585418886505e-10;-5.901867883295608e-11;-9.593748018232873e-11;-1.0514611403777963e-10;4.291678123991005e-11;6.705818123009522e-10;1.829505436035106e-12;-1.927276116475696e-12;3.4685854188865052e-12;-5.901867883295608e-11;-9.593748018232873e-13;-1.0514611403777962e-12;4.291678123991005e-13;6.7058181230095214e-12;142.01911367987805;105.0;101.46715507446959;101.46715507446959;97.85379845528274;37.27541749683991;11.775749839486139;11.696256048004727;58.03298830018133;16.16267376744628;3.5340497680834346;6.158749277448351;9.996672525436566;51.688995390171726;4.260776570992675;8.663986137044674;4.0;0.8900000000000005;74193.66892223006;10183.615462567552;7.285592154863625;3.5340497680834346;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.47048254903302;2661.920113916837;0.04894783370541189;74193.66892223006;0.0;0.0;135.0;4.0;142.01911367987805;4.0;105.0;8.0;101.46715507446959;8.0;101.46715507446959;8.0;97.85379845528274;8.0;30.0;4.0;37.27541749683991;4.0;91.47048254903302;2661.920113916837;0.0075505612031400654;74193.66892223006;0.0;0.0;95.30840579702124;256.2968158062863;0.9389478337054123;10183.615462567552;0.6064609344667196;0.24222804042249896;153.79486351936418;352.13393170800447;0.8975505612031405;74193.66892223006;0.6344324267818336;0.2646996574492886;91.47048254903302;2661.920113916837;0.04139727250227183;74193.66892223006;0.0;0.0;110.14968313744714;256.2968158062863;0.9389478337054123;74193.66892223006;0.6064609344667196;0.24222804042249896;146.69625604800473;328.97957537434513;0.9389478337054123;74193.66892223006;0.6064609344667196;0.24222804042249896;142.43547947701205;332.5382216691414;0.8900000000000005;74193.66892223006;0.6398148097129057;0.2692556417464169;101.48569700040247;255.8580872377064;0.8900000000000005;74193.66892223006;0.6398148097129057;0.2692556417464169;101.46595023191657;255.82166498988641;0.8900000000000005;10183.615462567552;0.6398148097129057;0.2692556417464169;95.30840579702124;2678.492234093508;0.04894783370541189;10183.615462567552;0.0;0.0;46.16267376744628;193.29582521314623;0.04894783370541189;10183.615462567552;0.0;0.0;46.164803065111016;193.360502620922;0.04894783370541189;74193.66892223006;0.0;0.0;"Zustand 3: Temperatur 419.846 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.585 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.636 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.616 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.945 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6788972648616475e-21;`gtol` termination condition is satisfied.;4;5.445141746766845e-10;5.794647987344266e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.46404821797984;110.16444353597927;142.38305478195497;46.17862780737204;0.15584694137056498;0.26454402520802356;0.2423386177615356;0.2690962195568797;117.25301348499607;121.76505528877705;118.03712758284044;120.9449994336492;68.98585407505033;0.4906350736300279;18.36896322956571;40.54255844954639;0.003167636347762193;0.03277412111992881;11.725301348469875;12.176505528888205;4.721485103317112;8.06299996224022;6.2714412795666;95.35625387846864;0.01060896211587499;2678.58233347356;256.38324175913306;230.41068144965232;0.010067859307157367;0.9389278291675964;0.6131091329635426;0.2473934537239052;1.8425794223730918e-10;-1.822826334318961e-10;3.417994776100386e-10;-5.7692961519251185e-11;-8.735412393434672e-11;-1.050040054906276e-10;4.590106073010247e-11;2.973195023514563e-10;1.8425794223730918e-12;-1.822826334318961e-12;3.417994776100386e-12;-5.7692961519251185e-11;-8.735412393434672e-13;-1.050040054906276e-12;4.590106073010247e-13;2.973195023514563e-12;142.01274004096865;105.0;101.47018159142226;101.47018159142226;97.85340529256911;37.282599000524954;11.726233977610491;11.724368768788679;58.07365487794368;16.178627807372038;3.5584481387828646;6.113927712953625;10.006133373442424;51.67264838007651;4.341313986833711;8.703154824308399;4.0;0.9000000000000005;74175.70696968709;10191.90351728887;7.277905137530033;3.5584481387828646;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.46404821797984;2661.9096783030745;0.04899568847475333;74175.70696968709;0.0;0.0;135.0;4.0;142.01274004096865;4.0;105.0;8.0;101.47018159142226;8.0;101.47018159142226;8.0;97.85340529256911;8.0;30.0;4.0;37.282599000524954;4.0;91.46404821797984;2661.9096783030745;0.007635828189135349;74175.70696968709;0.0;0.0;95.35625387846864;256.38324175913306;0.9489956884747538;10191.90351728887;0.6066046813990355;0.2423386177615356;153.73897401857914;351.95751013498455;0.9076358281891358;74175.70696968709;0.6342469186815975;0.26454402520802356;91.46404821797984;2661.9096783030745;0.04135986028561798;74175.70696968709;0.0;0.0;110.16444353597927;256.38324175913306;0.9489956884747538;74175.70696968709;0.6066046813990355;0.2423386177615356;146.72436876878868;329.07677968861077;0.9489956884747538;74175.70696968709;0.6066046813990355;0.2423386177615356;142.38305478195497;332.3592902673063;0.9000000000000005;74175.70696968709;0.6396280302847622;0.2690962195568797;101.46128871167087;255.7083412952329;0.9000000000000005;74175.70696968709;0.6396280302847622;0.2690962195568797;101.44155186121714;255.67192560509966;0.9000000000000005;10191.90351728887;0.6396280302847622;0.2690962195568797;95.35625387846864;2678.58233347356;0.04899568847475333;10191.90351728887;0.0;0.0;46.17862780737204;193.36252986735954;0.04899568847475333;10191.90351728887;0.0;0.0;46.1807569124926;193.4271811958003;0.04899568847475333;74175.70696968709;0.0;0.0;"Zustand 3: Temperatur 419.874 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.533 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.611 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.592 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.889 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.618606762192357e-21;`gtol` termination condition is satisfied.;4;7.487233837437499e-10;5.6896515924832466e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.45768501993649;110.18013840153293;142.32992909456289;46.19457942195385;0.15745056049280592;0.26439002488513896;0.24244569194294477;0.2689389674825345;117.14398399476852;121.88511177655015;117.93338291435398;121.05941108490256;69.72331536158812;0.49015697098856015;18.554930939475557;40.532935134685715;0.0031694625157014556;0.033132309727173466;11.714398399416684;12.188511177665184;4.717335316577894;8.070627405656676;6.338483214706063;95.40324339690545;0.010583328112783633;2678.6707975877885;256.46973626018695;230.5605825987001;0.010149872744750876;0.9488936943247437;0.6132338695008043;0.24749138178241908;1.807904936867999e-10;-1.7857360035122838e-10;3.3014657674357295e-10;-5.640454769917369e-11;-9.336531547887716e-11;-1.0169287634198554e-10;5.242384304438019e-11;6.016875886416528e-10;1.8079049368679989e-12;-1.7857360035122837e-12;3.3014657674357294e-12;-5.640454769917369e-11;-9.336531547887717e-13;-1.0169287634198554e-12;5.242384304438019e-13;6.016875886416528e-12;142.0062191384431;105.0;101.47328400375739;101.47328400375739;97.85308630385003;37.28977941247308;11.677446526236508;11.751428143662054;58.11346398443237;16.194579421953847;3.582282610162224;6.070040606851933;10.015598983820894;51.656377963447596;4.421499049099168;8.74269399382905;4.0;0.9100000000000005;74157.94715290188;10200.196109298102;7.27024719508112;3.582282610162224;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.45768501993649;2661.8993578602017;0.04904356706949409;74157.94715290188;0.0;0.0;135.0;4.0;142.0062191384431;4.0;105.0;8.0;101.47328400375739;8.0;101.47328400375739;8.0;97.85308630385003;8.0;30.0;4.0;37.28977941247308;4.0;91.45768501993649;2661.8993578602017;0.007721937123658363;74157.94715290188;0.0;0.0;95.40324339690545;256.4697362601873;0.9590435670694946;10200.196109298102;0.6067438142500053;0.24244569194294477;153.6836656646796;351.7829494821272;0.9177219371236588;74157.94715290188;0.6340632477369591;0.26439002488513896;91.45768501993649;2661.8993578602017;0.04132162994583573;74157.94715290188;0.0;0.0;110.18013840153293;256.4697362601873;0.9590435670694946;74157.94715290188;0.6067438142500053;0.24244569194294477;146.75142814366205;329.1706205116071;0.9590435670694946;74157.94715290188;0.6067438142500053;0.24244569194294477;142.32992909456289;332.1801212914713;0.9100000000000005;74157.94715290188;0.6394436834238194;0.2689389674825345;101.43744440770388;255.56109342179298;0.9100000000000005;74157.94715290188;0.6394436834238194;0.2689389674825345;101.41771738983778;255.52468429022466;0.9100000000000005;10200.196109298102;0.6394436834238194;0.2689389674825345;95.40324339690545;2678.6707975877885;0.04904356706949409;10200.196109298102;0.0;0.0;46.19457942195385;193.42922444037555;0.04904356706949409;10200.196109298102;0.0;0.0;46.19670834040244;193.4938498888306;0.04904356706949409;74157.94715290188;0.0;0.0;"Zustand 3: Temperatur 419.901 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.480 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.587 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.568 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.834 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5444016040776315e-21;`gtol` termination condition is satisfied.;4;7.101946502880343e-10;5.5577002511427896e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.45138766542573;110.19673465222468;142.27613457347934;46.21053408308666;0.15906794297269758;0.2642376108798128;0.24254936417972428;0.2687838175282249;117.03256099666174;122.00519119354524;117.82717233427144;121.17391819805391;70.4577048057637;0.48967375310295025;18.740520709637256;40.52309492606446;0.00317129769120694;0.03349036037325645;11.703256099610734;12.200519119365206;4.713086893374229;8.078261213200632;6.405245891448611;95.44940490833983;0.01055906179151303;2678.7576842517988;256.55628027348246;230.70716355671746;0.010232696876640746;0.9588587885870957;0.6133549228235708;0.24758645425357406;1.8282264591107378e-10;-1.7102763649745611e-10;3.3287506084889174e-10;-5.51241274848735e-11;-8.429879017057829e-11;-1.0680878403945826e-10;4.4437342694436666e-11;5.544080750041758e-10;1.828226459110738e-12;-1.710276364974561e-12;3.3287506084889175e-12;-5.51241274848735e-11;-8.429879017057829e-13;-1.0680878403945826e-12;4.4437342694436665e-13;5.544080750041758e-12;141.9995550835324;105.0;101.47646015746795;101.47646015746795;97.85283820178455;37.296961195786196;11.629363225534746;11.77746132248376;58.152443712553634;16.210534083086657;3.6055643478775323;6.027055249128125;10.025072492042227;51.64017538135738;4.50132674900442;8.782581735665303;4.0;0.9200000000000005;74140.3745938782;10208.496086878524;7.262614783109377;3.6055643478775323;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.45138766542573;2661.8891440155935;0.049091485463735984;74140.3745938782;0.0;0.0;135.0;4.0;141.9995550835324;4.0;105.0;8.0;101.47646015746795;8.0;101.47646015746795;8.0;97.85283820178455;8.0;30.0;4.0;37.296961195786196;4.0;91.45138766542573;2661.8891440155935;0.0078088816101905675;74140.3745938782;0.0;0.0;95.44940490833983;256.5562802734808;0.9690914854637365;10208.496086878524;0.6068784702933481;0.24254936417972428;153.62891830906716;351.61019040555243;0.927808881610191;74140.3745938782;0.6338813628373494;0.2642376108798128;91.45138766542573;2661.8891440155935;0.041282603853545416;74140.3745938782;0.0;0.0;110.19673465222468;256.5562802734808;0.9690914854637365;74140.3745938782;0.6068784702933481;0.24254936417972428;146.77746132248376;329.26118570565245;0.9690914854637365;74140.3745938782;0.6068784702933481;0.24254936417972428;142.27613457347934;332.0007394980276;0.9200000000000005;74140.3745938782;0.6392616937745005;0.2687838175282249;101.41415291655937;255.41627775283104;0.9200000000000005;74140.3745938782;0.6392616937745005;0.2687838175282249;101.39443565212247;255.37987518720794;0.9200000000000005;10208.496086878524;0.6392616937745005;0.2687838175282249;95.44940490833983;2678.7576842517988;0.049091485463735984;10208.496086878524;0.0;0.0;46.21053408308666;193.49593181061817;0.049091485463735984;10208.496086878524;0.0;0.0;46.21266282042717;193.56053156068174;0.049091485463735984;74140.3745938782;0.0;0.0;"Zustand 3: Temperatur 419.927 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.426 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.564 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.544 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.779 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.472206750652831e-21;`gtol` termination condition is satisfied.;4;6.863853221619869e-10;5.4262450196297457e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.44515116053401;110.21420043287588;142.22170185963682;46.22649692672394;0.16069886609034448;0.2640867391143205;0.24264973175849827;0.2686307042336796;116.91881008279927;122.12533219444356;117.71856457805012;121.2885562901444;71.18902399411076;0.4891854671864634;18.92572742679204;40.51304380214265;0.0031731420412956864;0.03384826719034612;11.691881008226913;12.212533219456082;4.708742583125453;8.085903752673605;6.4717294540251755;95.49476762259195;0.010536114254450248;2678.843048740588;256.6428556784041;230.85052677291284;0.01031632520720438;0.9688231334264154;0.6134723965623375;0.24767874935073514;1.8333423668082105e-10;-1.6618173503957223e-10;3.211653165635653e-10;-5.382927437125318e-11;-8.620304470241535e-11;-1.1726797310984693e-10;4.0316194827028085e-11;5.301359351506107e-10;1.8333423668082104e-12;-1.6618173503957223e-12;3.211653165635653e-12;-5.382927437125318e-11;-8.620304470241535e-13;-1.1726797310984693e-12;4.0316194827028086e-13;5.301359351506108e-12;141.9927517992105;105.0;101.47970799706786;101.47970799706786;97.85265786877409;37.30414666234708;11.581960815983223;11.802494485135526;58.19062096024487;16.22649692672394;3.6283042728680357;5.9849403744759115;10.034556836533852;51.62403238065775;4.580792625498702;8.8227971215195;4.0;0.9300000000000005;74122.97525202805;10216.806131331383;7.255004577675083;3.6283042728680357;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.44515116053401;2661.879028675305;0.04913945863361924;74122.97525202805;0.0;0.0;135.0;4.0;141.9927517992105;4.0;105.0;8.0;101.47970799706786;8.0;101.47970799706786;8.0;97.85265786877409;8.0;30.0;4.0;37.30414666234708;4.0;91.44515116053401;2661.879028675305;0.007896655282715999;74122.97525202805;0.0;0.0;95.49476762259195;256.6428556784036;0.9791394586336197;10216.806131331383;0.6070087813002053;0.24264973175849827;153.57471261519373;351.4391758064438;0.9378966552827165;74122.97525202805;0.6337012145360598;0.2640867391143205;91.44515116053401;2661.879028675305;0.04124280335090324;74122.97525202805;0.0;0.0;110.21420043287588;256.6428556784036;0.9791394586336197;74122.97525202805;0.6070087813002053;0.24264973175849827;146.80249448513553;329.3485600256213;0.9791394586336197;74122.97525202805;0.6070087813002053;0.24264973175849827;142.22170185963682;331.8211682051177;0.9300000000000005;74122.97525202805;0.6390819887184258;0.2686307042336796;101.39140331135638;255.2738305772388;0.9300000000000005;74122.97525202805;0.6390819887184258;0.2686307042336796;101.37169572713196;255.23743459101263;0.9300000000000005;10216.806131331383;0.6390819887184258;0.2686307042336796;95.49476762259195;2678.843048740588;0.04913945863361924;10216.806131331383;0.0;0.0;46.22649692672394;193.5626734519127;0.04913945863361924;10216.806131331383;0.0;0.0;46.228625488116336;193.62724766842888;0.04913945863361924;74122.97525202805;0.0;0.0;"Zustand 3: Temperatur 419.952 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.372 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.541 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.522 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.725 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4037546894496278e-21;`gtol` termination condition is satisfied.;4;6.600577975398874e-10;5.298593567069714e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.43897078894054;110.23250506145718;142.1666601608935;46.24247277357381;0.16234310967147017;0.263937366977429;0.2427468882265695;0.2684795645628448;116.80279388094414;122.24557106130314;117.60762527754903;121.40335864472046;71.91727478035325;0.48869215951569167;19.110546138034287;40.50278747127504;0.0031749957142856652;0.03420602444593544;11.680279388044388;12.22455710614254;4.704305011105584;8.093557242979209;6.537934070955946;95.5393594739391;0.01051443864474882;2678.9269439216278;256.72944522059254;230.99077051909038;0.010400751283414222;0.9787867493359008;0.6135863902637083;0.24776834228652886;1.8245316368847853e-10;-1.6214585230045486e-10;3.1445779313798994e-10;-5.2575832576451376e-11;-9.056577709998237e-11;-1.2227019396959804e-10;3.232969447708456e-11;5.002505076845409e-10;1.824531636884785e-12;-1.6214585230045485e-12;3.1445779313798994e-12;-5.2575832576451376e-11;-9.056577709998237e-13;-1.2227019396959805e-12;3.232969447708456e-13;5.002505076845409e-12;141.98581303115697;105.0;101.48302555988192;101.48302555988192;97.85254234682208;37.31133798213534;11.535216988986349;11.826552884329317;58.22802149180376;16.24247277357381;3.650513064110271;5.943666085942823;10.044054770941386;51.607941182910736;4.659892723435803;8.863320153957261;4.0;0.9400000000000005;74105.73587295212;10225.128767167418;7.247413461520741;3.650513064110271;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.43897078894054;2661.8690041949867;0.04918750061931454;74105.73587295212;0.0;0.0;135.0;4.0;141.98581303115697;4.0;105.0;8.0;101.48302555988192;8.0;101.48302555988192;8.0;97.85254234682208;8.0;30.0;4.0;37.31133798213534;4.0;91.43897078894054;2661.8690041949867;0.007985251807506887;74105.73587295212;0.0;0.0;95.5393594739391;256.7294452205935;0.989187500619315;10225.128767167418;0.6071348738100276;0.2427468882265695;153.52103002014331;351.2698507322997;0.9479852518075074;74105.73587295212;0.6335227549905901;0.263937366977429;91.43897078894054;2661.8690041949867;0.04120224881180765;74105.73587295212;0.0;0.0;110.23250506145718;256.7294452205935;0.989187500619315;74105.73587295212;0.6071348738100276;0.2427468882265695;146.82655288432932;329.4328252525156;0.989187500619315;74105.73587295212;0.6071348738100276;0.2427468882265695;142.1666601608935;331.6414293851749;0.9400000000000005;74105.73587295212;0.6389044982584725;0.2684795645628448;101.36918490749991;255.13369025733365;0.9400000000000005;74105.73587295212;0.6389044982584725;0.2684795645628448;101.34948693588973;255.0973008696252;0.9400000000000005;10225.128767167418;0.6389044982584725;0.2684795645628448;95.5393594739391;2678.9269439216278;0.04918750061931454;10225.128767167418;0.0;0.0;46.24247277357381;193.62946952015835;0.04918750061931454;10225.128767167418;0.0;0.0;46.24460116391134;193.69401835216465;0.04918750061931454;74105.73587295212;0.0;0.0;"Zustand 3: Temperatur 419.977 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.317 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.519 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.499 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.671 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3361620463664521e-21;`gtol` termination condition is satisfied.;4;6.285793086144466e-10;5.169452671930467e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.43284209513592;110.2516189780909;142.11103733125884;46.258466148421235;0.16400045602909388;0.26378945326963427;0.24284092356834483;0.2683303377985009;116.68457222613284;122.36594184897466;117.49441713982435;121.51835645008629;72.64245926927748;0.48819387547184384;19.29497204612308;40.492331387323304;0.0031768588410634848;0.03456362653790529;11.668457222565888;12.236594184909112;4.699776685596275;8.10122376333645;6.603859933584978;95.58320718743471;0.010493990043993234;2679.0094203797935;256.81603246556256;231.12798909680293;0.010485968695976067;0.9887496558869003;0.6136969995892845;0.2478553054153019;1.8208368146588327e-10;-1.5728573998785578e-10;2.9666580303455703e-10;-5.131350899745257e-11;-8.252243333117804e-11;-1.1645795439108042e-10;3.9548808672407176e-11;4.739604264614172e-10;1.8208368146588327e-12;-1.5728573998785579e-12;2.96665803034557e-12;-5.131350899745257e-11;-8.252243333117804e-13;-1.1645795439108042e-12;3.9548808672407174e-13;4.739604264614172e-12;141.97874235802232;105.0;101.48641097069901;101.48641097069901;97.85248882805291;37.31853719192435;11.489110340156174;11.849660886112247;58.26466999551036;16.258466148421235;3.6722011617521275;5.903203783264303;10.053568875563087;51.591894455765896;4.738623554853405;8.904131718563576;4.0;0.9500000000000005;74088.64394064061;10233.46637163094;7.23983851122314;3.6722011617521275;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.43284209513592;2661.8590633527197;0.04923562458287589;74088.64394064061;0.0;0.0;135.0;4.0;141.97874235802232;4.0;105.0;8.0;101.48641097069901;8.0;101.48641097069901;8.0;97.85248882805291;8.0;30.0;4.0;37.31853719192435;4.0;91.43284209513592;2661.8590633527197;0.008074664884468912;74088.64394064061;0.0;0.0;95.58320718743471;256.8160324655621;0.9992356245828764;10233.46637163094;0.607256869385566;0.24284092356834483;153.4678526981785;351.1021622827259;0.9580746648844695;74088.64394064061;0.6333459379047587;0.26378945326963427;91.43284209513592;2661.8590633527197;0.04116095969840698;74088.64394064061;0.0;0.0;110.2516189780909;256.8160324655621;0.9992356245828764;74088.64394064061;0.607256869385566;0.24284092356834483;146.84966088611225;329.51406032020503;0.9992356245828764;74088.64394064061;0.607256869385566;0.24284092356834483;142.11103733125884;331.46154375081284;0.9500000000000005;74088.64394064061;0.6387291549081346;0.2683303377985009;101.34748725952733;254.9957971517651;0.9500000000000005;74088.64394064061;0.6387291549081346;0.2683303377985009;101.32779883824787;254.95941438698836;0.9500000000000005;10233.46637163094;0.6387291549081346;0.2683303377985009;95.58320718743471;2679.0094203797935;0.04923562458287589;10233.46637163094;0.0;0.0;46.258466148421235;193.69633893401817;0.04923562458287589;10233.46637163094;0.0;0.0;46.26059437228702;193.76086251563166;0.04923562458287589;74088.64394064061;0.0;0.0;"Zustand 3: Temperatur 420.000 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.261 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.497 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.478 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.618 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2717116490782007e-21;`gtol` termination condition is satisfied.;4;6.047663662318053e-10;5.043236359874879e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.42676086877759;110.2715136965171;142.05485994521763;46.27448129811978;0.1656706899101597;0.2636429581508915;0.24293192437217737;0.2681829654422111;116.56420232100908;122.48647652049856;117.37900011420663;121.63357892795682;73.36457980191727;0.48769065958008156;19.479000505022498;40.48168076424122;0.003178731536255688;0.034921067989808346;11.65642023205626;12.248647652061814;4.695160004571575;8.108905261861246;6.669507254733367;95.62633634123534;0.010474725375782985;2679.0905265347865;256.90260175513913;231.2622730326214;0.010571971080195253;0.9987118717818901;0.6138043165033374;0.24793970836777296;1.8192736206401605e-10;-1.4976819784351392e-10;2.928572939708829e-10;-5.00709473882921e-11;-8.273559615190607e-11;-1.1958434242842486e-10;3.814193405560218e-11;4.4647663344221655e-10;1.8192736206401607e-12;-1.4976819784351392e-12;2.928572939708829e-12;-5.00709473882921e-11;-8.273559615190606e-13;-1.1958434242842487e-12;3.814193405560218e-13;4.464766334422166e-12;141.9715432010173;105.0;101.4898624367761;101.4898624367761;97.85249464586832;37.32574620337908;11.443620325375377;11.871842008367196;58.30059013785626;16.27448129811978;3.6933787705484633;5.863526095540749;10.063101567998501;51.575885286018604;4.816982063149567;8.945213538861708;4.0;0.9600000000000005;74071.68763293585;10241.821183574652;7.23227698524248;3.6933787705484633;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.42676086877759;2661.84919932369;0.04928384286208487;74071.68763293585;0.0;0.0;135.0;4.0;141.9715432010173;4.0;105.0;8.0;101.4898624367761;8.0;101.4898624367761;8.0;97.85249464586832;8.0;30.0;4.0;37.32574620337908;4.0;91.42676086877759;2661.84919932369;0.0081648882483855;74071.68763293585;0.0;0.0;95.62633634123534;256.90260175513674;1.0092838428620854;10241.821183574652;0.6073748848534949;0.24293192437217737;153.4151635263927;350.9360595203236;0.968164888248386;74071.68763293585;0.6331707184733724;0.2636429581508915;91.42676086877759;2661.84919932369;0.04111895461369937;74071.68763293585;0.0;0.0;110.2715136965171;256.90260175513674;1.0092838428620854;74071.68763293585;0.6073748848534949;0.24293192437217737;146.8718420083672;329.5923414361694;1.0092838428620854;74071.68763293585;0.6073748848534949;0.24293192437217737;142.05485994521763;331.2815308349827;0.9600000000000005;74071.68763293585;0.6385558935863037;0.2681829654422111;101.3263001576554;254.8600935415084;0.9600000000000005;74071.68763293585;0.6385558935863037;0.2681829654422111;101.30662122945154;254.823717429019;0.9600000000000005;10241.821183574652;0.6385558935863037;0.2681829654422111;95.62633634123534;2679.0905265347865;0.04928384286208487;10241.821183574652;0.0;0.0;46.27448129811978;193.76329945018662;0.04928384286208487;10241.821183574652;0.0;0.0;46.276609359849715;193.82779790143667;0.04928384286208487;74071.68763293585;0.0;0.0;"Zustand 3: Temperatur 420.022 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.205 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.476 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.457 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.565 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2123382084580099e-21;`gtol` termination condition is satisfied.;4;5.882775546513281e-10;4.924100341093812e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.42072313010601;110.29216175790935;141.99815336748338;46.29052220835558;0.16735359844118805;0.2634978430903458;0.24301997398819575;0.2680373911192971;116.44173888572641;122.60720507331281;117.2614315485614;121.74905345331287;74.08363894192787;0.4871825555469389;19.662627015647782;40.47084058971336;0.0031806138993145635;0.03527834344637744;11.644173888529615;12.260720507343581;4.690457261945462;8.116603563551482;6.734876267461576;95.66877142520883;0.010456603314867039;2679.1703087515784;256.9891381665521;231.3937092622783;0.010658752116618375;1.0086734149039975;0.6139084294499743;0.24802161817835588;1.807904936867999e-10;-1.4946976989449468e-10;2.8478552849264815e-10;-4.8890780313115556e-11;-7.51469997339882e-11;-1.2299494756007334e-10;4.062883363076253e-11;4.3026204821217107e-10;1.8079049368679989e-12;-1.4946976989449468e-12;2.8478552849264816e-12;-4.8890780313115556e-11;-7.51469997339882e-13;-1.2299494756007334e-12;4.062883363076253e-13;4.3026204821217104e-12;141.96421883287837;105.0;101.49337824316501;101.49337824316501;97.85255726669033;37.33296681060483;11.398727219346313;11.893118957422075;58.335804614604;16.290522208355583;3.714055863546946;5.82460681795618;10.072655113059;51.559907154744224;4.894965589938693;8.986548133831775;4.0;0.9700000000000005;74054.85578003645;10250.195311734647;7.224726312800775;3.714055863546946;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.42072313010601;2661.839405656579;0.04933216702061538;74054.85578003645;0.0;0.0;135.0;4.0;141.96421883287837;4.0;105.0;8.0;101.49337824316501;8.0;101.49337824316501;8.0;97.85255726669033;8.0;30.0;4.0;37.33296681060483;4.0;91.42072313010601;2661.839405656579;0.008255915669801687;74054.85578003645;0.0;0.0;95.66877142520883;256.9891381665507;1.019332167020616;10250.195311734647;0.6074890325315628;0.24301997398819575;153.3629460522247;350.7714933860046;0.9782559156698022;74054.85578003645;0.6329970533288964;0.2634978430903458;91.42072313010601;2661.839405656579;0.04107625135081369;74054.85578003645;0.0;0.0;110.29216175790935;256.9891381665507;1.019332167020616;74054.85578003645;0.6074890325315628;0.24301997398819575;146.89311895742208;329.6677421965455;1.019332167020616;74054.85578003645;0.6074890325315628;0.24301997398819575;141.99815336748338;331.1014090657925;0.9700000000000005;74054.85578003645;0.6383846515171702;0.2680373911192971;101.30561362407758;254.7265235588368;0.9700000000000005;74054.85578003645;0.6383846515171702;0.2680373911192971;101.28594413645305;254.6901541326034;0.9700000000000005;10250.195311734647;0.6383846515171702;0.2680373911192971;95.66877142520883;2679.1703087515784;0.04933216702061538;10250.195311734647;0.0;0.0;46.29052220835558;193.83036773344753;0.04933216702061538;10250.195311734647;0.0;0.0;46.2926501119461;193.89484116105888;0.04933216702061538;74054.85578003645;0.0;0.0;"Zustand 3: Temperatur 420.043 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.148 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.456 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.436 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.513 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1533754834015114e-21;`gtol` termination condition is satisfied.;4;5.686717087945786e-10;4.8028647355542114e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.41472511633697;110.3135366869148;141.94094181848118;46.3065926192761;0.16904897107639602;0.2633540708180344;0.24310515267766816;0.26789356048853613;116.31723429806681;122.72815565685904;117.14176633539802;121.86480566602286;74.79963946305911;0.48666960629591105;19.84584722182054;40.45981563790468;0.0031825060155222192;0.03563544766924078;11.631723429766154;12.272815565697956;4.685670653419229;8.124320377732325;6.7999672239274345;95.71053589607209;0.010439584201461691;2679.248811444314;257.07562747398913;231.52238130440026;0.010746305531469158;1.0186343023632898;0.6140094235204553;0.24810109940559663;1.7976731214730535e-10;-1.4267698134062812e-10;2.8529711926239543e-10;-4.76931827364524e-11;-8.270717444247566e-11;-1.20508047984913e-10;3.7985614653734956e-11;4.0526515476813074e-10;1.7976731214730535e-12;-1.4267698134062813e-12;2.852971192623954e-12;-4.76931827364524e-11;-8.270717444247567e-13;-1.2050804798491299e-12;3.7985614653734957e-13;4.0526515476813075e-12;141.95677238624802;105.0;101.49695674834334;101.49695674834334;97.85267428225416;37.34020069718059;11.354412076477558;11.91351366286574;58.370335198891496;16.306592619276103;3.734242185984897;5.786420852271249;10.08223163200637;51.54395391372071;4.972571844384561;9.028118777863767;4.0;0.9800000000000005;74038.13782579754;10258.590742450115;7.217184083523993;3.734242185984897;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.41472511633697;2661.8296762515297;0.0493806078947584;74038.13782579754;0.0;0.0;135.0;4.0;141.95677238624802;4.0;105.0;8.0;101.49695674834334;8.0;101.49695674834334;8.0;97.85267428225416;8.0;30.0;4.0;37.34020069718059;4.0;91.41472511633697;2661.8296762515297;0.008347740955735865;74038.13782579754;0.0;0.0;95.71053589607209;257.07562747398924;1.029380607894759;10258.590742450115;0.6075994204431225;0.24310515267766816;153.31118446272558;350.6084166185098;0.9883477409557364;74038.13782579754;0.632824900490109;0.2633540708180344;91.41472511633697;2661.8296762515297;0.041032866939022535;74038.13782579754;0.0;0.0;110.3135366869148;257.07562747398924;1.029380607894759;74038.13782579754;0.6075994204431225;0.24310515267766816;146.91351366286574;329.7403336957587;1.029380607894759;74038.13782579754;0.6075994204431225;0.24310515267766816;141.94094181848118;330.9211958363458;0.9800000000000005;74038.13782579754;0.6382153681349432;0.26789356048853613;101.28541790905103;254.59503311912204;0.9800000000000005;74038.13782579754;0.6382153681349432;0.26789356048853613;101.2657578140151;254.55867041741874;0.9800000000000005;10258.590742450115;0.6382153681349432;0.26789356048853613;95.71053589607209;2679.248811444314;0.0493806078947584;10258.590742450115;0.0;0.0;46.3065926192761;193.89755942203448;0.0493806078947584;10258.590742450115;0.0;0.0;46.30872036853344;193.96200792016364;0.0493806078947584;74038.13782579754;0.0;0.0;"Zustand 3: Temperatur 420.064 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.091 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.435 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.416 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.461 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.10180968065518e-21;`gtol` termination condition is satisfied.;4;5.496526054707663e-10;4.6942724263834113e-11;1;True;;True;0;zulässig;feasible;True;True;True;91.40876326894369;110.33561294981689;141.88324843578357;46.32269604009349;0.1707565995494281;0.26321160527880133;0.24318753775427668;0.2677514211562184;116.19073872472984;122.84935468247855;117.02005704879969;121.98085957509677;75.5125843375047;0.48615185400135214;20.028656906380238;40.448610481407286;0.0031844079569235987;0.03599237553281118;11.6190738724338;12.284935468260366;4.680802281955243;8.132057305004128;6.864780394331313;95.75165222928428;0.010423629960433197;2679.3260771741097;257.1620561123848;231.6483694244005;0.010834625096918904;1.0285945505401475;0.6141073806111209;0.24817821424601877;1.7782042505132267e-10;-1.397353344145813e-10;2.6790303309098817e-10;-4.662215058459651e-11;-8.138556495396188e-11;-1.2511236491263844e-10;3.484501576167531e-11;3.9183589706226485e-10;1.7782042505132267e-12;-1.397353344145813e-12;2.679030330909882e-12;-4.662215058459651e-11;-8.138556495396188e-13;-1.2511236491263845e-12;3.484501576167531e-13;3.918358970622649e-12;141.94920686152693;105.0;101.50059638011965;101.50059638011965;97.85284340239548;37.347449442732;11.310656694026363;11.93304731060482;58.404202786552275;16.32269604009349;3.7539472593554706;5.748944150835371;10.091833111175958;51.52801976388258;5.049798874821249;9.069909463001125;4.0;0.9900000000000005;74021.52379158004;10267.009346881725;7.20964803777662;3.7539472593554706;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.40876326894369;2661.820005339564;0.049429175637065836;74021.52379158004;0.0;0.0;135.0;4.0;141.94920686152693;4.0;105.0;8.0;101.50059638011965;8.0;101.50059638011965;8.0;97.85284340239548;8.0;30.0;4.0;37.347449442732;4.0;91.40876326894369;2661.820005339564;0.008440357950316798;74021.52379158004;0.0;0.0;95.75165222928428;257.162056112385;1.0394291756370664;10267.009346881725;0.6077061525196598;0.24318753775427668;153.2598635555533;350.44678367819176;0.9984403579503174;74021.52379158004;0.6326542193130551;0.26321160527880133;91.40876326894369;2661.820005339564;0.040988817686749036;74021.52379158004;0.0;0.0;110.33561294981689;257.162056112385;1.0394291756370664;74021.52379158004;0.6077061525196598;0.24318753775427668;146.93304731060482;329.8101846308317;1.0394291756370664;74021.52379158004;0.6077061525196598;0.24318753775427668;141.88324843578357;330.74090756977665;0.9900000000000005;74021.52379158004;0.638047984993013;0.2677514211562184;101.26570348681577;254.4655698553051;0.9900000000000005;74021.52379158004;0.638047984993013;0.2677514211562184;101.24605274064453;254.42921392042345;0.9900000000000005;10267.009346881725;0.638047984993013;0.2677514211562184;95.75165222928428;2679.3260771741097;0.049429175637065836;10267.009346881725;0.0;0.0;46.32269604009349;193.96488918867718;0.049429175637065836;10267.009346881725;0.0;0.0;46.324823638512896;194.02931283960564;0.049429175637065836;74021.52379158004;0.0;0.0;"Zustand 3: Temperatur 420.083 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.033 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.416 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.396 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.410 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
