config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.6709004381741094e-23;`gtol` termination condition is satisfied.;9;5.343240498874857e-10;7.308762464568279e-12;1;True;;True;0;zulässig;feasible;True;True;True;91.40283422274894;110.35836591548764;141.825095334894;46.33883576156785;0.17247627758358783;0.26307041156646105;0.2432672037248413;0.2676109226005828;116.06230023514468;122.97082691747856;116.89635406333815;122.09723764750237;76.2224767292737;0.4856293401187468;20.21105198892096;40.43722950160367;0.003186319783127241;0.03634912202191754;11.606230023465283;12.297082691749193;4.675854162535406;8.139815843167389;6.929316066306627;95.79214196860954;0.0104087040248509;2679.4021467425773;257.24841114852427;231.77175079487606;0.010923704630982467;1.038554175122539;0.6142023795816266;0.2482530226489514;2.2367885321727954e-11;-9.920597676682519e-11;1.7541879060445353e-10;-4.987010804313741e-12;-4.6995296543173026e-11;-1.3372414287005085e-11;-8.469669410260394e-12;4.918376816931413e-10;2.2367885321727954e-13;-9.92059767668252e-13;1.7541879060445353e-12;-4.987010804313741e-12;-4.699529654317303e-13;-1.3372414287005086e-13;-8.469669410260394e-14;4.918376816931414e-12;141.9415251336809;105.0;101.50429563207723;101.50429563207723;97.8530624488385;37.35471452855734;11.267443572270622;11.951740377677595;58.437427440052204;16.33883576156785;3.773180385285457;5.712153663467689;10.101461409328294;51.51209923636742;5.1266450427835935;9.111904863782172;4.0;1.0;74005.00424520503;10275.452887152715;7.202116058332832;3.773180385285457;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.40283422274894;2661.810387464915;0.04947787975352136;74005.00424520503;0.0;0.0;135.0;4.0;141.9415251336809;4.0;105.0;8.0;101.50429563207723;8.0;101.50429563207723;8.0;97.8530624488385;8.0;30.0;4.0;37.35471452855734;4.0;91.40283422274894;2661.810387464915;0.00853376052261573;74005.00424520503;0.0;0.0;95.79214196860954;257.24841114852455;1.0494778797535214;10275.452887152715;0.6078093288012023;0.2432672037248413;153.20896870595152;350.28655065435464;1.0085337605226157;74005.00424520503;0.632484970417983;0.26307041156646105;91.40283422274894;2661.810387464915;0.04094411923090563;74005.00424520503;0.0;0.0;110.35836591548764;257.24841114852455;1.0494778797535214;74005.00424520503;0.6078093288012023;0.2432672037248413;146.9517403776776;329.87736141013005;1.0494778797535214;74005.00424520503;0.6078093288012023;0.2432672037248413;141.825095334894;330.5605597888709;1.0;74005.00424520503;0.6378824456846968;0.2676109226005828;101.24646105170547;254.33808305961955;1.0;74005.00424520503;0.6378824456846968;0.2676109226005828;101.22681961471454;254.30173393759762;1.0;10275.452887152715;0.6378824456846968;0.2676109226005828;95.79214196860954;2679.4021467425773;0.04947787975352136;10275.452887152715;0.0;0.0;46.33883576156785;194.03237079281686;0.04947787975352136;10275.452887152715;0.0;0.0;46.34096321247108;194.09676966760696;0.04947787975352136;74005.00424520503;0.0;0.0;"Zustand 3: Temperatur 420.102 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.975 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.396 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.377 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.359 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.67455593816986e-23;`gtol` termination condition is satisfied.;1;5.350180954371233e-10;7.313762285130492e-12;1;True;;True;0;zulässig;feasible;True;True;True;91.40283422274894;110.35836591548764;141.825095334894;46.33883576156785;0.17247627758358783;0.26307041156646105;0.2432672037248413;0.2676109226005828;116.06230023514519;122.97082691747912;116.89635406333872;122.09723764750292;76.22247672927375;0.48562934011874664;20.21105198892088;40.43722950160378;0.0031863197831272553;0.036349122021917556;11.60623002346525;12.297082691749193;4.675854162535381;8.139815843167332;6.929316066306627;95.79214196860954;0.010408704024850893;2679.4021467425773;257.24841114852427;231.77175079487606;0.010923704630982467;1.0385541751225396;0.6142023795816266;0.2482530226489514;2.2396307031158358e-11;-9.914913334796438e-11;1.7558932086103596e-10;-4.986899782011278e-12;-4.580158474709606e-11;-1.2818190953112207e-11;-7.062794793455396e-12;4.926903329760535e-10;2.2396307031158358e-13;-9.914913334796437e-13;1.7558932086103596e-12;-4.986899782011276e-12;-4.580158474709605e-13;-1.2818190953112207e-13;-7.062794793455395e-14;4.9269033297605345e-12;141.94152513368095;105.0;101.50429563207717;101.50429563207717;97.85306244883844;37.35471452855734;11.267443572270565;11.951740377677595;58.437427440052204;16.33883576156785;3.773180385285457;5.712153663467632;10.101461409328238;51.51209923636736;5.1266450427835935;9.111904863782172;4.0;1.0000000000000004;74005.00424520503;10275.452887152715;7.202116058332832;3.773180385285457;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.40283422274894;2661.810387464915;0.04947787975352158;74005.00424520503;0.0;0.0;135.0;4.0;141.94152513368095;4.0;105.0;8.0;101.50429563207717;8.0;101.50429563207717;8.0;97.85306244883844;8.0;30.0;4.0;37.35471452855734;4.0;91.40283422274894;2661.810387464915;0.008533760522615768;74005.00424520503;0.0;0.0;95.79214196860954;257.24841114852455;1.049477879753522;10275.452887152715;0.6078093288012023;0.2432672037248413;153.20896870595152;350.28655065435464;1.0085337605226161;74005.00424520503;0.632484970417983;0.26307041156646105;91.40283422274894;2661.810387464915;0.04094411923090581;74005.00424520503;0.0;0.0;110.35836591548764;257.24841114852455;1.049477879753522;74005.00424520503;0.6078093288012023;0.2432672037248413;146.9517403776776;329.87736141013005;1.049477879753522;74005.00424520503;0.6078093288012023;0.2432672037248413;141.825095334894;330.5605597888709;1.0000000000000004;74005.00424520503;0.6378824456846968;0.2676109226005828;101.24646105170547;254.33808305961955;1.0000000000000004;74005.00424520503;0.6378824456846968;0.2676109226005828;101.22681961471454;254.30173393759762;1.0000000000000004;10275.452887152715;0.6378824456846968;0.2676109226005828;95.79214196860954;2679.4021467425773;0.04947787975352158;10275.452887152715;0.0;0.0;46.33883576156785;194.03237079281686;0.04947787975352158;10275.452887152715;0.0;0.0;46.34096321247108;194.09676966760696;0.04947787975352158;74005.00424520503;0.0;0.0;"Zustand 3: Temperatur 420.102 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.975 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.396 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.377 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.359 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.119739069670039e-25;`gtol` termination condition is satisfied.;4;5.231946509307461e-11;1.011903065483057e-12;1;True;;True;0;zulässig;feasible;True;True;True;91.3969347910811;110.3817718144548;141.76650365167973;46.355014873127686;0.17420780178712073;0.26293045596479553;0.24334422238945114;0.2674720160704105;115.93196495146208;123.09259561363095;116.77070570995926;122.21396093137373;76.92931996851769;0.4851021054227391;20.393028516691043;40.42567690229913;0.003188241542356603;0.03670568222209834;11.59319649514219;12.309259561364193;4.670828228398641;8.147597395425594;6.9935745425947236;95.83202576947707;0.010394771264657175;2679.4770592731975;257.33468022916634;231.89259962014333;0.01101353799835847;1.0485131911568213;0.6142944963616822;0.24832558239148644;4.447997525858227e-12;-2.4272139853565022e-11;1.5575096767861396e-11;-8.748557434046234e-13;-6.764366844436154e-12;-1.0984990694851149e-11;-1.0174971976084635e-11;4.0188297134591267e-11;4.447997525858227e-14;-2.427213985356502e-13;1.5575096767861397e-13;-8.661938053511117e-13;-6.764366844436153e-14;-1.098499069485115e-13;-1.0174971976084635e-13;4.018829713459127e-13;141.93372996121184;105.0;101.50805305891271;101.50805305891271;97.8533293468501;37.36199734531283;11.22475590106751;11.969612649254998;58.47002842416424;16.355014873127686;3.7919506511001373;5.676027289435638;10.111118267831614;51.49618716727355;5.203108997575271;9.154090301890506;4.0;1.0100000000000007;73988.57025899905;10283.923024945658;7.194586159340688;3.7919506511001373;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.3969347910811;2661.800817460986;0.04952672915517908;73988.57025899905;0.0;0.0;135.0;4.0;141.93372996121184;4.0;105.0;8.0;101.50805305891271;8.0;101.50805305891271;8.0;97.8533293468501;8.0;30.0;4.0;37.36199734531283;4.0;91.3969347910811;2661.800817460986;0.00862794261582985;73988.57025899905;0.0;0.0;95.83202576947707;257.3346802291665;1.0595267291551798;10283.923024945658;0.6079090455828647;0.24334422238945114;153.15848586227935;350.1276752745367;1.0186279426158305;73988.57025899905;0.632317115744047;0.26293045596479553;91.3969347910811;2661.800817460986;0.04089878653934923;73988.57025899905;0.0;0.0;110.3817718144548;257.3346802291665;1.0595267291551798;73988.57025899905;0.6079090455828647;0.24334422238945114;146.969612649255;329.94192821228984;1.0595267291551798;73988.57025899905;0.6079090455828647;0.24334422238945114;141.76650365167973;330.3801671385722;1.0100000000000007;73988.57025899905;0.63771869573293;0.2674720160704105;101.22768151256429;254.2125236053908;1.0100000000000007;73988.57025899905;0.63771869573293;0.2674720160704105;101.20804934889986;254.17618134576497;1.0100000000000007;10283.923024945658;0.63771869573293;0.2674720160704105;95.83202576947707;2679.4770592731975;0.04952672915517908;10283.923024945658;0.0;0.0;46.355014873127686;194.10001715211553;0.04952672915517908;10283.923024945658;0.0;0.0;46.357142179576556;194.1643913112159;0.04952672915517908;73988.57025899905;0.0;0.0;"Zustand 3: Temperatur 420.120 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.917 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.378 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.358 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.308 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.036241315175523e-25;`gtol` termination condition is satisfied.;4;3.576434050990488e-11;6.381600606706006e-13;1;True;;True;0;zulässig;feasible;True;True;True;91.39106196079751;110.40580770717565;141.7074936103856;46.37123626842288;0.17595097024999823;0.2627917057852012;0.24341866300005385;0.26733465454521166;115.79977710596211;123.21468254946603;116.64315833687368;122.33104909396066;77.63311756498979;0.4845701900255396;20.57458266920601;40.413956714975996;0.003190173271838048;0.037062051324621134;11.579977710593662;12.32146825494737;4.665726333475155;8.155403272931258;7.057556142273617;95.87132344627003;0.010381797917689674;2679.550852300994;257.42085157961526;232.01098730574512;0.011104119109095256;1.0584716130648868;0.614383804134332;0.24839594921433947;2.6432189770275727e-12;-1.999467258428922e-11;8.29913915367797e-12;-5.39124300757976e-13;-5.201172825763933e-12;-7.65965069149388e-12;-8.213874025386758e-12;2.5494273359072395e-11;2.6432189770275728e-14;-1.999467258428922e-13;8.29913915367797e-14;-5.285532360372311e-13;-5.2011728257639336e-14;-7.65965069149388e-14;-8.213874025386759e-14;2.5494273359072396e-13;141.92582398959104;105.0;101.51186727461504;101.51186727461504;97.8536421222837;37.369299195542226;11.18257750037975;11.986683265804686;58.5020242507278;16.371236268422876;3.810266932392608;5.640543828345017;10.120805313817527;51.48027868900027;5.2791896554190885;9.196451717003754;4.0;1.0200000000000005;73972.21339538244;10292.421324074166;7.187056482264289;3.810266932392608;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.39106196079751;2661.791290442307;0.04957573217398159;73972.21339538244;0.0;0.0;135.0;4.0;141.92582398959104;4.0;105.0;8.0;101.51186727461504;8.0;101.51186727461504;8.0;97.8536421222837;8.0;30.0;4.0;37.369299195542226;4.0;91.39106196079751;2661.791290442307;0.008722898176866115;73972.21339538244;0.0;0.0;95.87132344627003;257.4208515796153;1.069575732173982;10292.421324074166;0.6080053956359079;0.24341866300005385;153.1084014899708;349.9701167250146;1.0287228981768666;73972.21339538244;0.6321506183599508;0.2627917057852012;91.39106196079751;2661.791290442307;0.04085283399711548;73972.21339538244;0.0;0.0;110.40580770717565;257.4208515796153;1.069575732173982;73972.21339538244;0.6080053956359079;0.24341866300005385;146.9866832658047;330.00394712834793;1.069575732173982;73972.21339538244;0.6080053956359079;0.24341866300005385;141.7074936103856;330.19974348829817;1.0200000000000005;73972.21339538244;0.6375566825519682;0.26733465454521166;101.2093559901719;254.0888439147814;1.0200000000000005;73972.21339538244;0.6375566825519682;0.26733465454521166;101.18973306760739;254.05250857034548;1.0200000000000005;10292.421324074166;0.6375566825519682;0.26733465454521166;95.87132344627003;2679.550852300994;0.04957573217398159;10292.421324074166;0.0;0.0;46.37123626842288;194.16784036573625;0.04957573217398159;10292.421324074166;0.0;0.0;46.37336343328343;194.2321898595701;0.04957573217398159;73972.21339538244;0.0;0.0;"Zustand 3: Temperatur 420.137 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.857 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.359 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.340 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.258 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.700809387520748e-26;`gtol` termination condition is satisfied.;4;2.630619448899655e-11;3.9244896196883354e-13;1;True;;True;0;zulässig;feasible;True;True;True;91.38521287927102;110.43045144699443;141.64808456118453;46.38750266032241;0.1777055833348511;0.2626541294027256;0.24349059235085896;0.26719879264394136;115.66577917297775;123.33710814282318;116.51375644671657;122.44852052946904;78.33387318574772;0.4840336334111209;20.755710750129946;40.40207281078568;0.003192114998714122;0.03741822461784774;11.566577917295966;12.33371081428287;4.660550257868846;8.16323470196501;7.121261198705753;95.91005401089484;0.01036975152600844;2679.623561844941;257.50691395783184;232.12698256999505;0.011195441919117144;1.0684294546888473;0.6144703734319642;0.2484641768895757;1.2363443602225743e-12;-1.5560885913146194e-11;5.6843418860808015e-12;-2.999822612537173e-13;-4.575895218295045e-12;-5.5138116294983774e-12;-6.110667527536862e-12;1.809041805245215e-11;1.2363443602225743e-14;-1.5560885913146193e-13;5.684341886080802e-14;-2.912449138385603e-13;-4.5758952182950455e-14;-5.513811629498377e-14;-6.110667527536861e-14;1.8090418052452151e-13;141.9178097591494;105.0;101.51573694836372;101.51573694836372;97.85399889425281;37.37662130040809;11.14089280850908;12.002970738806425;58.53343271048675;16.38750266032241;3.828137898561465;5.605682937468885;10.1305240690927;51.46436920800778;5.354886177621893;9.238975635303007;4.0;1.0300000000000007;73955.92567011075;10300.949258019153;7.179525286229038;3.828137898561465;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.38521287927102;2661.781801783453;0.049624896607963764;73955.92567011075;0.0;0.0;135.0;4.0;141.9178097591494;4.0;105.0;8.0;101.51573694836372;8.0;101.51573694836372;8.0;97.85399889425281;8.0;30.0;4.0;37.37662130040809;4.0;91.38521287927102;2661.781801783453;0.008818621199649873;73955.92567011075;0.0;0.0;95.91005401089484;257.506913957834;1.0796248966079645;10300.949258019153;0.6080984683393811;0.24349059235085896;153.0587025676585;349.8138356590243;1.0388186211996506;73955.92567011075;0.6319854425120952;0.2626541294027256;91.38521287927102;2661.781801783453;0.04080627540831389;73955.92567011075;0.0;0.0;110.43045144699443;257.506913957834;1.0796248966079645;73955.92567011075;0.6080984683393811;0.24349059235085896;147.00297073880643;330.0634782162743;1.0796248966079645;73955.92567011075;0.6080984683393811;0.24349059235085896;141.64808456118453;330.01930195128585;1.0300000000000007;73955.92567011075;0.6373963553479276;0.26719879264394136;101.19147581169142;253.96699788745437;1.0300000000000007;73955.92567011075;0.6373963553479276;0.26719879264394136;101.17186210143853;253.93066951403898;1.0300000000000007;10300.949258019153;0.6373963553479276;0.26719879264394136;95.91005401089484;2679.623561844941;0.049624896607963764;10300.949258019153;0.0;0.0;46.38750266032241;194.2358517770445;0.049624896607963764;10300.949258019153;0.0;0.0;46.38962968624503;194.3001766465537;0.049624896607963764;73955.92567011075;0.0;0.0;"Zustand 3: Temperatur 420.153 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.798 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.341 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.322 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.209 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2284245286054428e-26;`gtol` termination condition is satisfied.;4;1.5663103994163917e-11;2.1111250690593595e-13;1;True;;True;0;zulässig;feasible;True;True;True;91.37938484589046;110.45568164790069;141.58829502712217;46.40381659062251;0.17947144348387847;0.26251769620397236;0.24356007489056908;0.267064386561669;115.53001195815636;123.45989152399854;116.38254278990217;122.5663924280284;79.03159064966991;0.483492474460238;20.936409185032982;40.39002890867869;0.003194066740650227;0.03777419748491115;11.553001195814872;12.34598915240043;4.655301711596104;8.171092828535617;7.184690059061808;95.94823571183656;0.010358600875058434;2679.6952224816673;257.5928566309208;232.24065157102;0.011287500429818298;1.0783867293203093;0.6145542722614392;0.24853031731179834;1.2505552149377763e-12;-9.976020010071807e-12;4.263256414560601e-12;-1.4721557306529576e-13;-4.405364961712621e-13;-5.7553961596568115e-12;-5.8548721426632255e-12;7.645439836778678e-12;1.2505552149377763e-14;-9.976020010071806e-14;4.263256414560601e-14;-1.4155343563970738e-13;-4.405364961712621e-15;-5.755396159656811e-14;-5.854872142663226e-14;7.645439836778678e-14;141.90968971041605;105.0;101.51966080173736;101.51966080173736;97.85439787027718;37.38396480406692;11.099686850808041;12.01849297862708;58.56427090776964;16.40381659062251;3.8455720170854306;5.571425089900799;10.140275955846903;51.44845439018832;5.430197951504908;9.281649141515743;4.0;1.0400000000000005;73939.6995281364;10309.508214721058;7.1719909415812015;3.8455720170854306;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.37938484589046;2661.7723471052814;0.04967422975012714;73939.6995281364;0.0;0.0;135.0;4.0;141.90968971041605;4.0;105.0;8.0;101.51966080173736;8.0;101.51966080173736;8.0;97.85439787027718;8.0;30.0;4.0;37.38396480406692;4.0;91.37938484589046;2661.7723471052814;0.008915105717205139;73939.6995281364;0.0;0.0;95.94823571183656;257.59285663091964;1.0896742297501276;10309.508214721058;0.6081883498390209;0.24356007489056908;153.0093765612241;349.658794123678;1.0489151057172057;73939.6995281364;0.6318215535668519;0.26251769620397236;91.37938484589046;2661.7723471052814;0.040759124032922006;73939.6995281364;0.0;0.0;110.45568164790069;257.59285663091964;1.0896742297501276;73939.6995281364;0.6081883498390209;0.24356007489056908;147.01849297862708;330.1205795888101;1.0896742297501276;73939.6995281364;0.6081883498390209;0.24356007489056908;141.58829502712217;329.83885493616884;1.0400000000000005;73939.6995281364;0.6372376650517654;0.267064386561669;101.17403250638495;253.84694084994902;1.0400000000000005;73939.6995281364;0.6372376650517654;0.267064386561669;101.15442798291457;253.81061950621353;1.0400000000000005;10309.508214721058;0.6372376650517654;0.267064386561669;95.94823571183656;2679.6952224816673;0.04967422975012714;10309.508214721058;0.0;0.0;46.40381659062251;194.30406201415053;0.04967422975012714;10309.508214721058;0.0;0.0;46.405943480088865;194.3683622913107;0.04967422975012714;73939.6995281364;0.0;0.0;"Zustand 3: Temperatur 420.168 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.738 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.324 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.304 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.159 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.889054729287564e-27;`gtol` termination condition is satisfied.;4;9.319448693720022e-12;1.0852699875411246e-13;1;True;;True;0;zulässig;feasible;True;True;True;91.37357530363954;110.48147765342526;141.52814274685528;46.420180439677154;0.1812483551572922;0.262382376549039;0.2436271728255308;0.2669313940062827;115.39251468657267;123.58305060823153;116.24955845670246;122.68468084419537;79.72627392049677;0.4829467514752251;21.116674518548788;40.37782858342848;0.0031960285064298903;0.038129965400758664;11.539251468657058;12.358305060823536;4.6499823382682;8.178978722946606;7.247843083682146;95.98588607069581;0.010348315936196612;2679.7658674143718;257.6786693504606;232.35205802428152;0.01138028868767571;1.0883434497294553;0.6146355662182991;0.24859442058123937;8.526512829121202e-13;-6.835421118012164e-12;2.2737367544323206e-13;-5.839773109528323e-14;-2.5295321393059567e-12;-3.836930773104541e-12;-3.723243935382925e-12;2.0889956431346945e-12;8.526512829121202e-15;-6.835421118012163e-14;2.2737367544323206e-15;-5.561688675741257e-14;-2.5295321393059567e-14;-3.836930773104541e-14;-3.723243935382925e-14;2.0889956431346945e-14;141.90146618938832;105.0;101.52363760595983;101.52363760595983;97.85483734148033;37.39133077800426;11.05894521290304;12.03326731944594;58.59455529269155;16.420180439677154;3.8625775579740207;5.537751535264022;10.150062302320293;51.43253014652373;5.50512457259066;9.324459852272923;4.0;1.0500000000000007;73923.52781972592;10318.099501351537;7.164451923539107;3.8625775579740207;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.37357530363954;2661.762922261291;0.04972373841713029;73923.52781972592;0.0;0.0;135.0;4.0;141.90146618938832;4.0;105.0;8.0;101.52363760595983;8.0;101.52363760595983;8.0;97.85483734148033;8.0;30.0;4.0;37.39133077800426;4.0;91.37357530363954;2661.762922261291;0.009012345800376326;73923.52781972592;0.0;0.0;95.98588607069581;257.678669350461;1.099723738417131;10318.099501351537;0.608275123193449;0.2436271728255308;152.96041140229136;349.504955501606;1.059012345800377;73923.52781972592;0.631658917969397;0.262382376549039;91.37357530363954;2661.762922261291;0.040711392616753966;73923.52781972592;0.0;0.0;110.48147765342526;257.678669350461;1.099723738417131;73923.52781972592;0.608275123193449;0.2436271728255308;147.03326731944594;330.1753074927361;1.099723738417131;73923.52781972592;0.608275123193449;0.2436271728255308;141.52814274685528;329.6584141910221;1.0500000000000007;73923.52781972592;0.6370805642518478;0.2669313940062827;101.15701780115234;253.72862950483554;1.0500000000000007;73923.52781972592;0.6370805642518478;0.2669313940062827;101.13742244202598;253.69231525207292;1.0500000000000007;10318.099501351537;0.6370805642518478;0.2669313940062827;95.98588607069581;2679.7658674143718;0.04972373841713029;10318.099501351537;0.0;0.0;46.420180439677154;194.37248103021344;0.04972373841713029;10318.099501351537;0.0;0.0;46.4223071949566;194.43675673852036;0.04972373841713029;73923.52781972592;0.0;0.0;"Zustand 3: Temperatur 420.183 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.678 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.307 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.287 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.110 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0406153845283801e-16;`gtol` termination condition is satisfied.;3;5.006485887612028e-07;1.442647139482403e-08;1;True;;True;0;zulässig;feasible;True;True;True;91.36778149604271;110.50781923735633;141.46764371513729;46.43659681201336;0.18303620907797874;0.26224814872782676;0.24369194391841742;0.26679977209141714;115.2533282456643;123.70660505942807;116.11484614818613;122.80340363157146;80.41792564584016;0.4823965032052113;21.296502895575454;40.36547555740174;0.003198000317657331;0.038485523361777796;11.52533278014367;12.370660497527789;4.644593845353479;8.186893577928494;7.310720501879107;96.02302168189124;0.01033886786530854;2679.8355280646933;257.76434059348423;232.46126143383137;0.011473800855084981;1.098299629327212;0.6147143156245821;0.24865653273945731;-1.6553656223550206e-09;1.2516997571765387e-07;1.6956488479991094e-07;-1.4342499077280024e-08;1.434915475329035e-08;8.415018726282142e-08;-3.7355960103013786e-08;4.4422760936413397e-07;-1.6553656223550205e-11;1.2516997571765386e-09;1.6956488479991093e-09;-1.3530659506867941e-08;1.434915475329035e-10;8.415018726282142e-10;-3.7355960103013783e-10;4.44227609364134e-09;141.8931416414871;105.0;101.52766608408535;101.52766608408535;97.85531549701682;37.398720398291175;11.018655607102744;12.047309413048822;58.62430128360006;16.436596812013363;3.8791627126036587;5.504644402194117;10.159884588042644;51.416592061828965;5.579665697911537;9.367395736043079;4.0;1.0600000000000005;73907.40284536756;10326.724546715743;7.156906578753732;3.8791627126036587;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.36778149604271;2661.753522781098;0.04977343018229652;73907.40284536756;0.0;0.0;135.0;4.0;141.8931416414871;4.0;105.0;8.0;101.52766608408535;8.0;101.52766608408535;8.0;97.85531549701682;8.0;30.0;4.0;37.398720398291175;4.0;91.36778149604271;2661.753522781098;0.009110339973375002;73907.40284536756;0.0;0.0;96.02302168189124;257.7643405934833;1.109773430182297;10326.724546715743;0.608358865540426;0.24369194391841742;152.91179724858983;349.3522909521073;1.0691103399733755;73907.40284536756;0.6314975116150516;0.26224814872782676;91.36778149604271;2661.753522781098;0.04066309020892152;73907.40284536756;0.0;0.0;110.50781923735633;257.7643405934833;1.109773430182297;73907.40284536756;0.608358865540426;0.24369194391841742;147.04730941304882;330.22771325922673;1.109773430182297;73907.40284536756;0.608358865540426;0.24369194391841742;141.46764371513729;329.4779879264013;1.0600000000000005;73907.40284536756;0.6369250047100086;0.26679977209141714;101.14042350131325;253.61202033442441;1.0600000000000005;73907.40284536756;0.6369250047100086;0.26679977209141714;101.12083728739634;253.57571323691332;1.0600000000000005;10326.724546715743;0.6369250047100086;0.26679977209141714;96.02302168189124;2679.8355280646933;0.04977343018229652;10326.724546715743;0.0;0.0;46.43659681201336;194.44111971571436;0.04977343018229652;10326.724546715743;0.0;0.0;46.43872343518785;194.50537086951158;0.04977343018229652;73907.40284536756;0.0;0.0;"Zustand 3: Temperatur 420.197 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.618 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.290 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.271 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.062 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.426072030605379e-18;`gtol` termination condition is satisfied.;3;2.7910351612086567e-07;3.853847955123652e-09;1;True;;True;0;zulässig;feasible;True;True;True;91.36200218817294;110.5346879804589;141.40681744371182;46.45306657464391;0.1848345443320133;0.2621149626495316;0.24375445357013084;0.2666694879704894;115.11247895233947;123.83056134969235;115.97843375493568;122.92256562932133;81.10655469344968;0.4818417639483726;21.475892733984058;40.35297223862483;0.003199982098942882;0.03884086881190269;11.51124788999819;12.383056117017253;4.639137349278574;8.19483771662131;7.3733231413270754;96.05965946267673;0.010330228679254289;2679.9042365889727;257.84986658980955;232.56832698868777;0.01156803084321556;1.1082552763065179;0.6147905911226453;0.24871670806420057;-6.686397568955726e-08;1.388518455769372e-07;6.514676442748168e-08;2.843679847153169e-09;2.2971335056354292e-08;1.795198159015854e-07;-1.199983188371334e-07;5.2357577828843205e-08;-6.686397568955726e-10;1.388518455769372e-09;6.514676442748168e-10;2.6576447169655763e-09;2.297133505635429e-10;1.7951981590158538e-09;-1.199983188371334e-09;5.235757782884321e-10;141.88471764069016;105.0;101.53174540206533;101.53174540206533;97.8558313581263;37.40613405201509;10.978799573871584;12.060639120927988;58.65352541066164;16.453066574643913;3.8953350040314945;5.472085939388592;10.169743213892389;51.40063829041412;5.653821677216172;9.410445898242585;4.0;1.0700000000000007;73891.32114473554;10335.383869940859;7.149354303098407;3.8953350040314945;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.36200218817294;2661.744146662527;0.04982330714973271;73891.32114473554;0.0;0.0;135.0;4.0;141.88471764069016;4.0;105.0;8.0;101.53174540206533;8.0;101.53174540206533;8.0;97.8558313581263;8.0;30.0;4.0;37.40613405201509;4.0;91.36200218817294;2661.744146662527;0.009209068274134785;73891.32114473554;0.0;0.0;96.05965946267673;257.84986658981063;1.1198233071497334;10335.383869940859;0.6084396637264945;0.24375445357013084;152.86351721456174;349.20074563287204;1.0792090682741355;73891.32114473554;0.6313372761787458;0.2621149626495316;91.36200218817294;2661.744146662527;0.040614238875597924;73891.32114473554;0.0;0.0;110.5346879804589;257.84986658981063;1.1198233071497334;73891.32114473554;0.6084396637264945;0.24375445357013084;147.060639120928;330.2778596272915;1.1198233071497334;73891.32114473554;0.6084396637264945;0.24375445357013084;141.40681744371182;329.29759609844666;1.0700000000000007;73891.32114473554;0.6367709499395087;0.2666694879704894;101.12424208221631;253.49707763086386;1.0700000000000007;73891.32114473554;0.6367709499395087;0.2666694879704894;101.1046649959685;253.46077775346956;1.0700000000000007;10335.383869940859;0.6367709499395087;0.2666694879704894;96.05965946267673;2679.9042365889727;0.04982330714973271;10335.383869940859;0.0;0.0;46.45306657464391;194.50998169642753;0.04982330714973271;10335.383869940859;0.0;0.0;46.45519306771217;194.57420830606077;0.04982330714973271;73891.32114473554;0.0;0.0;"Zustand 3: Temperatur 420.211 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.557 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.274 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.255 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.014 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7503645504910997e-16;`gtol` termination condition is satisfied.;3;4.320679929529335e-07;1.871023543673943e-08;1;True;;True;0;zulässig;feasible;True;True;True;91.35623446780335;110.56206463479555;141.34567726589302;46.46959253738538;0.18664335899212758;0.2619828070128679;0.24381475260140445;0.26654049887239645;114.97000876651964;123.95494062105196;115.8403650061748;123.04218627991192;81.79216218798786;0.48128257232497107;21.654839771822182;40.34032244435451;0.003201973884082005;0.03919599624106836;11.497000894974898;12.395494034243152;4.633614599278483;8.202812431124693;7.435651094424949;96.09581442633942;0.010322371712127743;2679.9720213829382;257.93523447563587;232.67330745991015;0.011662972990839515;1.1182104045718675;0.6148644449470805;0.2487749864031025;-1.3135972665168083e-07;1.4931342207091802e-07;2.0519337340374477e-09;1.9662030892320104e-08;2.4212724270000763e-08;2.786204476024068e-07;-1.8695847359140316e-07;-1.8322933215131343e-07;-1.3135972665168083e-09;1.4931342207091802e-09;2.0519337340374478e-11;1.8205584159555643e-08;2.421272427000076e-10;2.7862044760240677e-09;-1.8695847359140314e-09;-1.8322933215131342e-09;141.8761966965622;105.0;101.53587425220769;101.53587425220769;97.85638303570317;37.413573003651436;10.93936780399531;12.073269642912862;58.68224142268798;16.46959253738538;3.9111023928577424;5.440059825868275;10.179639784404344;51.3846641335756;5.727592377019846;9.453599055001575;4.0;1.0800000000000005;73875.2745940153;10344.079014311816;7.1417933381795775;3.9111023928577424;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.35623446780335;2661.7347891820036;0.04987337756270649;73875.2745940153;0.0;0.0;135.0;4.0;141.8761966965622;4.0;105.0;8.0;101.53587425220769;8.0;101.53587425220769;8.0;97.85638303570317;8.0;30.0;4.0;37.413573003651436;4.0;91.35623446780335;2661.7347891820036;0.009308534712586148;73875.2745940153;0.0;0.0;96.09581442633942;257.9352344756343;1.129873377562707;10344.079014311816;0.6085175855937656;0.24381475260140445;152.8155645005575;349.05030115303816;1.0893085347125866;73875.2745940153;0.6311781999032163;0.2619828070128679;91.35623446780335;2661.7347891820036;0.04056484285012034;73875.2745940153;0.0;0.0;110.56206463479555;257.9352344756343;1.129873377562707;73875.2745940153;0.6085175855937656;0.24381475260140445;147.07326964291286;330.3257906319576;1.129873377562707;73875.2745940153;0.6085175855937656;0.24381475260140445;141.34567726589302;329.11724204745923;1.0800000000000005;73875.2745940153;0.6366183516121585;0.26654049887239645;101.10846557979397;253.38375841843373;1.0800000000000005;73875.2745940153;0.6366183516121585;0.26654049887239645;101.08889760714226;253.34746582932164;1.0800000000000005;10344.079014311816;0.6366183516121585;0.26654049887239645;96.09581442633942;2679.9720213829382;0.04987337756270649;10344.079014311816;0.0;0.0;46.46959253738538;194.57907872126097;0.04987337756270649;10344.079014311816;0.0;0.0;46.47171890212758;194.64328078738444;0.04987337756270649;73875.2745940153;0.0;0.0;"Zustand 3: Temperatur 420.223 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.496 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.258 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.239 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 425.966 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105.0;nan;30.0;105.0;8.0;8.0;4.0;105.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.634316950854438e-16;`gtol` termination condition is satisfied.;3;5.826603534529049e-07;3.356878595020809e-08;1;True;;True;0;zulässig;feasible;True;True;True;91.3504762760873;110.58993117742699;141.2842381562798;46.486176521923255;0.18846246565288885;0.2618516557646085;0.24387289516588476;0.2664127679673051;114.8259513885842;124.07975658359705;115.70067518532943;123.16227771484466;82.47475260150911;0.48071896455442553;21.833340999902443;40.32752924529001;0.0032039756516239162;0.03955090146013781;11.482595165840252;12.407975620275337;4.628027006678186;8.210818530251851;7.497704767725655;96.13150151228626;0.010315271163597196;2680.0389107696433;258.02043570998643;232.77625783643614;0.011758621520392198;1.1281650250715283;0.6149359340575334;0.24883141141385956;-1.9489539226924535e-07;1.5652690876777342e-07;-2.0954018964403076e-08;3.603672449337125e-08;1.8374777255303343e-08;3.8084367304236366e-07;-2.389330973073811e-07;-2.6981831524608424e-07;-1.9489539226924535e-09;1.5652690876777343e-09;-2.0954018964403076e-10;3.306121513153324e-08;1.8374777255303343e-10;3.808436730423636e-09;-2.389330973073811e-09;-2.6981831524608425e-09;141.8675808246761;105.0;101.5400515793861;101.5400515793861;97.85696911183692;37.42103807318165;10.900347893548883;12.085216228054549;58.710463439104615;16.486176521923255;3.926472404330923;5.4085500670998385;10.189575303298795;51.36866635187147;5.80097807177475;9.496844711131416;4.0;1.0900000000000007;73859.25744887424;10352.811007204278;7.134222521542924;3.926472404330923;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;91.3504762760873;2661.725447000177;0.049923646591919724;73859.25744887424;0.0;0.0;135.0;4.0;141.8675808246761;4.0;105.0;8.0;101.5400515793861;8.0;101.5400515793861;8.0;97.85696911183692;8.0;30.0;4.0;37.42103807318165;4.0;91.3504762760873;2661.725447000177;0.009408733531096633;73859.25744887424;0.0;0.0;96.13150151228626;258.02043570998575;1.1399236465919205;10352.811007204278;0.6085927031494901;0.24387289516588476;152.767928718225;348.90092574743767;1.0994087335310974;73859.25744887424;0.6310202532214588;0.2618516557646085;91.3504762760873;2661.725447000177;0.04051491306082309;73859.25744887424;0.0;0.0;110.58993117742699;258.02043570998575;1.1399236465919205;73859.25744887424;0.6085927031494901;0.24387289516588476;147.08521622805455;330.3715557591991;1.1399236465919205;73859.25744887424;0.6085927031494901;0.24387289516588476;141.2842381562798;328.9369352468806;1.0900000000000007;73859.25744887424;0.6364671683150462;0.2664127679673051;101.09308646629557;253.27202442449118;1.0900000000000007;73859.25744887424;0.6364671683150462;0.2664127679673051;101.07352759566908;253.2357391937938;1.0900000000000007;10352.811007204278;0.6364671683150462;0.2664127679673051;96.13150151228626;2680.0389107696433;0.049923646591919724;10352.811007204278;0.0;0.0;46.486176521923255;194.64841840765948;0.049923646591919724;10352.811007204278;0.0;0.0;46.48830275996545;194.71259592413406;0.049923646591919724;73859.25744887424;0.0;0.0;"Zustand 3: Temperatur 420.235 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.434 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.243 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.224 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 425.918 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
