config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.4;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.623401609669373e-24;`gtol` termination condition is satisfied.;5;3.546969281586576e-10;3.639615806556888e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;95.50840557909123;108.98735757112382;142.69075167987228;45.213023546906584;0.09861605960047552;0.26238368492563446;0.2174781103695406;0.2684480135907553;116.18592219707199;114.49763696619732;115.93683482071849;114.72572261606341;31.90851469258894;0.5037051677921991;8.643313821411887;36.948918791690915;0.003575932236209621;0.017425794251566956;11.618592219706827;11.449763696619783;4.637473392829631;7.648381507737596;2.9007740629948104;87.36345365676391;0.016756546950815385;2663.422913551004;242.9995534925382;201.7504228241429;0.007478087416408985;0.4388004590143696;0.5823762674522175;0.2243616704448919;3.659295089164516e-13;-3.539746273872879e-10;-3.979039320256561e-13;-8.160139230994901e-13;-2.2282620193436742e-11;-5.115907697472721e-13;-5.258016244624741e-13;3.723243935382925e-12;3.659295089164516e-15;-3.539746273872879e-12;-3.9790393202565614e-15;-8.160139230994901e-13;-2.2282620193436741e-13;-5.115907697472721e-15;-5.258016244624741e-15;3.723243935382925e-14;141.94891879169091;101.56920685956749;98.10219624890004;105.0;101.56920685956749;36.84794479462903;15.89395556915116;8.188713714434073;50.51550886213488;15.213023546906584;1.4485656406832845;10.738742592136134;9.491594420908768;56.3536868760778;0.49796203456179455;8.843113129482333;4.0;0.4;86204.11730389457;9700.59916415438;8.886473489435138;0.49796203456179455;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.50840557909123;2668.4287229371917;0.046278546430778555;86204.11730389457;0.0;0.0;135.0;4.0;141.94891879169091;4.0;101.56920685956749;8.0;98.10219624890004;8.0;105.0;8.0;101.56920685956749;8.0;30.0;4.0;36.84794479462903;4.0;95.50840557909123;2668.4287229371917;0.004563807893041032;86204.11730389457;0.0;0.0;87.36345365676391;242.99955349254896;0.4462785464307786;9700.59916415438;0.5726176521836138;0.2174781103695406;157.84287436084207;358.9720955961681;0.404563807893041;86204.11730389457;0.6316604908600377;0.26238368492563446;95.50840557909123;2668.4287229371917;0.04171473853773752;86204.11730389457;0.0;0.0;108.98735757112382;242.99955349254896;0.4462785464307786;86204.11730389457;0.5726176521836138;0.2174781103695406;143.18871371443407;314.4986541053502;0.4462785464307786;86204.11730389457;0.5726176521836138;0.2174781103695406;142.69075167987228;332.6223046349299;0.4;86204.11730389457;0.6388674336927708;0.2684480135907553;100.14424444164149;252.85101790345846;0.4;86204.11730389457;0.6388674336927708;0.2684480135907553;100.1206412188842;252.80745341782955;0.4;9700.59916415438;0.6388674336927708;0.2684480135907553;87.36345365676391;2663.422913551004;0.046278546430778555;9700.59916415438;0.0;0.0;45.213023546906584;189.32539327866974;0.046278546430778555;9700.59916415438;0.0;0.0;45.215519983489685;189.4026630399739;0.046278546430778555;86204.11730389457;0.0;0.0;"Zustand 3: Temperatur 416.339 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.841 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6389 <= w_crit=0.6977, T=373.29 K >= T_crit=310.26 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6389 <= w_crit=0.6977, T=373.27 K >= T_crit=310.26 K).;"Zustand 20: Temperatur 430.993 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.41000000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.322858937252095e-24;`gtol` termination condition is satisfied.;5;2.1158149988889348e-10;2.1553927425191423e-12;1;True;;True;0;zulässig;feasible;True;True;True;95.48135821822308;108.85674485596815;142.7810257557847;45.25884942855913;0.09930164616710822;0.26200850064624776;0.2180178415574598;0.2679696656967139;116.4620965320837;114.84253587106859;116.23055609251047;115.05264640598213;32.86651317083065;0.5035475783540431;8.833385808590107;36.96543639545956;0.003581451623285773;0.01784845303665259;11.646209653208167;11.4842535871069;4.649222243700972;7.670176427065517;2.9878648337310696;87.55344205816397;0.016479145783330356;2663.781439114125;242.92093744630935;202.35879485720912;0.007521326333513156;0.44889349227446523;0.5830002775311252;0.2248085698715701;2.2026824808563106e-13;-2.1111645764904097e-10;-2.8421709430404007e-13;-4.111710971699267e-13;-1.3841372492606752e-11;-4.121147867408581e-13;-6.252776074688882e-13;2.0321522242738865e-12;2.2026824808563106e-15;-2.1111645764904097e-12;-2.842170943040401e-15;-4.111710971699267e-13;-1.3841372492606752e-13;-4.121147867408581e-15;-6.252776074688882e-15;2.0321522242738864e-14;141.96543639545956;101.55943043044311;98.08363628892067;105.0;101.55943043044311;36.86857271956154;15.727554462208388;8.340581509158312;50.684869338602425;15.258849428559131;1.5144508067515403;10.530194230756706;9.518641781776921;56.29808576063647;0.5595557533736155;8.788201967900477;4.0;0.41000000000000003;86118.60324952632;9723.446249636723;8.856798406505696;0.5595557533736155;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.48135821822308;2668.3853995075006;0.04641481860797836;86118.60324952632;0.0;0.0;135.0;4.0;141.96543639545956;4.0;101.55943043044311;8.0;98.08363628892067;8.0;105.0;8.0;101.55943043044311;8.0;30.0;4.0;36.86857271956154;4.0;95.48135821822308;2668.3853995075006;0.004609067894319978;86118.60324952632;0.0;0.0;87.55344205816397;242.92093744629614;0.4564148186079784;9723.446249636723;0.5733929309659677;0.2180178415574598;157.69299085766795;358.5244076756627;0.41460906789432;86118.60324952632;0.6312091337207477;0.26200850064624776;95.48135821822308;2668.3853995075006;0.04180575071365838;86118.60324952632;0.0;0.0;108.85674485596815;242.92093744629614;0.4564148186079784;86118.60324952632;0.5733929309659677;0.2180178415574598;143.3405815091583;314.9311172889892;0.4564148186079784;86118.60324952632;0.5733929309659677;0.2180178415574598;142.7810257557847;332.5578073395785;0.41000000000000003;86118.60324952632;0.6383049526290956;0.2679696656967139;100.06854288806767;252.39558009365064;0.41000000000000003;86118.60324952632;0.6383049526290956;0.2679696656967139;100.04497962369157;252.3520472813661;0.41000000000000003;9723.446249636723;0.6383049526290956;0.2679696656967139;87.55344205816397;2663.781439114125;0.04641481860797836;9723.446249636723;0.0;0.0;45.25884942855913;189.51698402632664;0.04641481860797836;9723.446249636723;0.0;0.0;45.26134466980665;189.59414584082245;0.04641481860797836;86118.60324952632;0.0;0.0;"Zustand 3: Temperatur 416.491 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.931 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6383 <= w_crit=0.6976, T=373.22 K >= T_crit=309.98 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6383 <= w_crit=0.6975, T=373.19 K >= T_crit=309.98 K).;"Zustand 20: Temperatur 430.843 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.42000000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.833179098490555e-25;`gtol` termination condition is satisfied.;5;1.31225110829136e-10;1.329148531842138e-12;1;True;;True;0;zulässig;feasible;True;True;True;95.45580133471412;108.7326319956706;142.86254906357823;45.30219002071419;0.10001362022426437;0.26164390227690687;0.21853644707712322;0.26750782458836153;116.7143113736289;115.16872976481818;116.49962837760752;115.36155466716137;33.82342846870229;0.5033801253014961;9.023795436516314;36.98052101516919;0.0035866419354808198;0.01827145174292766;11.67143113736281;11.516872976481894;4.659985135104722;7.690770311144107;3.0748571335302803;87.73521789329857;0.01621515156075277;2664.1245133537527;242.8511712775339;202.94273573488098;0.00756507531796774;0.45897853296246816;0.5835993751985383;0.22523840157408612;2.1316282072803006e-13;-1.3079670679871924e-10;0.0;-2.112754415861673e-13;-1.0530243343964685e-11;-7.531752999057062e-13;-2.2737367544323206e-13;8.100187187665142e-13;2.1316282072803005e-15;-1.3079670679871925e-12;0.0;-2.112754415861673e-13;-1.0530243343964685e-13;-7.531752999057062e-15;-2.2737367544323206e-15;8.100187187665141e-15;141.9805210151692;101.55019274320688;98.06635218167554;105.0;101.55019274320688;36.888081923733125;15.567628676548281;8.486838693213713;50.84713596956544;15.302190020714193;1.5795349841347388;10.331134288376973;9.544198665285876;56.24550861499881;0.6242896296354843;8.738448827755974;4.0;0.42000000000000004;86037.8663033724;9745.096840935374;8.828836460809777;0.6242896296354843;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.45580133471412;2668.344460013136;0.046543608280435855;86037.8663033724;0.0;0.0;135.0;4.0;141.9805210151692;4.0;101.55019274320688;8.0;98.06635218167554;8.0;105.0;8.0;101.55019274320688;8.0;30.0;4.0;36.888081923733125;4.0;95.45580133471412;2668.344460013136;0.004654994762426438;86037.8663033724;0.0;0.0;87.73521789329857;242.85117127752528;0.4665436082804359;9745.096840935374;0.5741362228789334;0.21853644707712322;157.54814969171747;358.0910471380165;0.42465499476242646;86037.8663033724;0.6307698917247015;0.26164390227690687;95.45580133471412;2668.344460013136;0.04188861351800942;86037.8663033724;0.0;0.0;108.7326319956706;242.85117127752528;0.4665436082804359;86037.8663033724;0.5741362228789334;0.21853644707712322;143.4868386932137;315.3490640112122;0.4665436082804359;86037.8663033724;0.5741362228789334;0.21853644707712322;142.86254906357823;332.48576728846535;0.42000000000000004;86037.8663033724;0.6377609168248527;0.26750782458836153;99.99418316791463;251.9537947439366;0.42000000000000004;86037.8663033724;0.6377609168248527;0.26750782458836153;99.97065775907214;251.91029128740584;0.42000000000000004;9745.096840935374;0.6377609168248527;0.26750782458836153;87.73521789329857;2664.1245133537527;0.046543608280435855;9745.096840935374;0.0;0.0;45.30219002071419;189.69818458911735;0.046543608280435855;9745.096840935374;0.0;0.0;45.304684128208066;189.7752444060931;0.046543608280435855;86037.8663033724;0.0;0.0;"Zustand 3: Temperatur 416.637 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.013 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6378 <= w_crit=0.6974, T=373.14 K >= T_crit=309.71 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6378 <= w_crit=0.6974, T=373.12 K >= T_crit=309.71 K).;"Zustand 20: Temperatur 430.698 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.43000000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.4221667399914553e-25;`gtol` termination condition is satisfied.;5;8.198748386216709e-11;8.273048700438618e-13;1;True;;True;0;zulässig;feasible;True;True;True;95.43161246303151;108.6148526599136;142.93572890469915;45.34324668520651;0.10075256924256884;0.2612893301478853;0.21903493428620394;0.26706160345655483;116.9441012608703;115.47773415514185;116.74562146610575;115.65392765108749;34.77896758123048;0.503202788925801;9.214510500653683;36.99426442947788;0.003591532095676656;0.018694766723354073;11.694410126087028;11.547773415514174;4.669824858644531;7.710261843405842;3.161724325573829;87.90928425203646;0.015963882494443287;2664.453078542694;242.78990828471473;203.50359998424622;0.007609432481999301;0.46905609575951673;0.5841748676203331;0.2256520131325344;1.0658141036401503e-13;-8.164136033883551e-11;-2.5579538487363607e-13;-1.1063372440389685e-13;-7.51754214434186e-12;1.1368683772161603e-13;-1.4210854715202004e-13;1.4210854715202004e-14;1.0658141036401502e-15;-8.164136033883552e-13;-2.5579538487363606e-15;-1.1063372440389685e-13;-7.51754214434186e-14;1.1368683772161603e-15;-1.4210854715202005e-15;1.4210854715202004e-16;141.99426442947788;101.5414495319651;98.05025271778732;105.0;101.5414495319651;36.90656304755635;15.413768616952666;8.627703743837174;51.00272120448011;15.343246685206509;1.6437555365641288;10.14096846575086;9.568387536968487;56.19570981618631;0.6919748391380267;8.693669176461583;4.0;0.43000000000000005;85961.50897580771;9765.644744788984;8.802440721763647;0.6919748391380267;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.43161246303151;2668.3057088421056;0.046665528241515986;85961.50897580771;0.0;0.0;135.0;4.0;141.99426442947788;4.0;101.5414495319651;8.0;98.05025271778732;8.0;105.0;8.0;101.5414495319651;8.0;30.0;4.0;36.90656304755635;4.0;95.43161246303151;2668.3057088421056;0.004701671865394391;85961.50897580771;0.0;0.0;87.90928425203646;242.78990828470722;0.47666552824151603;9765.644744788984;0.5748491686774352;0.21903493428620394;157.40803304643055;357.6711599145847;0.43470167186539443;85961.50897580771;0.630342141246202;0.2612893301478853;95.43161246303151;2668.3057088421056;0.04196385637612159;85961.50897580771;0.0;0.0;108.6148526599136;242.78990828470722;0.47666552824151603;85961.50897580771;0.5748491686774352;0.21903493428620394;143.62770374383717;315.75295159420523;0.47666552824151603;85961.50897580771;0.5748491686774352;0.21903493428620394;142.93572890469915;332.40640305434965;0.43000000000000005;85961.50897580771;0.6372343782484324;0.26706160345655483;99.92118348345201;251.52508309799995;0.43000000000000005;85961.50897580771;0.6372343782484324;0.26706160345655483;99.89769399540097;251.48160689631774;0.43000000000000005;9765.644744788984;0.6372343782484324;0.26706160345655483;87.90928425203646;2664.453078542694;0.046665528241515986;9765.644744788984;0.0;0.0;45.34324668520651;189.8698367653712;0.046665528241515986;9765.644744788984;0.0;0.0;45.34573971577879;189.9468000449271;0.046665528241515986;85961.50897580771;0.0;0.0;"Zustand 3: Temperatur 416.778 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.086 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6372 <= w_crit=0.6973, T=373.07 K >= T_crit=309.46 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6372 <= w_crit=0.6973, T=373.05 K >= T_crit=309.46 K).;"Zustand 20: Temperatur 430.558 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.44000000000000006;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4827878014595146e-25;`gtol` termination condition is satisfied.;5;5.41304081526674e-11;5.445709873762124e-13;1;True;;True;0;zulässig;feasible;True;True;True;95.4086799171231;108.50322853373495;143.00096743049642;45.382203249807674;0.10151893554690843;0.26094427063816533;0.21951425546242226;0.2666301781741853;117.15288058006291;115.77093258327697;116.96998332404492;115.93111531672983;35.73286942322;0.5030155772719596;9.405500216146544;37.00675123086501;0.003596148209676963;0.019118374355459558;11.71528805800634;11.577093258327873;4.678799332962112;7.72874102111545;3.248442674843045;88.07610714724831;0.015724690399086774;2664.768007773105;242.7367947197259;204.0426503165393;0.007654482681195618;0.4791266549391775;0.5847279763228269;0.22605020001901824;-2.1316282072803006e-14;-5.348965714802034e-11;-5.684341886080802e-14;-5.956346527113965e-14;-7.87281351222191e-12;-1.7479351299698465e-12;-1.9184653865522705e-12;-4.831690603168681e-13;-2.1316282072803005e-16;-5.348965714802034e-13;-5.684341886080802e-16;-5.956346527113965e-14;-7.87281351222191e-14;-1.7479351299698464e-14;-1.9184653865522706e-14;-4.831690603168682e-15;142.006751230865;101.53316042713129;98.03525422724954;105.0;101.53316042713129;36.92409883871272;15.265598913391557;8.763387204203127;51.152008308535585;15.382203249807674;1.7070596874654598;9.95914708000123;9.591320082876905;56.148465171194346;0.7624197737067107;8.65367244538038;4.0;0.44000000000000006;85889.16949517764;9785.17604632331;8.777478206684867;0.7624197737067107;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.4086799171231;2668.2689675614624;0.04678113762037306;85889.16949517764;0.0;0.0;135.0;4.0;142.006751230865;4.0;101.53316042713129;8.0;98.03525422724954;8.0;105.0;8.0;101.53316042713129;8.0;30.0;4.0;36.92409883871272;4.0;95.4086799171231;2668.2689675614624;0.004749171294893706;85889.16949517764;0.0;0.0;88.07610714724831;242.73679471971906;0.4867811376203731;9785.17604632331;0.5755333099274659;0.21951425546242226;157.27235014425656;357.263963471336;0.4447491712948938;85889.16949517764;0.6299253094261735;0.26094427063816533;95.4086799171231;2668.2689675614624;0.042031966325479356;85889.16949517764;0.0;0.0;108.50322853373495;242.73679471971906;0.4867811376203731;85889.16949517764;0.5755333099274659;0.21951425546242226;143.76338720420313;316.14323277091376;0.4867811376203731;85889.16949517764;0.5755333099274659;0.21951425546242226;143.00096743049642;332.31996659001646;0.44000000000000006;85889.16949517764;0.636724453056615;0.2666301781741853;99.84955608835457;251.10889971906187;0.44000000000000006;85889.16949517764;0.636724453056615;0.2666301781741853;99.82610073966583;251.065448868254;0.44000000000000006;9785.17604632331;0.636724453056615;0.2666301781741853;88.07610714724831;2664.768007773105;0.04678113762037306;9785.17604632331;0.0;0.0;45.382203249807674;190.03270905606314;0.04678113762037306;9785.17604632331;0.0;0.0;45.38469525593695;190.1095808123436;0.04678113762037306;85889.16949517764;0.0;0.0;"Zustand 3: Temperatur 416.913 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.151 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6367 <= w_crit=0.6972, T=373.00 K >= T_crit=309.22 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6367 <= w_crit=0.6972, T=372.98 K >= T_crit=309.22 K).;"Zustand 20: Temperatur 430.422 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.45000000000000007;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.138342715580736e-26;`gtol` termination condition is satisfied.;5;3.488209277642209e-11;3.503810130580918e-13;1;True;;True;0;zulässig;feasible;True;True;True;95.38690175092688;108.39757269185009;143.05865866679312;45.419227679865855;0.10231303387517343;0.26060825073708943;0.21997531070289525;0.266212781456032;117.34195444480312;116.04958920525867;117.17405099004799;116.19434989496135;36.684901805746165;0.5028185221298344;9.596735161014536;37.01805947636382;0.003600513875013722;0.019542251177317373;11.734195444480234;11.604958920525798;4.6869620396020055;7.746289992997363;3.3349910732528136;88.23611857690258;0.015496959705050412;2665.070110646275;242.6914740881259;204.56106454681046;0.007700298983773113;0.48919064803621615;0.585259843479731;0.22643370909393526;-1.0658141036401503e-13;-3.4788172342814505e-11;-1.7053025658242404e-13;-3.302913498259841e-14;-2.1458390619955026e-12;6.963318810448982e-13;8.952838470577262e-13;7.815970093361102e-13;-1.0658141036401502e-15;-3.4788172342814506e-13;-1.7053025658242404e-15;-3.302913498259841e-14;-2.1458390619955026e-14;6.963318810448982e-15;8.952838470577262e-15;7.815970093361103e-15;142.01805947636382;101.52528857969611;98.02127987784058;105.0;101.52528857969611;36.94076490462072;15.122774845791355;8.894091616082164;51.29535367228186;15.419227679865855;1.7694034900212046;9.785161300938;9.613098249073118;56.10356986972806;0.8354329492890429;8.618264751388097;4.0;0.45000000000000007;85820.51826206641;9803.769785243256;8.753828388671918;0.8354329492890429;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.38690175092688;2668.234073266063;0.04689094701998919;85820.51826206641;0.0;0.0;135.0;4.0;142.01805947636382;4.0;101.52528857969611;8.0;98.02127987784058;8.0;105.0;8.0;101.52528857969611;8.0;30.0;4.0;36.94076490462072;4.0;95.38690175092688;2668.234073266063;0.004797555050895117;85820.51826206641;0.0;0.0;88.23611857690258;242.6914740881223;0.49689094701998926;9803.769785243256;0.5761900952683415;0.21997531070289525;157.14083432215517;356.8687389149002;0.4547975550508952;85820.51826206641;0.6295188681685362;0.26060825073708943;95.38690175092688;2668.234073266063;0.04209339196909408;85820.51826206641;0.0;0.0;108.39757269185009;242.6914740881223;0.49689094701998926;85820.51826206641;0.5761900952683415;0.21997531070289525;143.89409161608216;316.5203534946742;0.49689094701998926;85820.51826206641;0.5761900952683415;0.21997531070289525;143.05865866679312;332.22673350538804;0.45000000000000007;85820.51826206641;0.6362303157809422;0.266212781456032;99.77930794046199;250.70472949261855;0.45000000000000007;85820.51826206641;0.6362303157809422;0.266212781456032;99.7558850896749;250.66130226778006;0.45000000000000007;9803.769785243256;0.6362303157809422;0.266212781456032;88.23611857690258;2665.070110646275;0.04689094701998919;9803.769785243256;0.0;0.0;45.419227679865855;190.18750365205617;0.04689094701998919;9803.769785243256;0.0;0.0;45.42171870996805;190.264288492283;0.04689094701998919;85820.51826206641;0.0;0.0;"Zustand 3: Temperatur 417.044 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.209 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6362 <= w_crit=0.6971, T=372.93 K >= T_crit=309.00 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6362 <= w_crit=0.6971, T=372.91 K >= T_crit=309.00 K).;"Zustand 20: Temperatur 430.291 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.4600000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.0377745292111176e-26;`gtol` termination condition is satisfied.;5;2.4578385867547578e-11;2.464862888361589e-13;1;True;;True;0;zulässig;feasible;True;True;True;95.36618482657616;108.29769251372448;143.10918617525147;45.45447357926736;0.10313506768712448;0.2602808333697386;0.2204189507428084;0.2658086977259613;117.51252838724218;116.31486008857524;117.35906030014351;116.44475715122563;37.6348585751891;0.5026116753276906;9.788187218642781;37.02826126717957;0.0036046504521680565;0.019966373996138223;11.751252838724245;11.63148600885758;4.6943624120059315;7.762983810081719;3.4213507795648366;88.3897193274696;0.015280106411531467;2665.360138484846;242.65359081934608;205.05994201294362;0.007746944015561197;0.4992484791128272;0.5857715377670389;0.226803241908632;0.0;-2.4101609596982598e-11;-1.1368683772161603e-13;-1.8596235662471372e-14;-4.774847184307873e-12;-5.542233338928781e-13;-1.5631940186722204e-13;-2.5579538487363607e-13;0.0;-2.41016095969826e-13;-1.1368683772161603e-15;-1.8596235662471372e-14;-4.774847184307873e-14;-5.542233338928782e-15;-1.5631940186722204e-15;-2.5579538487363606e-15;142.02826126717957;101.51780032442508;98.0082590475069;105.0;101.51780032442508;36.95663038807271;14.984979205488969;9.020011538148879;51.433088939396896;15.454473579267358;1.830750880546475;9.61853972003729;9.63381517342384;56.06083664639033;0.9108253628974126;8.587251203419044;4.0;0.4600000000000001;85755.25468635108;9821.498571824353;8.731381882227566;0.9108253628974126;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.36618482657616;2668.2008770975795;0.046995423128388336;85755.25468635108;0.0;0.0;135.0;4.0;142.02826126717957;4.0;101.51780032442508;8.0;98.0082590475069;8.0;105.0;8.0;101.51780032442508;8.0;30.0;4.0;36.95663038807271;4.0;95.36618482657616;2668.2008770975795;0.004846876145331387;85755.25468635108;0.0;0.0;88.3897193274696;242.65359081934128;0.5069954231283884;9821.498571824353;0.5768208863371121;0.2204189507428084;157.01324047266854;356.4848241189785;0.4648468761453315;85755.25468635108;0.6291223289760552;0.2602808333697386;95.36618482657616;2668.2008770975795;0.04214854698305695;85755.25468635108;0.0;0.0;108.29769251372448;242.65359081934128;0.5069954231283884;85755.25468635108;0.5768208863371121;0.2204189507428084;144.02001153814888;316.88475121713185;0.5069954231283884;85755.25468635108;0.5768208863371121;0.2204189507428084;143.10918617525147;332.12699500601826;0.4600000000000001;85755.25468635108;0.6357511942125569;0.2658086977259613;99.71044131030544;250.31208505995502;0.4600000000000001;85755.25468635108;0.6357511942125569;0.2658086977259613;99.6870494438786;250.26867989909385;0.4600000000000001;9821.498571824353;0.6357511942125569;0.2658086977259613;88.3897193274696;2665.360138484846;0.046995423128388336;9821.498571824353;0.0;0.0;45.45447357926736;190.33486270829096;0.046995423128388336;9821.498571824353;0.0;0.0;45.456963678034754;190.41156486803789;0.046995423128388336;85755.25468635108;0.0;0.0;"Zustand 3: Temperatur 417.170 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.259 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6358 <= w_crit=0.6970, T=372.86 K >= T_crit=308.78 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6358 <= w_crit=0.6969, T=372.84 K >= T_crit=308.78 K).;"Zustand 20: Temperatur 430.163 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.4700000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4532418798352854e-26;`gtol` termination condition is satisfied.;5;1.7014368726219166e-11;1.704841271107246e-13;1;True;;True;0;zulässig;feasible;True;True;True;95.3464439783956;108.20339216469398;143.15292127501954;45.488081539197196;0.10398514409503723;0.2599616133752532;0.22084597967730715;0.26541725858480253;117.66571702617267;116.56780336335376;117.52615460183972;116.68336649040954;38.58255694268496;0.5023951053630612;9.979829520158507;37.03742326711557;0.0036085773032448463;0.020390719973792746;11.766571702617219;11.656780336335306;4.701046184073584;7.778891099360576;3.5075051766092664;88.53728153657022;0.01507357698131933;2665.638789099923;242.62279332498923;205.54030951128323;0.0077944711815362;0.5093005216788765;0.5862640597916118;0.2271594578049551;-1.2079226507921703e-13;-1.6967760529951192e-11;1.1368683772161603e-13;-1.0769163338864018e-14;1.2789769243681803e-13;7.105427357601002e-13;8.952838470577262e-13;4.831690603168681e-13;-1.2079226507921704e-15;-1.6967760529951192e-13;1.1368683772161603e-15;-1.0769163338864018e-14;1.2789769243681803e-15;7.105427357601002e-15;8.952838470577262e-15;4.831690603168682e-15;142.03742326711557;101.51066487767912;97.9961267615954;105.0;101.51066487767912;36.971758574363264;14.851919534896297;9.141333631124496;51.565522962206956;15.488081539197196;1.89107281283151;9.458845225025186;9.653556021604402;56.020094129782194;0.9884123561049591;8.560437821265282;4.0;0.4700000000000001;85693.10436225966;9838.429147853149;8.710039283147028;0.9884123561049591;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.3464439783956;2668.169242915093;0.04709499286041263;85693.10436225966;0.0;0.0;135.0;4.0;142.03742326711557;4.0;101.51066487767912;8.0;97.9961267615954;8.0;105.0;8.0;101.51066487767912;8.0;30.0;4.0;36.971758574363264;4.0;95.3464439783956;2668.169242915093;0.0048971796187447575;85693.10436225966;0.0;0.0;88.53728153657022;242.62279332498247;0.5170949928604127;9838.429147853149;0.5774269633549621;0.22084597967730715;156.88934280201187;356.11160773178034;0.47489717961874484;85693.10436225966;0.6287352385060767;0.2599616133752532;95.3464439783956;2668.169242915093;0.042197813241667874;85693.10436225966;0.0;0.0;108.20339216469398;242.62279332498247;0.5170949928604127;85693.10436225966;0.5774269633549621;0.22084597967730715;144.1413336311245;317.2368535564652;0.5170949928604127;85693.10436225966;0.5774269633549621;0.22084597967730715;143.15292127501954;332.0210512884126;0.4700000000000001;85693.10436225966;0.6352863648796678;0.26541725858480253;99.6429543434287;249.9305046018486;0.4700000000000001;85693.10436225966;0.6352863648796678;0.26541725858480253;99.61959206484761;249.88712009126607;0.4700000000000001;9838.429147853149;0.6352863648796678;0.26541725858480253;88.53728153657022;2665.638789099923;0.04709499286041263;9838.429147853149;0.0;0.0;45.488081539197196;190.47537398156203;0.04709499286041263;9838.429147853149;0.0;0.0;45.490570747896925;190.5519973566614;0.04709499286041263;85693.10436225966;0.0;0.0;"Zustand 3: Temperatur 417.291 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.303 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6353 <= w_crit=0.6969, T=372.79 K >= T_crit=308.58 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6353 <= w_crit=0.6968, T=372.77 K >= T_crit=308.58 K).;"Zustand 20: Temperatur 430.039 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.4800000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.384859559225976e-17;`gtol` termination condition is satisfied.;4;1.1120629974979387e-06;1.1300318189525439e-08;1;True;;True;0;zulässig;feasible;True;True;True;95.32760118559958;108.11447460680915;143.19022138188956;45.52018047340965;0.10486330059809298;0.25965021604892313;0.22125715671728155;0.2650378380797944;117.80255281837725;116.8093893197066;117.67639354737138;116.91112100560899;39.527834778934306;0.5021688943798079;10.171636299770078;37.045607225979495;0.00361231201920419;0.02081526663174903;11.780255171777368;11.680938925437308;4.707055742523159;7.794074729575229;3.5934395282813965;88.6791509130727;0.014876847266954086;2665.906710908782;242.5987360072708;206.0031260844057;0.007842925817112656;0.5193471216692344;0.5867383459235808;0.22750297595151553;-6.452488321428973e-09;-3.2161054264179256e-08;1.2617095990208327e-07;-2.007282506877317e-09;-1.570759877722594e-08;6.533350926929415e-08;6.198055757522525e-08;1.1006035691707439e-06;-6.452488321428973e-11;-3.216105426417926e-10;1.2617095990208327e-09;-2.007282506877317e-09;-1.570759877722594e-10;6.533350926929416e-10;6.198055757522525e-10;1.1006035691707439e-08;142.0456072259795;101.5038540369136;97.98482312939649;105.0;101.5038540369136;36.98620749519779;14.723326179590117;9.258236416668638;51.692943417874915;15.520180473409653;1.950346491198502;9.305672216323785;9.672398814400424;55.98118520681163;1.06801503477908;8.537633081118202;4.0;0.4800000000000001;85633.81630142953;9854.622959063172;8.689710063709052;1.06801503477908;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.32760118559958;2668.139045977995;0.04719004748634692;85633.81630142953;0.0;0.0;135.0;4.0;142.0456072259795;4.0;101.5038540369136;8.0;97.98482312939649;8.0;105.0;8.0;101.5038540369136;8.0;30.0;4.0;36.98620749519779;4.0;95.32760118559958;2668.139045977995;0.004948504134799079;85633.81630142953;0.0;0.0;88.6791509130727;242.59873600726723;0.527190047486347;9854.622959063172;0.5780095291656103;0.22125715671728155;156.7689334055696;355.748525827699;0.4849485041347992;85633.81630142953;0.6283571771797025;0.25965021604892313;95.32760118559958;2668.139045977995;0.04224154335154784;85633.81630142953;0.0;0.0;108.11447460680915;242.59873600726723;0.527190047486347;85633.81630142953;0.5780095291656103;0.22125715671728155;144.25823641666864;317.57707629916735;0.527190047486347;85633.81630142953;0.5780095291656103;0.22125715671728155;143.19022138188956;331.9092051525678;0.4800000000000001;85633.81630142953;0.6348351481841232;0.2650378380797944;99.57684152569095;249.55954934967863;0.4800000000000001;85633.81630142953;0.6348351481841232;0.2650378380797944;99.55350754571509;249.5161842108625;0.4800000000000001;9854.622959063172;0.6348351481841232;0.2650378380797944;88.6791509130727;2665.906710908782;0.04719004748634692;9854.622959063172;0.0;0.0;45.52018047340965;190.6095764123181;0.04719004748634692;9854.622959063172;0.0;0.0;45.52266883010196;190.6861245874444;0.04719004748634692;85633.81630142953;0.0;0.0;"Zustand 3: Temperatur 417.408 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.340 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6348 <= w_crit=0.6968, T=372.73 K >= T_crit=308.39 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6348 <= w_crit=0.6967, T=372.70 K >= T_crit=308.39 K).;"Zustand 20: Temperatur 429.919 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.4900000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.465205108479288e-17;`gtol` termination condition is satisfied.;4;8.150805087749912e-07;8.324908538211442e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.30958521851863;108.03074361691591;143.22143065980526;45.550888197158656;0.10576946208786407;0.2593462857925082;0.22165320228830046;0.26466985210359906;117.92398900817764;117.04050456144908;117.8107561574985;117.12888154478584;40.47054936007915;0.5019331355129226;10.363583203715905;37.05287015599151;0.003615870535149125;0.021239992156434753;11.792398820188948;11.704050451331808;4.712430246796852;7.8085920999460745;3.679140853244397;88.81564937560802;0.014689420969340464;2666.164507906319;242.58108323255556;206.44929094593184;0.007892345969339298;0.5293885983110433;0.5871952778900563;0.22783438163745176;-4.650821949780948e-09;-2.5609224962863664e-08;9.500271858087217e-08;-1.6937430347141458e-09;-1.2422788131516427e-08;4.813099963030254e-08;4.559471733500686e-08;8.06288156240953e-07;-4.6508219497809476e-11;-2.5609224962863663e-10;9.500271858087217e-10;-1.6937430347141458e-09;-1.2422788131516427e-10;4.813099963030254e-10;4.5594717335006863e-10;8.06288156240953e-09;142.0528701559915;101.49734205906742;97.97429313091254;105.0;101.49734205906742;37.00003017712015;14.598948124581;9.370892037005092;51.815619198487866;15.550888197158656;2.0085545668434293;9.158643755304524;9.690414781481365;55.94396632205786;1.1494613771998274;8.5186492520956;4.0;0.4900000000000001;85577.16168119134;9870.13636119824;8.670311994636133;1.1494613771998274;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.30958521851863;2668.1101723864185;0.04728094428038254;85577.16168119134;0.0;0.0;135.0;4.0;142.0528701559915;4.0;101.49734205906742;8.0;97.97429313091254;8.0;105.0;8.0;101.49734205906742;8.0;30.0;4.0;37.00003017712015;4.0;95.30958521851863;2668.1101723864185;0.005000880043542335;85577.16168119134;0.0;0.0;88.81564937560802;242.5810832325544;0.5372809442803826;9870.13636119824;0.5785697192619205;0.22165320228830046;156.6518182805725;355.39504948366897;0.4950008800435424;85577.16168119134;0.6279877457257843;0.2593462857925082;95.30958521851863;2668.1101723864185;0.042280064236840206;85577.16168119134;0.0;0.0;108.03074361691591;242.5810832325544;0.5372809442803826;85577.16168119134;0.5785697192619205;0.22165320228830046;144.3708920370051;317.90582681579116;0.5372809442803826;85577.16168119134;0.5785697192619205;0.22165320228830046;143.22143065980526;331.7917621173012;0.4900000000000001;85577.16168119134;0.6343969083613887;0.26466985210359906;99.51209436482031;249.19880423009718;0.4900000000000001;85577.16168119134;0.6343969083613887;0.26466985210359906;99.48878749222399;249.15545730732896;0.4900000000000001;9870.13636119824;0.6343969083613887;0.26466985210359906;88.81564937560802;2666.164507906319;0.04728094428038254;9870.13636119824;0.0;0.0;45.550888197158656;190.73796254413915;0.04728094428038254;9870.13636119824;0.0;0.0;45.55337573700956;190.81443881994502;0.04728094428038254;85577.16168119134;0.0;0.0;"Zustand 3: Temperatur 417.521 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.371 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6344 <= w_crit=0.6967, T=372.66 K >= T_crit=308.21 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6344 <= w_crit=0.6966, T=372.64 K >= T_crit=308.21 K).;"Zustand 20: Temperatur 429.802 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.5000000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9243271999726507e-17;`gtol` termination condition is satisfied.;4;6.03424999987885e-07;6.203752412810574e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.29233052618594;107.95200472383681;143.24687705704434;45.5803132179027;0.10670353793402726;0.25904949664046634;0.22203479473475118;0.2643127504998402;118.0309123704013;117.26196581129949;117.93015354172059;117.33744049424182;41.410573742677855;0.5016879305203392;10.555646660796985;37.0592650939235;0.003619267406249326;0.02166487503519088;11.803091177383335;11.726196577524016;4.717206142053557;7.822496030665867;3.7645976148536366;88.94707620476663;0.014510828965465267;2666.4127417189657;242.56950769168745;206.87964356954024;0.007942763606465508;0.5394252486117693;0.5876356791960704;0.2281542230957875;-3.2969111884995073e-09;-2.0712150217150338e-08;7.225213494166383e-08;-1.4403396808582158e-09;-9.618347007744887e-09;3.6059333297089324e-08;3.4253801572958764e-08;5.9656794348939e-07;-3.296911188499507e-11;-2.0712150217150337e-10;7.225213494166382e-10;-1.4403396808582158e-09;-9.618347007744888e-11;3.6059333297089324e-10;3.4253801572958766e-10;5.9656794348939e-09;142.0592650939235;101.49110524837795;97.96448582428343;105.0;101.49110524837795;37.01327546718301;14.478554248576359;9.47946396181402;51.933800737583624;15.580313217902699;2.0656846305556655;9.017409619516798;9.707669473814065;55.90830527506898;1.2325869047696756;8.503303239844513;4.0;0.5000000000000001;85522.93022748482;9885.021450518418;8.651769817150937;1.2325869047696756;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.29233052618594;2668.0825173047383;0.04736801221823472;85522.93022748482;0.0;0.0;135.0;4.0;142.0592650939235;4.0;101.49110524837795;8.0;97.96448582428343;8.0;105.0;8.0;101.49110524837795;8.0;30.0;4.0;37.01327546718301;4.0;95.29233052618594;2668.0825173047383;0.005054334488587876;85522.93022748482;0.0;0.0;88.94707620476663;242.56950769168367;0.5473680122182348;9885.021450518418;0.5791085983612512;0.22203479473475118;156.53781934249986;355.05069306853744;0.5050543344885879;85522.93022748482;0.6276265782468764;0.25904949664046634;95.29233052618594;2668.0825173047383;0.04231367772964685;85522.93022748482;0.0;0.0;107.95200472383681;242.56950769168367;0.5473680122182348;85522.93022748482;0.5791085983612512;0.22203479473475118;144.47946396181402;318.2234969974517;0.5473680122182348;85522.93022748482;0.5791085983612512;0.22203479473475118;143.24687705704434;331.669020168165;0.5000000000000001;85522.93022748482;0.6339710446869722;0.2643127504998402;99.4487014839923;248.84787267621547;0.5000000000000001;85522.93022748482;0.6339710446869722;0.2643127504998402;99.42542061782228;248.8045429261451;0.5000000000000001;9885.021450518418;0.6339710446869722;0.2643127504998402;88.94707620476663;2666.4127417189657;0.04736801221823472;9885.021450518418;0.0;0.0;45.5803132179027;190.86098600989925;0.04736801221823472;9885.021450518418;0.0;0.0;45.582799973308965;190.93739342572187;0.04736801221823472;85522.93022748482;0.0;0.0;"Zustand 3: Temperatur 417.629 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.397 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6340 <= w_crit=0.6966, T=372.60 K >= T_crit=308.04 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6340 <= w_crit=0.6966, T=372.58 K >= T_crit=308.04 K).;"Zustand 20: Temperatur 429.688 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.5100000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0919918680137042e-17;`gtol` termination condition is satisfied.;4;4.5074096070880433e-07;4.673311177342472e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.27577704693346;107.87806665981248;143.26687375890157;45.60855505118673;0.10766537102164646;0.2587595408435122;0.22240257659395388;0.26396601750349197;118.12414442357664;117.4745220507755;118.03543023880394;117.5375238228858;42.34779602277185;0.5014333877760998;10.747804232595296;37.06484117365886;0.0036225158745081497;0.02208989436269484;11.812414397821092;11.747452202357179;4.721417209857666;7.835834919802112;3.8497996399497123;89.07371038186517;0.01434062768319943;2666.6519360272323;242.56369373648758;207.2949711632904;0.007994205170090085;0.5494573476273924;0.5880603245806171;0.22846301783208975;-2.4252102548416588e-09;-1.6674981395681243e-08;5.535812874768453e-08;-1.2341994648501498e-09;-7.637709131813608e-09;2.720371128361876e-08;2.585412062217074e-08;4.4536571408571035e-07;-2.4252102548416586e-11;-1.6674981395681244e-10;5.535812874768453e-10;-1.2341994648501498e-09;-7.637709131813609e-11;2.720371128361876e-10;2.585412062217074e-10;4.453657140857104e-09;142.06484117365886;101.48512189524865;97.9553542445667;105.0;101.48512189524865;37.02598816093155;14.361929435607749;9.584108978818506;52.04772222093362;15.608555051186727;2.121728532134739;8.881643862701537;9.724222953066544;55.874080843180025;1.3172352199169381;8.491417418797425;4.0;0.5100000000000001;85470.92951993013;9899.326161174453;8.634014894382457;1.3172352199169381;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.27577704693346;2668.055984663304;0.047451552797482366;85470.92951993013;0.0;0.0;135.0;4.0;142.06484117365886;4.0;101.48512189524865;8.0;97.9553542445667;8.0;105.0;8.0;101.48512189524865;8.0;30.0;4.0;37.02598816093155;4.0;95.27577704693346;2668.055984663304;0.005108889037494185;85470.92951993013;0.0;0.0;89.07371038186517;242.56369373648727;0.5574515527974825;9899.326161174453;0.579627170410545;0.22240257659395388;156.4267706092666;354.71500211669985;0.5151088890374943;85470.92951993013;0.6272733286100399;0.2587595408435122;95.27577704693346;2668.055984663304;0.04234266375998818;85470.92951993013;0.0;0.0;107.87806665981248;242.56369373648727;0.5574515527974825;85470.92951993013;0.579627170410545;0.22240257659395388;144.5841089788185;318.5304675489489;0.5574515527974825;85470.92951993013;0.579627170410545;0.22240257659395388;143.26687375890157;331.5412720571699;0.5100000000000001;85470.92951993013;0.6335569925273906;0.26396601750349197;99.38664924101505;248.50637789011688;0.5100000000000001;85470.92951993013;0.6335569925273906;0.26396601750349197;99.36339336311391;248.46306437175866;0.5100000000000001;9899.326161174453;0.6335569925273906;0.26396601750349197;89.07371038186517;2666.6519360272323;0.047451552797482366;9899.326161174453;0.0;0.0;45.60855505118673;190.9790628518711;0.047451552797482366;9899.326161174453;0.0;0.0;45.61104105206863;191.05540420765283;0.047451552797482366;85470.92951993013;0.0;0.0;"Zustand 3: Temperatur 417.734 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.417 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6336 <= w_crit=0.6965, T=372.54 K >= T_crit=307.87 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6336 <= w_crit=0.6965, T=372.51 K >= T_crit=307.87 K).;"Zustand 20: Temperatur 429.577 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
