config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.322714956289039e-18;`gtol` termination condition is satisfied.;4;3.392822130318428e-07;3.5560413260503706e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.25986962173005;107.80874215691551;143.28171870063892;45.635705170851054;0.10865476201442005;0.2584761293470528;0.22275715567284793;0.26362916827528055;118.2044478473243;117.67886173783369;118.12737068364538;117.72979824203087;43.28211738035954;0.5011696205196676;10.94003445445269;37.06964401000744;0.0036256280191844835;0.022515029783069736;11.820444751228935;11.767886171729984;4.725094827609747;7.848653214831729;3.9347379449028304;89.19581205836079;0.014178397971169559;2666.8825792874577;242.5633375683276;207.6960117281168;0.008046692331231009;0.559485150659296;0.5884699421429216;0.22876125370262304;-1.6794743373793608e-09;-1.3571593626693357e-08;4.275844389667327e-08;-1.065035837299888e-09;-6.598298796234303e-09;2.05338466230387e-08;1.955493189598201e-08;3.3503495444620057e-07;-1.679474337379361e-11;-1.3571593626693357e-10;4.2758443896673273e-10;-1.065035837299888e-09;-6.598298796234304e-11;2.0533846623038698e-10;1.9554931895982008e-10;3.350349544462006e-09;142.06964401000744;101.47937206214021;97.94685499624171;105.0;101.47937206214021;37.038209434080954;14.248873657069964;9.68497696479119;52.15760262427983;15.635705170851054;2.1766818820109393;8.751042937880925;9.740130378269953;55.841181617320615;1.4032582641522708;8.482820145115227;4.0;0.5200000000000001;85420.98306182452;9913.094691691173;8.616984475435462;1.4032582641522708;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.25986962173005;2668.0304862227567;0.04753184299052693;85420.98306182452;0.0;0.0;135.0;4.0;142.06964401000744;4.0;101.47937206214021;8.0;97.94685499624171;8.0;105.0;8.0;101.47937206214021;8.0;30.0;4.0;37.038209434080954;4.0;95.25986962173005;2668.0304862227567;0.0051645610882424834;85420.98306182452;0.0;0.0;89.19581205836079;242.56333756832595;0.5675318429905271;9913.094691691173;0.580126381109148;0.22275715567284793;156.3185176670774;354.387552499092;0.5251645610882426;85420.98306182452;0.6269276712447734;0.2584761293470528;95.25986962173005;2668.0304862227567;0.04236728190228445;85420.98306182452;0.0;0.0;107.80874215691551;242.56333756832595;0.5675318429905271;85420.98306182452;0.580126381109148;0.22275715567284793;144.6849769647912;318.8271065795777;0.5675318429905271;85420.98306182452;0.580126381109148;0.22275715567284793;143.28171870063892;331.4088020667113;0.5200000000000001;85420.98306182452;0.6331542196890376;0.26362916827528055;99.32592201180029;248.17396094740553;0.5200000000000001;85420.98306182452;0.6331542196890376;0.26362916827528055;99.30269018012928;248.13066281320732;0.5200000000000001;9913.094691691173;0.6331542196890376;0.26362916827528055;89.19581205836079;2666.8825792874577;0.04753184299052693;9913.094691691173;0.0;0.0;45.635705170851054;191.0925754938531;0.04753184299052693;9913.094691691173;0.0;0.0;45.6381904448196;191.16885336971637;0.04753184299052693;85420.98306182452;0.0;0.0;"Zustand 3: Temperatur 417.835 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.432 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6332 <= w_crit=0.6964, T=372.48 K >= T_crit=307.71 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6332 <= w_crit=0.6964, T=372.45 K >= T_crit=307.71 K).;"Zustand 20: Temperatur 429.469 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.745276329472402e-18;`gtol` termination condition is satisfied.;4;2.5758450964902783e-07;2.7368874034100864e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.24455755114474;107.74384862588198;143.29169471999757;45.66184772917421;0.10967147656549776;0.258198990095514;0.2230991070812819;0.26330174657074384;118.27253121933757;117.87561822668994;118.20670400867397;117.91487655982925;44.21345059315178;0.5008967453740406;11.132316785789953;37.0737159820178;0.003628614871657175;0.022940261498899137;11.827253096512353;11.787561821103948;4.728268160538607;7.860991769653019;4.019404600377406;89.31362403411123;0.014023743874457484;2667.1051274881347;242.56814773617387;208.0834576567173;0.008100242603155672;0.5695088948475976;0.5888652166598625;0.22904939090461124;-1.1537224509083899e-09;-1.0999691824054025e-08;3.328523234813474e-08;-9.250190613485643e-10;-4.791218088939786e-09;1.5650456930416112e-08;1.5033975842015934e-08;2.5421404359349253e-07;-1.1537224509083899e-11;-1.0999691824054026e-10;3.3285232348134743e-10;-9.250190613485643e-10;-4.791218088939786e-11;1.5650456930416113e-10;1.5033975842015933e-10;2.5421404359349255e-09;142.0737159820178;101.4738374234501;97.93894794950648;105.0;101.4738374234501;37.04997716666804;14.13920063758951;9.7822111374918;52.263646867443185;15.661847729174212;2.2305435807076037;8.625323915395256;9.755442448855263;55.80950512180095;1.4905164174942342;8.477346125706674;4.0;0.5300000000000001;85372.92881480804;9926.367823222035;8.600621127003183;1.4905164174942342;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.24455755114474;2668.005940867821;0.047609137450753125;85372.92881480804;0.0;0.0;135.0;4.0;142.0737159820178;4.0;101.4738374234501;8.0;97.93894794950648;8.0;105.0;8.0;101.4738374234501;8.0;30.0;4.0;37.04997716666804;4.0;95.24455755114474;2668.005940867821;0.005221364402233833;85372.92881480804;0.0;0.0;89.31362403411123;242.56814773617313;0.5776091374507533;9926.367823222035;0.5806071216848477;0.2230991070812819;156.2129166196073;354.06794768771107;0.535221364402234;85372.92881480804;0.626589299277547;0.258198990095514;95.24455755114474;2668.005940867821;0.04238777304851929;85372.92881480804;0.0;0.0;107.74384862588198;242.56814773617313;0.5776091374507533;85372.92881480804;0.5806071216848477;0.2230991070812819;144.7822111374918;319.1137695528318;0.5776091374507533;85372.92881480804;0.5806071216848477;0.2230991070812819;143.29169471999757;331.27188460604737;0.5300000000000001;85372.92881480804;0.6327622240644327;0.26330174657074384;99.2665025001753;247.85027971113135;0.5300000000000001;85372.92881480804;0.6327622240644327;0.26330174657074384;99.2432938427425;247.80699619886929;0.5300000000000001;9926.367823222035;0.6327622240644327;0.26330174657074384;89.31362403411123;2667.1051274881347;0.047609137450753125;9926.367823222035;0.0;0.0;45.66184772917421;191.20187575162848;0.047609137450753125;9926.367823222035;0.0;0.0;45.664332301649154;191.27809252567548;0.047609137450753125;85372.92881480804;0.0;0.0;"Zustand 3: Temperatur 417.932 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.442 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6328 <= w_crit=0.6963, T=372.42 K >= T_crit=307.56 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6328 <= w_crit=0.6963, T=372.39 K >= T_crit=307.56 K).;"Zustand 20: Temperatur 429.363 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2689229181231192e-18;`gtol` termination condition is satisfied.;4;1.9711305496204447e-07;2.130222015717197e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.2297941958904;107.68320866030382;143.29706985084312;45.68706020688086;0.11071525156641111;0.2579278665478408;0.22342897515306626;0.2629833226296783;118.3290533291563;118.06537465935213;118.27410842217887;118.09332250875947;45.14171871301057;0.50061488109049;11.324631562642864;37.07709649097825;0.003631486517636037;0.023365570274332472;11.832905313475452;11.806537464740915;4.730964337055011;7.872888166483151;4.103792611089231;89.42737310638995;0.013876291430067267;2667.320006666054;242.5778453987497;208.45795903955243;0.00815486988059011;0.5795288006223274;0.5892467926373199;0.22932786381809545;-7.781153499308857e-10;-8.97097152119386e-09;2.6210557280137436e-08;-8.078090418806028e-10;-4.196394343125576e-09;1.1942987043767062e-08;1.1512199193930428e-08;1.944017782307128e-07;-7.781153499308856e-12;-8.97097152119386e-11;2.621055728013744e-10;-8.078090418806028e-10;-4.1963943431255754e-11;1.194298704376706e-10;1.1512199193930428e-10;1.944017782307128e-09;142.07709649097825;101.46850112114953;97.9315959649839;105.0;101.46850112114953;37.06132623560717;14.03273666370626;9.875948313114122;52.36604687078278;15.687060206880858;2.2833153976725384;8.504222858593948;9.770205804109594;55.77895701981606;1.5788784622710068;8.47483664615902;4.0;0.5400000000000001;85326.61788132784;9939.183209009625;8.584872226118275;1.5788784622710068;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.2297941958904;2667.982273970393;0.04768367050291733;85326.61788132784;0.0;0.0;135.0;4.0;142.07709649097825;4.0;101.46850112114953;8.0;97.9315959649839;8.0;105.0;8.0;101.46850112114953;8.0;30.0;4.0;37.06132623560717;4.0;95.2297941958904;2667.982273970393;0.005279309575340349;85326.61788132784;0.0;0.0;89.42737310638995;242.577845398748;0.5876836705029175;9939.183209009625;0.5810702324184521;0.22342897515306626;156.1098331546845;353.75581633381506;0.5452793095753405;85326.61788132784;0.626257922900861;0.2579278665478408;95.2297941958904;2667.982273970393;0.04240436092757698;85326.61788132784;0.0;0.0;107.68320866030382;242.577845398748;0.5876836705029175;85326.61788132784;0.5810702324184521;0.22342897515306626;144.87594831311412;319.3907993376927;0.5876836705029175;85326.61788132784;0.5810702324184521;0.22342897515306626;143.29706985084312;331.13078323919245;0.5400000000000001;85326.61788132784;0.6323805314956652;0.2629833226296783;99.2083720141448;247.5350078432875;0.5400000000000001;85326.61788132784;0.6323805314956652;0.2629833226296783;99.18518572347699;247.4917382687054;0.5400000000000001;9939.183209009625;0.6323805314956652;0.2629833226296783;89.42737310638995;2667.320006666054;0.04768367050291733;9939.183209009625;0.0;0.0;45.68706020688086;191.30728755021346;0.04768367050291733;9939.183209009625;0.0;0.0;45.68954410133347;191.3834454147263;0.04768367050291733;85326.61788132784;0.0;0.0;"Zustand 3: Temperatur 418.026 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.447 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6324 <= w_crit=0.6962, T=372.36 K >= T_crit=307.42 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6324 <= w_crit=0.6962, T=372.34 K >= T_crit=307.42 K).;"Zustand 20: Temperatur 429.260 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4054929107082039e-18;`gtol` termination condition is satisfied.;4;1.5191362590412308e-07;1.6765994815150122e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.21553661622397;107.62665039626035;143.2980977244136;45.71141400058474;0.11178580053769904;0.25766251637720605;0.22374727525758945;0.26267349126050216;118.37462711708471;118.24866838739953;118.33021520915887;118.26565510520165;46.066853888316544;0.5003241475001341;11.516959952072698;37.079822195997906;0.0036342521883350664;0.0237909374332132;11.837462696737122;11.824866837810793;4.7332086085011476;7.884377006414873;4.187895808711323;89.53727130158222;0.013735687491588;2667.5276152042975;242.59216439773564;208.82012670244703;0.008210584913816432;0.5895450730279322;0.5896152771174685;0.22959708271022924;-5.021618676437356e-10;-7.50800666082796e-09;2.069270976789994e-08;-7.094090315185042e-10;-3.369819978615851e-09;9.291596825278248e-09;8.978545906757063e-09;1.497135002637151e-07;-5.021618676437356e-12;-7.50800666082796e-11;2.0692709767899943e-10;-7.094090315185042e-10;-3.3698199786158514e-11;9.291596825278248e-11;8.978545906757063e-11;1.497135002637151e-09;142.0798221959979;101.46334763441382;97.9247646437093;105.0;101.46334763441382;37.07228877915071;13.929319518472653;9.966319165304583;52.46498252243151;15.711414000584739;2.3350015943395874;8.387493342127073;9.784463383776028;55.74945039576244;1.6682214408909886;8.47513968429081;4.0;0.5500000000000002;85281.91331837028;9951.575637867601;8.569689506640204;1.6682214408909886;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.21553661622397;2667.959416814394;0.04775565794174852;85281.91331837028;0.0;0.0;135.0;4.0;142.0798221959979;4.0;101.46334763441382;8.0;97.9247646437093;8.0;105.0;8.0;101.46334763441382;8.0;30.0;4.0;37.07228877915071;4.0;95.21553661622397;2667.959416814394;0.005338404453222883;85281.91331837028;0.0;0.0;89.53727130158222;242.59216439773553;0.5977556579417487;9951.575637867601;0.5815165059307169;0.22374727525758945;156.00914171447056;353.4508101216832;0.555338404453223;85281.91331837028;0.6259332679472391;0.25766251637720605;95.21553661622397;2667.959416814394;0.04241725348852564;85281.91331837028;0.0;0.0;107.62665039626035;242.59216439773553;0.5977556579417487;85281.91331837028;0.5815165059307169;0.22374727525758945;144.96631916530458;319.658526340571;0.5977556579417487;85281.91331837028;0.5815165059307169;0.22374727525758945;143.2980977244136;330.9857500629589;0.5500000000000002;85281.91331837028;0.6320086938301861;0.26267349126050216;99.15151071196954;247.22783390147038;0.5500000000000002;85281.91331837028;0.6320086938301861;0.26267349126050216;99.12834604007423;247.1845776515918;0.5500000000000002;9951.575637867601;0.6320086938301861;0.26267349126050216;89.53727130158222;2667.5276152042975;0.04775565794174852;9951.575637867601;0.0;0.0;45.71141400058474;191.4091093795616;0.04775565794174852;9951.575637867601;0.0;0.0;45.713897238651384;191.48521035575942;0.04775565794174852;85281.91331837028;0.0;0.0;"Zustand 3: Temperatur 418.116 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.448 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6320 <= w_crit=0.6962, T=372.30 K >= T_crit=307.28 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6320 <= w_crit=0.6961, T=372.28 K >= T_crit=307.28 K).;"Zustand 20: Temperatur 429.159 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.879785702684734e-19;`gtol` termination condition is satisfied.;4;1.176483818708764e-07;1.332650419478772e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.20174524642573;107.57400775055783;143.29501805004293;45.73497495351745;0.11288281824810523;0.2574027103206597;0.22405449550718784;0.2623718700960404;118.40982326816058;118.42599496572373;118.37561238531646;118.43235258308454;46.98879632062191;0.5000246646431883;11.7092839091389;37.081927228957;0.0036369203417673203;0.02421634485359425;11.840982315230374;11.842599495858515;4.7350244955259795;7.895490171739276;4.2717087569812175;89.64351700160171;0.013601598587371902;2667.72832593449;242.61085117720995;209.1705350010779;0.008267395723565496;0.5995579029322243;0.5899712422630958;0.2298574353127987;-2.879687599488534e-10;-6.1714828802905686e-09;1.6487945231347112e-08;-6.260049145723201e-10;-2.833033363458526e-09;7.138581281651568e-09;6.995406920395908e-09;1.1585683523662738e-07;-2.879687599488534e-12;-6.171482880290569e-11;1.6487945231347113e-10;-6.260049145723201e-10;-2.8330333634585258e-11;7.138581281651568e-11;6.995406920395908e-11;1.1585683523662738e-09;142.081927228957;101.4583626619891;97.91842210022725;105.0;101.4583626619891;37.08289443574904;13.828797524970923;10.053448483680143;52.56062256585267;15.734974953517451;2.3856085884863205;8.274905098625538;9.79825475357427;55.72090510688258;1.7584304336372156;8.478109930825667;4.0;0.5600000000000002;85238.68906917554;9963.577273788133;8.555028653555869;1.7584304336372156;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.20174524642573;2667.937306076454;0.04782529865578966;85238.68906917554;0.0;0.0;135.0;4.0;142.081927228957;4.0;101.4583626619891;8.0;97.91842210022725;8.0;105.0;8.0;101.4583626619891;8.0;30.0;4.0;37.08289443574904;4.0;95.20174524642573;2667.937306076454;0.005398654495822855;85238.68906917554;0.0;0.0;89.64351700160171;242.61085117720896;0.6078252986557898;9963.577273788133;0.58194669024774;0.22405449550718784;155.91072475392792;353.15260185446;0.565398654495823;85238.68906917554;0.6256150746290803;0.2574027103206597;95.20174524642573;2667.937306076454;0.0424266441599668;85238.68906917554;0.0;0.0;107.57400775055783;242.61085117720896;0.6078252986557898;85238.68906917554;0.58194669024774;0.22405449550718784;145.05344848368014;319.917268702998;0.6078252986557898;85238.68906917554;0.58194669024774;0.22405449550718784;143.29501805004293;330.83702536549197;0.5600000000000002;85238.68906917554;0.6316462871456802;0.2623718700960404;99.09589781973216;246.92846050672435;0.5600000000000002;85238.68906917554;0.6316462871456802;0.2623718700960404;99.07275407350278;246.8852170337715;0.5600000000000002;9963.577273788133;0.6316462871456802;0.2623718700960404;89.64351700160171;2667.72832593449;0.04782529865578966;9963.577273788133;0.0;0.0;45.73497495351745;191.50761651321668;0.04782529865578966;9963.577273788133;0.0;0.0;45.737457555106516;191.58366246471073;0.04782529865578966;85238.68906917554;0.0;0.0;"Zustand 3: Temperatur 418.203 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.445 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6316 <= w_crit=0.6961, T=372.25 K >= T_crit=307.15 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6316 <= w_crit=0.6960, T=372.22 K >= T_crit=307.15 K).;"Zustand 20: Temperatur 429.061 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.751945952346784e-19;`gtol` termination condition is satisfied.;4;9.179878146734458e-08;1.0725619751181546e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.18838360035937;107.52512056078831;143.28805715150457;45.75780383601017;0.11400598466788399;0.25714823116673613;0.2243510983642852;0.2620780980040753;118.43517350305834;118.59781176953727;118.4108480453369;118.59385595342566;47.90749333969268;0.4997165520549191;11.90158613562481;37.08344339133123;0.0036394987354965297;0.02464177495888966;11.843517341272399;11.859781176400269;4.736433921904785;7.906257063196516;4.355226667713972;89.74629597153944;0.013473709820966984;2667.922488055171;242.63366458522268;209.50972438740166;0.00832530796561104;0.6095674681320077;0.5903152277398177;0.23010928828415445;-1.3862688774679555e-10;-5.1610129503387725e-09;1.3187502645450877e-08;-5.547236558989255e-10;-2.2827322254670435e-09;5.534587899092003e-09;5.477929221342492e-09;9.033433912009059e-08;-1.3862688774679554e-12;-5.161012950338772e-11;1.3187502645450876e-10;-5.547236558989255e-10;-2.2827322254670434e-11;5.5345878990920026e-11;5.4779292213424924e-11;9.033433912009059e-10;142.08344339133123;101.45353301574681;97.91253875601785;105.0;101.45353301574681;37.09317056037901;13.731028687800688;10.137455429087595;52.65312541116043;15.757803836010169;2.435144654212877;8.166242784478413;9.811616399640627;55.69324719626411;1.8493982775830204;8.483608736274789;4.0;0.5700000000000002;85196.82899918749;9975.217874227754;8.54084893918;1.8493982775830204;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.18838360035937;2667.915883356052;0.04789277609761855;85196.82899918749;0.0;0.0;135.0;4.0;142.08344339133123;4.0;101.45353301574681;8.0;97.91253875601785;8.0;105.0;8.0;101.45353301574681;8.0;30.0;4.0;37.09317056037901;4.0;95.18838360035937;2667.915883356052;0.005460063097487501;85196.82899918749;0.0;0.0;89.74629597153944;242.63366458522208;0.6178927760976187;9975.217874227754;0.5823614916583534;0.2243510983642852;155.81447207913192;352.8608837508969;0.5754600630974877;85196.82899918749;0.6253030964320708;0.25714823116673613;95.18838360035937;2667.915883356052;0.04243271300013105;85196.82899918749;0.0;0.0;107.52512056078831;242.63366458522208;0.6178927760976187;85196.82899918749;0.5823614916583534;0.2243510983642852;145.1374554290876;320.1673325498463;0.6178927760976187;85196.82899918749;0.5823614916583534;0.2243510983642852;143.28805715150457;330.6848375073696;0.5700000000000002;85196.82899918749;0.6312929101282985;0.2620780980040753;99.04151182451352;246.63660357784102;0.5700000000000002;85196.82899918749;0.6312929101282985;0.2620780980040753;99.01838836153394;246.59337239370262;0.5700000000000002;9975.217874227754;0.6312929101282985;0.2620780980040753;89.74629597153944;2667.922488055171;0.04789277609761855;9975.217874227754;0.0;0.0;45.75780383601017;191.60306301698674;0.04789277609761855;9975.217874227754;0.0;0.0;45.760285819482704;191.6790556620587;0.04789277609761855;85196.82899918749;0.0;0.0;"Zustand 3: Temperatur 418.287 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.438 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6313 <= w_crit=0.6960, T=372.19 K >= T_crit=307.02 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6313 <= w_crit=0.6960, T=372.17 K >= T_crit=307.02 K).;"Zustand 20: Temperatur 428.964 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.8036071489259438e-19;`gtol` termination condition is satisfied.;4;7.191594485899758e-08;8.7219345892135e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.1754180053498;107.4798346437085;143.27742854028605;45.77995678024138;0.11515496833784307;0.2568988728533507;0.22463752215252195;0.26179183363264075;118.4511735865149;118.76454126579837;118.43643342643588;118.75057222067569;48.822898586985076;0.4993999281847141;12.093850041269139;37.08440033412171;0.0036419944916834617;0.025067210706996856;11.845117351582266;11.876454126149927;4.737457337138031;7.916704814423871;4.438445326482801;89.84578230206284;0.013351723812575595;2668.110428891615;242.66037558102522;209.83820377514442;0.008384325248178559;0.6195739343648319;0.5906477429103507;0.23035298856233088;-3.0411229090532288e-12;-4.325741542743344e-09;1.0694435559344129e-08;-4.935133968153593e-10;-2.0149002466496313e-09;4.299110401007056e-09;4.317627144700964e-09;7.069223784128553e-08;-3.041122909053229e-14;-4.325741542743344e-11;1.0694435559344129e-10;-4.935133968153593e-10;-2.014900246649631e-11;4.299110401007056e-11;4.317627144700964e-11;7.069223784128553e-10;142.0844003341217;101.44884652450133;97.9070871517012;105.0;101.44884652450133;37.103142420203255;13.635879919348952;10.218453784308167;52.74263988185959;15.779956780241378;2.4836196558794654;8.061304849638361;9.824581994650202;55.66640836203305;1.9410252440221143;8.49150399979618;4.0;0.5800000000000002;85156.22602655677;9986.524988744883;8.527112896881592;1.9410252440221143;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.1754180053498;2667.895094750753;0.04795825961301026;85156.22602655677;0.0;0.0;135.0;4.0;142.0844003341217;4.0;101.44884652450133;8.0;97.9070871517012;8.0;105.0;8.0;101.44884652450133;8.0;30.0;4.0;37.103142420203255;4.0;95.1754180053498;2667.895094750753;0.005522631867274254;85156.22602655677;0.0;0.0;89.84578230206284;242.66037558102425;0.6279582596130104;9986.524988744883;0.5827615773764906;0.22463752215252195;155.72028025347066;352.5753659185333;0.5855226318672745;85156.22602655677;0.6249970991303034;0.2568988728533507;95.1754180053498;2667.895094750753;0.042435627745736004;85156.22602655677;0.0;0.0;107.4798346437085;242.66037558102425;0.6279582596130104;85156.22602655677;0.5827615773764906;0.22463752215252195;145.21845378430817;320.4090122771527;0.6279582596130104;85156.22602655677;0.5827615773764906;0.22463752215252195;143.27742854028605;330.52940297597615;0.5800000000000002;85156.22602655677;0.63094818258392;0.26179183363264075;98.98833064391232;246.35199161910012;0.5800000000000002;85156.22602655677;0.63094818258392;0.26179183363264075;98.96522686862187;246.30877229029494;0.5800000000000002;9986.524988744883;0.63094818258392;0.26179183363264075;89.84578230206284;2668.110428891615;0.04795825961301026;9986.524988744883;0.0;0.0;45.77995678024138;191.69568356629478;0.04795825961301026;9986.524988744883;0.0;0.0;45.78243816246828;191.77162448911125;0.04795825961301026;85156.22602655677;0.0;0.0;"Zustand 3: Temperatur 418.368 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.427 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6309 <= w_crit=0.6959, T=372.14 K >= T_crit=306.90 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6309 <= w_crit=0.6959, T=372.12 K >= T_crit=306.90 K).;"Zustand 20: Temperatur 428.870 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.585074102088594e-19;`gtol` termination condition is satisfied.;4;5.678765976872713e-08;7.190374262983247e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.16281736114854;107.43800178923811;143.26333351010788;45.801485674258174;0.11632942921785801;0.25665443966425544;0.22491418247701878;0.26151275407826713;118.45828608517797;118.92657397896485;118.4528457183572;118.90287729613961;49.73497129379711;0.49907490993146597;12.286059706904688;37.084825722797746;0.003644414155417048;0.02549263557745409;11.84582860294006;11.892657397562383;4.738113828804296;7.9268584861823195;4.521361027036069;89.94213927122104;0.013235359687670726;2668.29245550553;242.69076687444252;210.15645271631405;0.008444449409831356;0.6295774562356724;0.5909692688597769;0.23058886462003617;8.680700602781144e-11;-3.599652131924813e-09;8.645486104796873e-09;-4.4107872909648904e-10;-1.7501946558695636e-09;3.341028786962852e-09;3.4048213137793937e-09;5.577737738349242e-08;8.680700602781144e-13;-3.5996521319248134e-11;8.645486104796874e-11;-4.4107872909648904e-10;-1.7501946558695635e-11;3.341028786962852e-11;3.4048213137793934e-11;5.577737738349242e-10;142.08482572279775;101.44429194688576;97.90204177588225;105.0;101.44429194688576;37.11283337194766;13.543226341457284;10.296552198646395;52.82930589927338;15.801485674258174;2.5310448113302755;7.9599025046612155;9.83718263885146;55.64032547612106;2.0332186885385113;8.50167001386933;4.0;0.5900000000000002;85116.78133621164;9997.524140009371;8.513786027840675;2.0332186885385113;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.16281736114854;2667.8748904714007;0.04802190564550357;85116.78133621164;0.0;0.0;135.0;4.0;142.08482572279775;4.0;101.44429194688576;8.0;97.90204177588225;8.0;105.0;8.0;101.44429194688576;8.0;30.0;4.0;37.11283337194766;4.0;95.16281736114854;2667.8748904714007;0.005586360873695263;85116.78133621164;0.0;0.0;89.94213927122104;242.6907668744418;0.6380219056455038;9997.524140009371;0.5831475780220579;0.22491418247701878;155.62805206425503;352.2957749840815;0.5955863608736954;85116.78133621164;0.6246968599104207;0.25665443966425544;95.16281736114854;2667.8748904714007;0.04243554477180831;85116.78133621164;0.0;0.0;107.43800178923811;242.6907668744418;0.6380219056455038;85116.78133621164;0.5831475780220579;0.22491418247701878;145.2965521986464;320.64259086938586;0.6380219056455038;85116.78133621164;0.5831475780220579;0.22491418247701878;143.26333351010788;330.3709265738124;0.5900000000000002;85116.78133621164;0.6306117440715141;0.26151275407826713;98.93633177536879;246.07436505904923;0.5900000000000002;85116.78133621164;0.6306117440715141;0.26151275407826713;98.91324713555548;246.0311572021383;0.5900000000000002;9997.524140009371;0.6306117440715141;0.26151275407826713;89.94213927122104;2668.29245550553;0.04802190564550357;9997.524140009371;0.0;0.0;45.801485674258174;191.78569509336202;0.04802190564550357;9997.524140009371;0.0;0.0;45.80396647076469;191.86158575422667;0.04802190564550357;85116.78133621164;0.0;0.0;"Zustand 3: Temperatur 418.447 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.413 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6306 <= w_crit=0.6959, T=372.09 K >= T_crit=306.78 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6306 <= w_crit=0.6958, T=372.06 K >= T_crit=306.78 K).;"Zustand 20: Temperatur 428.778 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7955133381793352e-19;`gtol` termination condition is satisfied.;4;4.501757637320838e-08;5.992517564729094e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.15055292169916;107.39947970256719;143.24596174085485;45.82243851907418;0.11752902109331502;0.2564147455080309;0.22518147355916535;0.2612405536641892;118.45694289410764;119.08427117858673;118.4605306396432;119.05111863589012;50.643675644953454;0.49874161227640545;12.478199849803143;37.084745388403576;0.003646763747036281;0.025918033557439747;11.845694284994384;11.908427117596759;4.738421225643405;7.936741242209895;4.603970513455495;90.03552013443141;0.013124352112487404;2668.468856171064;242.72463251524903;210.46492340778494;0.008505680761672463;0.6395781780658866;0.5912802602663889;0.23081722762940135;1.4343726206789142e-10;-3.0569964337701094e-09;7.082491038090666e-09;-3.9555037023575323e-10;-1.4419327953874017e-09;2.6191457891400205e-09;2.7416859893492074e-09;4.416381216287846e-08;1.4343726206789143e-12;-3.0569964337701095e-11;7.082491038090665e-11;-3.9555037023575323e-10;-1.4419327953874017e-11;2.6191457891400204e-11;2.7416859893492073e-11;4.416381216287846e-10;142.08474538840358;101.43985889246738;97.89737890922447;105.0;101.43985889246738;37.12226502264275;13.452950653603466;10.371854425979052;52.91325511178866;15.822438519074183;2.577432481969197;7.861858774793063;9.849447078300841;55.61494014833653;2.1258926851241995;8.513987275656632;4.0;0.6000000000000002;85078.40366959813;10008.238988671683;8.500836537366695;2.1258926851241995;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.15055292169916;2667.855224493636;0.048083858827558834;85078.40366959813;0.0;0.0;135.0;4.0;142.08474538840358;4.0;101.43985889246738;8.0;97.89737890922447;8.0;105.0;8.0;101.43985889246738;8.0;30.0;4.0;37.12226502264275;4.0;95.15055292169916;2667.855224493636;0.005651248858392144;85078.40366959813;0.0;0.0;90.03552013443141;242.7246325152475;0.648083858827559;10008.238988671683;0.5835200899334897;0.22518147355916535;155.53769604200704;352.02185285952953;0.6056512488583924;85078.40366959813;0.6244021665865841;0.2564147455080309;95.15055292169916;2667.855224493636;0.04243260996916669;85078.40366959813;0.0;0.0;107.39947970256719;242.7246325152475;0.648083858827559;85078.40366959813;0.5835200899334897;0.22518147355916535;145.37185442597905;320.8683402393873;0.648083858827559;85078.40366959813;0.5835200899334897;0.22518147355916535;143.24596174085485;330.20960170854426;0.6000000000000002;85078.40366959813;0.6302832526458336;0.2612405536641892;98.88549242691056;245.80347563386093;0.6000000000000002;85078.40366959813;0.6302832526458336;0.2612405536641892;98.86242641049819;245.7602789112652;0.6000000000000002;10008.238988671683;0.6302832526458336;0.2612405536641892;90.03552013443141;2668.468856171064;0.048083858827558834;10008.238988671683;0.0;0.0;45.82243851907418;191.87329828013506;0.048083858827558834;10008.238988671683;0.0;0.0;45.824918744130855;191.94914002486928;0.048083858827558834;85078.40366959813;0.0;0.0;"Zustand 3: Temperatur 418.522 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.396 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6303 <= w_crit=0.6958, T=372.04 K >= T_crit=306.67 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6303 <= w_crit=0.6958, T=372.01 K >= T_crit=306.67 K).;"Zustand 20: Temperatur 428.688 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2744613580343597e-19;`gtol` termination condition is satisfied.;4;3.582446837712687e-08;5.048685686462091e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.13859809713938;107.36413190572011;143.22549190147066;45.842859752881225;0.11875339360196299;0.25617961327193906;0.22543976948862768;0.26097494281609845;118.44754755576861;119.23796731935775;118.45990480358702;119.1956176337936;51.54898021716671;0.498400147999835;12.670255790848326;37.0841834662541;0.0036490488091604155;0.026343389126710002;11.84475475206567;11.923796731729864;4.738396192194394;7.946374508772609;4.686270929067226;90.12606884883434;0.013018450377522564;2668.639901728486;242.7617774478059;210.7640425408612;0.008568018298552693;0.6495762346722992;0.5915811471289876;0.2310383725419747;1.900559709611116e-10;-2.572782875631674e-09;5.748461262555793e-09;-3.5576069867815363e-10;-1.2728094134217827e-09;2.0591102156686247e-09;2.204458837695711e-09;3.511190982408152e-08;1.900559709611116e-12;-2.572782875631674e-11;5.748461262555793e-11;-3.5576069867815363e-10;-1.2728094134217826e-11;2.0591102156686248e-11;2.2044588376957108e-11;3.5111909824081524e-10;142.0841834662541;101.43553775018557;97.89307648213571;105.0;101.43553775018557;37.13145737555965;13.364942560752127;10.444459554585535;52.99461147327469;15.842859752881225;2.6227959868210746;7.767007633301375;9.86140190286062;55.59019833060228;2.2189676531148734;8.528342274460385;4.0;0.6100000000000002;85041.00868144262;10018.691483767056;8.488235097291065;2.2189676531148734;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.13859809713938;2667.8360542416754;0.048144252970851675;85041.00868144262;0.0;0.0;135.0;4.0;142.0841834662541;4.0;101.43553775018557;8.0;97.89307648213571;8.0;105.0;8.0;101.43553775018557;8.0;30.0;4.0;37.13145737555965;4.0;95.13859809713938;2667.8360542416754;0.005717293422720025;85041.00868144262;0.0;0.0;90.12606884883434;242.76177744780458;0.6581442529708519;10018.691483767056;0.5838796773208109;0.22543976948862768;155.44912602700623;351.75335563036793;0.6157172934227202;85041.00868144262;0.6241128168980999;0.25617961327193906;95.13859809713938;2667.8360542416754;0.04242695954813165;85041.00868144262;0.0;0.0;107.36413190572011;242.76177744780458;0.6581442529708519;85041.00868144262;0.5838796773208109;0.22543976948862768;145.44445955458553;321.0865215817471;0.6581442529708519;85041.00868144262;0.5838796773208109;0.22543976948862768;143.22549190147066;330.0456107557817;0.6100000000000002;85041.00868144262;0.6299623836969951;0.26097494281609845;98.83578963125973;245.53908580991836;0.6100000000000002;85041.00868144262;0.6299623836969951;0.26097494281609845;98.8127417633645;245.49589992610407;0.6100000000000002;10018.691483767056;0.6299623836969951;0.26097494281609845;90.12606884883434;2668.639901728486;0.048144252970851675;10018.691483767056;0.0;0.0;45.842859752881225;191.95867891360814;0.048144252970851675;10018.691483767056;0.0;0.0;45.8453394195833;192.0344729821415;0.048144252970851675;85041.00868144262;0.0;0.0;"Zustand 3: Temperatur 418.594 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.375 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6300 <= w_crit=0.6957, T=371.99 K >= T_crit=306.56 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6300 <= w_crit=0.6957, T=371.96 K >= T_crit=306.56 K).;"Zustand 20: Temperatur 428.599 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.243119071063454e-20;`gtol` termination condition is satisfied.;4;2.8650951222209502e-08;4.2995625524147113e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.12692827424178;107.33182760809626;143.2020922451747;45.862790545343216;0.12000219392921707;0.25594887423680096;0.22568942539924777;0.26071564702762495;118.430477387629;119.38797225608255;118.45135789020173;119.3366717920425;52.45085748411421;0.498050627468033;12.86221342370353;37.083162523183546;0.0036512744489905808;0.026768687242033986;11.843047735958411;11.938797225449237;4.738054315647756;7.955778119351333;4.768259771481637;90.21392073826325;0.012917417528804933;2668.8058468272634;242.80201704505183;211.05421300891774;0.008631459883038595;0.6595717520818178;0.591872336365628;0.23125257909276217;2.2372148578142514e-10;-2.1838033603671647e-09;4.773283990289201e-09;-3.206009346889971e-10;-9.921592436512583e-10;1.590180431776389e-09;1.7725056977724307e-09;2.804489440677571e-08;2.2372148578142515e-12;-2.1838033603671646e-11;4.773283990289201e-11;-3.206009346889971e-10;-9.921592436512582e-12;1.590180431776389e-11;1.7725056977724307e-11;2.804489440677571e-10;142.08316252318355;101.4313196234437;97.88911394490896;105.0;101.4313196234437;37.14042896268438;13.279098253436416;10.514462229265916;53.07349177557887;15.862790545343216;2.667149438023955;7.675193206645702;9.873071725758223;55.56604995774285;2.3123699840912195;8.544627262906545;4.0;0.6200000000000002;85004.51835737907;10028.901999842037;8.475954631794982;2.3123699840912195;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.12692827424178;2667.8173403014785;0.04820321196485622;85004.51835737907;0.0;0.0;135.0;4.0;142.08316252318355;4.0;101.4313196234437;8.0;97.88911394490896;8.0;105.0;8.0;101.4313196234437;8.0;30.0;4.0;37.14042896268438;4.0;95.12692827424178;2667.8173403014785;0.005784491190217833;85004.51835737907;0.0;0.0;90.21392073826325;242.80201704505174;0.6682032119648564;10028.901999842037;0.5842268742730439;0.22568942539924777;155.36226077661996;351.49005254777506;0.6257844911902181;85004.51835737907;0.623828617873775;0.25594887423680096;95.12692827424178;2667.8173403014785;0.04241872077463839;85004.51835737907;0.0;0.0;107.33182760809626;242.80201704505174;0.6682032119648564;85004.51835737907;0.5842268742730439;0.22568942539924777;145.51446222926592;321.29738573668385;0.6682032119648564;85004.51835737907;0.5842268742730439;0.22568942539924777;143.2020922451747;329.87912547535706;0.6200000000000002;85004.51835737907;0.6296488288797357;0.26071564702762495;98.78720034518972;245.28096824327565;0.6200000000000002;85004.51835737907;0.6296488288797357;0.26071564702762495;98.76417018541974;245.23779294127237;0.6200000000000002;10028.901999842037;0.6296488288797357;0.26071564702762495;90.21392073826325;2668.8058468272634;0.04820321196485622;10028.901999842037;0.0;0.0;45.862790545343216;192.04200911608763;0.04820321196485622;10028.901999842037;0.0;0.0;45.86526966570085;192.11775665033187;0.04820321196485622;85004.51835737907;0.0;0.0;"Zustand 3: Temperatur 418.664 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.352 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6296 <= w_crit=0.6957, T=371.94 K >= T_crit=306.45 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6296 <= w_crit=0.6956, T=371.91 K >= T_crit=306.45 K).;"Zustand 20: Temperatur 428.512 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.839315584017525e-20;`gtol` termination condition is satisfied.;4;2.30048867703229e-08;3.6984633522633495e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.11552065329943;107.30244155339153;143.17592119075755;45.8822690651013;0.12127506821631887;0.25572236754774696;0.2259307785717936;0.26046240590565434;118.40608543650549;119.53457325704672;118.43525464248737;119.47455669262192;53.34928338016607;0.49769315847896617;13.054059185749301;37.08170367443216;0.0036534453764162744;0.02719391332123166;11.840608541402368;11.953457325583745;4.737410185739336;7.964970446082112;4.849934852912497;90.29920310397853;0.012821029546299285;2668.966931068005;242.84517663080268;211.33581548399565;0.008696002405555237;0.6695648481877801;0.5921542132927212;0.23146011273290143;2.547295707699959e-10;-1.8713990357355215e-09;3.969233830503072e-09;-2.896070050439903e-10;-9.960245961337932e-10;1.2092726819901145e-09;1.3902337059334968e-09;2.2481813743979728e-08;2.547295707699959e-12;-1.8713990357355216e-11;3.9692338305030715e-11;-2.896070050439903e-10;-9.960245961337932e-12;1.2092726819901146e-11;1.3902337059334968e-11;2.2481813743979728e-10;142.08170367443216;101.42719627115366;97.8854721490697;105.0;101.42719627115366;37.149196965134365;13.195319935025566;10.581952864754498;53.15000613884416;15.882269065101298;2.710507595615468;7.586269045091171;9.884479346700573;55.54244862103087;2.4060316739969494;8.562740017828332;4.0;0.6300000000000002;84968.86048575211;10038.889462121482;8.463970124021662;2.4060316739969494;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.11552065329943;2667.799046160146;0.04826085059333507;84968.86048575211;0.0;0.0;135.0;4.0;142.08170367443216;4.0;101.42719627115366;8.0;97.8854721490697;8.0;105.0;8.0;101.42719627115366;8.0;30.0;4.0;37.149196965134365;4.0;95.11552065329943;2667.799046160146;0.005852837947884284;84968.86048575211;0.0;0.0;90.29920310397853;242.84517663080206;0.6782608505933353;10038.889462121482;0.5845621866281296;0.2259307785717936;155.27702360945773;351.23172511502173;0.6358528379478845;84968.86048575211;0.6235493852575976;0.25572236754774696;95.11552065329943;2667.799046160146;0.042408012645450785;84968.86048575211;0.0;0.0;107.30244155339153;242.84517663080206;0.6782608505933353;84968.86048575211;0.5845621866281296;0.2259307785717936;145.5819528647545;321.50117355808555;0.6782608505933353;84968.86048575211;0.5845621866281296;0.2259307785717936;143.17592119075755;329.7103074618911;0.6300000000000002;84968.86048575211;0.6293422951223732;0.26046240590565434;98.7397015355632;245.02890527155566;0.6300000000000002;84968.86048575211;0.6293422951223732;0.26046240590565434;98.7166886755382;244.98574032977592;0.6300000000000002;10038.889462121482;0.6293422951223732;0.26046240590565434;90.29920310397853;2668.966931068005;0.04826085059333507;10038.889462121482;0.0;0.0;45.8822690651013;192.12344846360375;0.04826085059333507;10038.889462121482;0.0;0.0;45.88474765012279;192.1991505146762;0.04826085059333507;84968.86048575211;0.0;0.0;"Zustand 3: Temperatur 418.732 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.326 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6293 <= w_crit=0.6956, T=371.89 K >= T_crit=306.35 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6293 <= w_crit=0.6956, T=371.87 K >= T_crit=306.35 K).;"Zustand 20: Temperatur 428.427 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
