config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.147917289214565e-20;`gtol` termination condition is satisfied.;4;1.8512675193546106e-08;3.2087122928721934e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.10435409992442;107.27585384963572;143.14712788621932;45.90133072305139;0.12257166272545547;0.25549993973131013;0.22616414946890148;0.26021497228903634;118.37470227408349;119.67803683495;118.41193670138352;119.60952778876269;54.24423691583668;0.49732784615726977;13.24578003078584;37.0798266910337;0.0036555659383792137;0.027619053227107376;11.837470225602807;11.967803683402662;4.736477468091034;7.973968519175585;4.931294265224583;90.38203578628764;0.012729074568427211;2669.123380052867;242.89109099969275;211.60920987452613;0.008761641923731744;0.6795556333528103;0.5924271429959819;0.23166122549767523;2.781561647680064e-10;-1.6337367014784832e-09;3.3139997412945377e-09;-2.620940686703932e-10;-8.923279892769642e-10;9.233787068296806e-10;1.1289102985756472e-09;1.8055416717288608e-08;2.7815616476800644e-12;-1.6337367014784833e-11;3.3139997412945376e-11;-2.620940686703932e-10;-8.923279892769642e-12;9.233787068296806e-12;1.1289102985756471e-11;1.805541671728861e-10;142.0798266910337;101.42316005416382;97.88213323893103;105.0;101.42316005416382;37.15777732266446;13.113515390510258;10.647017850739758;53.22425846362319;15.901330723051387;2.752885739390308;7.500097452643388;9.895645900075579;55.5193512713945;2.4998899645204347;8.582583595934636;4.0;0.6400000000000002;84933.96817841892;10048.671460785223;8.45225844131459;2.4998899645204347;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.10435409992442;2667.781137969104;0.04831727527654184;84933.96817841892;0.0;0.0;135.0;4.0;142.0798266910337;4.0;101.42316005416382;8.0;97.88213323893103;8.0;105.0;8.0;101.42316005416382;8.0;30.0;4.0;37.15777732266446;4.0;95.10435409992442;2667.781137969104;0.005922328769009275;84933.96817841892;0.0;0.0;90.38203578628764;242.8910909996931;0.6883172752765421;10048.671460785223;0.5848860937164257;0.22616414946890148;155.19334208154396;350.97816625492396;0.6459223287690095;84933.96817841892;0.6232749429848168;0.25549993973131013;95.10435409992442;2667.781137969104;0.04239494650753256;84933.96817841892;0.0;0.0;107.27585384963572;242.8910909996931;0.6883172752765421;84933.96817841892;0.5848860937164257;0.22616414946890148;145.64701785073976;321.6981162832634;0.6883172752765421;84933.96817841892;0.5848860937164257;0.22616414946890148;143.14712788621932;329.53930861711916;0.6400000000000002;84933.96817841892;0.6290425037094223;0.26021497228903634;98.69327025370109;244.782688436559;0.6400000000000002;84933.96817841892;0.6290425037094223;0.26021497228903634;98.67027431477351;244.73953366589166;0.6400000000000002;10048.671460785223;0.6290425037094223;0.26021497228903634;90.38203578628764;2669.123380052867;0.04831727527654184;10048.671460785223;0.0;0.0;45.90133072305139;192.20314500281646;0.04831727527654184;10048.671460785223;0.0;0.0;45.90380878276932;192.2788025376724;0.04831727527654184;84933.96817841892;0.0;0.0;"Zustand 3: Temperatur 418.797 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.297 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6290 <= w_crit=0.6955, T=371.84 K >= T_crit=306.25 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6290 <= w_crit=0.6955, T=371.82 K >= T_crit=306.25 K).;"Zustand 20: Temperatur 428.343 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.949912380433267e-20;`gtol` termination condition is satisfied.;4;1.5007828651334034e-08;2.8106626906952983e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.09340901019931;107.25194978724892;143.11585275133132;45.92000839381956;0.12389162480051376;0.25528144425546734;0.22638984270527057;0.2599731114329147;118.33663764788272;119.81861041376271;118.38172429385722;119.74182203466005;55.13569983872357;0.4969547928898409;13.43736340334695;37.077550098557595;0.0036576401499015857;0.02804409325137143;11.833663763326944;11.981861041305855;4.735268971786019;7.982788135582336;5.012336349102136;90.46253168119938;0.012641352161318304;2669.275406352075;242.93960394005708;211.87473667318682;0.00882837378359258;0.6895442109630626;0.5926914716008033;0.2318561568138959;2.730899950620369e-10;-1.3999255088492646e-09;2.759605877145077e-09;-2.376560614969492e-10;-7.93264121057291e-10;7.041620619929745e-10;9.250129551219288e-10;1.4613277699027094e-08;2.730899950620369e-12;-1.3999255088492646e-11;2.7596058771450772e-11;-2.376560614969492e-10;-7.932641210572911e-12;7.041620619929745e-12;9.250129551219288e-12;1.4613277699027094e-10;142.0775500985576;101.41920388652335;97.87908055237688;105.0;101.41920388652335;37.16618483335901;13.033597593056925;10.709739747979029;53.29634684784037;15.920008393819558;2.794299556198041;7.416548871177497;9.90659098980069;55.49671794906408;2.5938869966477114;8.604066088082448;4.0;0.6500000000000002;84899.77943534245;10058.264355389283;8.440798177058511;2.5938869966477114;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.09340901019931;2667.7635843285925;0.048372584746654956;84899.77943534245;0.0;0.0;135.0;4.0;142.0775500985576;4.0;101.41920388652335;8.0;97.87908055237688;8.0;105.0;8.0;101.41920388652335;8.0;30.0;4.0;37.16618483335901;4.0;95.09340901019931;2667.7635843285925;0.0059929581200636305;84899.77943534245;0.0;0.0;90.46253168119938;242.93960394005794;0.6983725847466552;10058.264355389283;0.5851990499852876;0.22638984270527057;155.11114769161452;350.7291795513771;0.6559929581200639;84899.77943534245;0.6230051227049423;0.25528144425546734;95.09340901019931;2667.7635843285925;0.042379626626591324;84899.77943534245;0.0;0.0;107.25194978724892;242.93960394005794;0.6983725847466552;84899.77943534245;0.5851990499852876;0.22638984270527057;145.70973974797903;321.8884359001854;0.6983725847466552;84899.77943534245;0.5851990499852876;0.22638984270527057;143.11585275133132;329.36627163165895;0.6500000000000002;84899.77943534245;0.6287491894300189;0.2599731114329147;98.64788369916647;244.54211803404286;0.6500000000000002;84899.77943534245;0.6287491894300189;0.2599731114329147;98.62490433032531;244.4989732751946;0.6500000000000002;10058.264355389283;0.6287491894300189;0.2599731114329147;90.46253168119938;2669.275406352075;0.048372584746654956;10058.264355389283;0.0;0.0;45.92000839381956;192.28123617702818;0.048372584746654956;10058.264355389283;0.0;0.0;45.92248593745927;192.3568500845557;0.048372584746654956;84899.77943534245;0.0;0.0;"Zustand 3: Temperatur 418.860 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.266 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6287 <= w_crit=0.6955, T=371.80 K >= T_crit=306.16 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6287 <= w_crit=0.6955, T=371.77 K >= T_crit=306.16 K).;"Zustand 20: Temperatur 428.261 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.07051202333583e-20;`gtol` termination condition is satisfied.;4;1.2179354109358682e-08;2.4781089658591813e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.08266718795653;107.23061964959476;143.08222799744857;45.93833261750268;0.125234603648632;0.2550667411258913;0.22660814795788606;0.25973660025366974;118.29218199973263;119.95652384712761;118.34491778635831;119.8716593689594;56.02365633458062;0.49657409829461985;13.628797214579823;37.0748912679266;0.0036596717221379234;0.02846902009875262;11.82921819879014;11.995652384658028;4.733796711480607;7.991443957879178;5.093059666891199;90.54079721629194;0.012557672631153139;2669.42321039439;242.99056776545814;212.13271820489732;0.008896192724895724;0.6995306779379056;0.5929475274514632;0.2320451342522027;2.7831248416987364e-10;-1.2225740420035436e-09;2.3267148208105937e-09;-2.1582685638676935e-10;-6.56854126646067e-10;5.473310693560052e-10;7.7173467616376e-10;1.1831218671431998e-08;2.7831248416987364e-12;-1.2225740420035435e-11;2.3267148208105936e-11;-2.1582685638676935e-10;-6.5685412664606705e-12;5.4733106935600514e-12;7.7173467616376e-12;1.1831218671431997e-10;142.0748912679266;101.41532119111963;97.87629853004432;105.0;101.41532119111963;37.174433244445424;12.955484344043498;10.770197475934651;53.36636397184651;15.938332617502681;2.834765040841262;7.335501313752388;9.917332812043469;55.47451153769532;2.6879694784860817;8.627100375256248;4.0;0.6600000000000003;84866.2367488652;10067.68337031305;8.429569507431411;2.6879694784860817;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.08266718795653;2667.746356091507;0.04842687066280105;84866.2367488652;0.0;0.0;135.0;4.0;142.0748912679266;4.0;101.41532119111963;8.0;97.87629853004432;8.0;105.0;8.0;101.41532119111963;8.0;30.0;4.0;37.174433244445424;4.0;95.08266718795653;2667.746356091507;0.0060647199533994545;84866.2367488652;0.0;0.0;90.54079721629194;242.99056776545964;0.7084268706628013;10067.68337031305;0.585501486514276;0.22660814795788606;155.0303756119701;350.484578555333;0.6660647199533997;84866.2367488652;0.6227397633439791;0.2550667411258913;95.08266718795653;2667.746356091507;0.042362150709401594;84866.2367488652;0.0;0.0;107.23061964959476;242.99056776545964;0.7084268706628013;84866.2367488652;0.585501486514276;0.22660814795788606;145.77019747593465;322.07234551079716;0.7084268706628013;84866.2367488652;0.585501486514276;0.22660814795788606;143.08222799744857;329.19133046874686;0.6600000000000003;84866.2367488652;0.6284620997874648;0.25973660025366974;98.60351927433851;244.30700268950096;0.6600000000000003;84866.2367488652;0.6284620997874648;0.25973660025366974;98.58055615027837;244.26386781056345;0.6600000000000003;10067.68337031305;0.6284620997874648;0.25973660025366974;90.54079721629194;2669.42321039439;0.04842687066280105;10067.68337031305;0.0;0.0;45.93833261750268;192.3578496695259;0.04842687066280105;10067.68337031305;0.0;0.0;45.94080965342431;192.43342076615158;0.04842687066280105;84866.2367488652;0.0;0.0;"Zustand 3: Temperatur 418.920 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.232 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6285 <= w_crit=0.6954, T=371.75 K >= T_crit=306.07 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6285 <= w_crit=0.6954, T=371.73 K >= T_crit=306.07 K).;"Zustand 20: Temperatur 428.180 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.419817309981772e-20;`gtol` termination condition is satisfied.;4;9.940655151438169e-09;2.1999169575153384e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.07211173293626;107.21175851939284;143.04637812316372;45.95633178364051;0.12660025097231198;0.25485569651504514;0.22681934081932625;0.259505226628454;118.24160786354321;120.09199080294485;118.30179911525798;119.99924406654681;56.90809276343911;0.496185859217302;13.82006981956457;37.071866499015755;0.0036616640877640528;0.02889382087133729;11.824160785391015;12.009199080252944;4.7320719646327145;7.999949604393216;5.173462978590633;90.61693278926606;0.012477856377892924;2669.566981287905;243.04384285814962;212.38345978268225;0.008965092972703093;0.7095151251989525;0.5931956222057251;0.23222837422787768;2.758255845947133e-10;-1.0578560249996372e-09;1.9699086806213018e-09;-1.9626139602380022e-10;-5.598792540695285e-10;4.1541170503478497e-10;6.485691983471042e-10;9.633055242375121e-09;2.758255845947133e-12;-1.0578560249996371e-11;1.9699086806213018e-11;-1.9626139602380022e-10;-5.598792540695286e-12;4.15411705034785e-12;6.485691983471042e-12;9.633055242375121e-11;142.07186649901575;101.41150585925396;97.87377263212306;105.0;101.41150585925396;37.182535335104376;12.879097943348143;10.828466491734389;53.43439745416168;15.956331783640508;2.8742984091999233;7.256839842857005;9.927888267063736;55.452697539803864;2.782088368570669;8.651603888681109;4.0;0.6700000000000003;84833.28674351604;10076.942682087367;8.418554061472882;2.782088368570669;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.07211173293626;2667.729426184608;0.048480218171655376;84833.28674351604;0.0;0.0;135.0;4.0;142.07186649901575;4.0;101.41150585925396;8.0;97.87377263212306;8.0;105.0;8.0;101.41150585925396;8.0;30.0;4.0;37.182535335104376;4.0;95.07211173293626;2667.729426184608;0.00613760778772401;84833.28674351604;0.0;0.0;90.61693278926606;243.04384285814746;0.7184802181716556;10076.942682087367;0.5857938124278472;0.22681934081932625;154.9509644423639;350.24418614897763;0.6761376077877242;84833.28674351604;0.6224787107022808;0.25485569651504514;95.07211173293626;2667.729426184608;0.04234261038393137;84833.28674351604;0.0;0.0;107.21175851939284;243.04384285814746;0.7184802181716556;84833.28674351604;0.5857938124278472;0.22681934081932625;145.8284664917344;322.25004968769014;0.7184802181716556;84833.28674351604;0.5857938124278472;0.22681934081932625;143.04637812316372;329.0146108426967;0.6700000000000003;84833.28674351604;0.628180994263829;0.259505226628454;98.56015463071174;244.0771589573784;0.6700000000000003;84833.28674351604;0.628180994263829;0.259505226628454;98.53720745005404;244.0340338516003;0.6700000000000003;10076.942682087367;0.628180994263829;0.259505226628454;90.61693278926606;2669.566981287905;0.048480218171655376;10076.942682087367;0.0;0.0;45.95633178364051;192.43310417267654;0.048480218171655376;10076.942682087367;0.0;0.0;45.9588083194501;192.50863320752532;0.048480218171655376;84833.28674351604;0.0;0.0;"Zustand 3: Temperatur 418.978 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.196 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6282 <= w_crit=0.6954, T=371.71 K >= T_crit=305.98 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6282 <= w_crit=0.6953, T=371.69 K >= T_crit=305.98 K).;"Zustand 20: Temperatur 428.101 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9262712444994452e-20;`gtol` termination condition is satisfied.;4;8.113657527824201e-09;1.962789466295071e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.06172693881871;107.19526608369915;143.00842038522842;45.974032299060184;0.12798822147596872;0.25464818242005055;0.22702368359820246;0.2592787887450871;118.18517115211796;120.2252100266542;118.25263310452414;120.12476597104111;57.78899742682326;0.49579016974949647;14.011169996028416;37.0684910976147;0.0036636204239804807;0.029318483053263424;11.818517114428017;12.022521002636887;4.73010532420253;8.00831773136798;5.25354522070296;90.69103317250227;0.012401733288391012;2669.7068975774405;243.0992972272841;212.6272507793603;0.009035068316874617;0.7194976381018439;0.5934360518522643;0.23240608265456109;2.703117729652149e-10;-9.09302855234273e-10;1.680717787166941e-09;-1.7873297286641332e-10;-5.391029844759032e-10;2.8532554097182583e-10;5.214246812101919e-10;7.837783755348937e-09;2.703117729652149e-12;-9.09302855234273e-12;1.680717787166941e-11;-1.7873297286641332e-10;-5.391029844759032e-12;2.8532554097182583e-12;5.2142468121019194e-12;7.837783755348938e-11;142.0684910976147;101.40775221378465;97.87148926209431;105.0;101.40775221378465;37.19050299202479;12.80436488684478;10.884618960848798;53.50053018047748;15.974032299060184;2.9129160221904726;7.180456089592042;9.938273061181292;55.43124387213214;2.8761985756203785;8.677498375757807;4.0;0.6800000000000003;84800.8798480057;10086.05549931345;8.407734803142619;2.8761985756203785;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.06172693881871;2667.712769445493;0.04853270641871821;84800.8798480057;0.0;0.0;135.0;4.0;142.0684910976147;4.0;101.40775221378465;8.0;97.87148926209431;8.0;105.0;8.0;101.40775221378465;8.0;30.0;4.0;37.19050299202479;4.0;95.06172693881871;2667.712769445493;0.006211614777947075;84800.8798480057;0.0;0.0;90.69103317250227;243.0992972272854;0.7285327064187185;10086.05549931345;0.5860764162134768;0.22702368359820246;154.87285598445948;350.00783396169317;0.6862116147779473;84800.8798480057;0.6222218170834759;0.25464818242005055;95.06172693881871;2667.712769445493;0.042321091640771136;84800.8798480057;0.0;0.0;107.19526608369915;243.0992972272854;0.7285327064187185;84800.8798480057;0.5860764162134768;0.22702368359820246;145.8846189608488;322.4217448232201;0.7285327064187185;84800.8798480057;0.5860764162134768;0.22702368359820246;143.00842038522842;328.83623068744123;0.6800000000000003;84800.8798480057;0.6279056436355698;0.2592787887450871;98.51776770794135;243.85241094251046;0.6800000000000003;84800.8798480057;0.6279056436355698;0.2592787887450871;98.49483619159417;243.80929552625565;0.6800000000000003;10086.05549931345;0.6279056436355698;0.2592787887450871;90.69103317250227;2669.7068975774405;0.04853270641871821;10086.05549931345;0.0;0.0;45.974032299060184;192.5071100896884;0.04853270641871821;10086.05549931345;0.0;0.0;45.976508341652504;192.5825977493374;0.04853270641871821;84800.8798480057;0.0;0.0;"Zustand 3: Temperatur 419.035 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.158 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6279 <= w_crit=0.6953, T=371.67 K >= T_crit=305.89 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6279 <= w_crit=0.6953, T=371.64 K >= T_crit=305.89 K).;"Zustand 20: Temperatur 428.023 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5494348060075256e-20;`gtol` termination condition is satisfied.;4;6.662091008976777e-09;1.7603606482806445e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.05149820016578;107.18104643969338;142.96846524460182;45.991458741168515;0.12939817326255773;0.25444407634608524;0.22722142606978893;0.25905709449777736;118.1231123427701;120.35636649500265;118.19766868020511;120.24840161967126;58.66636036209586;0.49538712126484286;14.202086924344115;37.06477944633792;0.0036655436733813752;0.0297429944958113;11.812311233635302;12.035636649479104;4.72790674722561;8.016560107949037;5.333305487535992;90.76318788653742;0.01232914216705778;2669.843127943875;243.15680608385506;212.86436562174384;0.00910611218111923;0.7294782968339573;0.5936690976567579;0.23257845555418874;2.7280577796773287e-10;-8.000569096111576e-10;1.4281056337495102e-09;-1.629509305267618e-10;-4.3513637137948535e-10;2.1161383756407304e-10;4.3570480556809343e-10;6.417081976906047e-09;2.7280577796773286e-12;-8.000569096111576e-12;1.4281056337495102e-11;-1.629509305267618e-10;-4.351363713794853e-12;2.1161383756407303e-12;4.357048055680935e-12;6.417081976906047e-11;142.06477944633792;101.4040549754883;97.86943569677402;105.0;101.4040549754883;37.198347278409244;12.731215588368798;10.93872391957973;53.56484060812818;15.991458741168515;2.950634319384392;7.106247810236596;9.948501799834219;55.410120678663304;2.970258674977913;8.704709673232003;4.0;0.6900000000000003;84768.96999621722;10095.03413586731;8.397095924127287;2.950634319384392;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;95.05149820016578;2667.696362473791;0.04858440901507621;84768.96999621722;0.0;0.0;135.0;4.0;142.06477944633792;4.0;101.4040549754883;8.0;97.86943569677402;8.0;105.0;8.0;101.4040549754883;8.0;30.0;4.0;37.198347278409244;4.0;95.05149820016578;2667.696362473791;0.0062867337755918035;84768.96999621722;0.0;0.0;90.76318788653742;243.15680608385438;0.7385844090150765;10095.03413586731;0.5863496669515589;0.22722142606978893;154.79599503470672;349.7753618323238;0.6962867337755921;84768.96999621722;0.6219689409508837;0.25444407634608524;95.05149820016578;2667.696362473791;0.04229767523948441;84768.96999621722;0.0;0.0;107.18104643969338;243.15680608385438;0.7385844090150765;84768.96999621722;0.5863496669515589;0.22722142606978893;145.93872391957973;322.5876194695974;0.7385844090150765;84768.96999621722;0.5863496669515589;0.22722142606978893;142.96846524460182;328.65630061137;0.6900000000000003;84768.96999621722;0.6276358293356578;0.25905709449777736;98.47633676646137;243.63258994206126;0.6900000000000003;84768.96999621722;0.6276358293356578;0.25905709449777736;98.4534206561039;243.5894841529369;0.6900000000000003;10095.03413586731;0.6276358293356578;0.25905709449777736;90.76318788653742;2669.843127943875;0.04858440901507621;10095.03413586731;0.0;0.0;45.991458741168515;192.57997017540438;0.04858440901507621;10095.03413586731;0.0;0.0;45.99393429682499;192.65541708826575;0.04858440901507621;84768.96999621722;0.0;0.0;"Zustand 3: Temperatur 419.089 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.118 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6276 <= w_crit=0.6953, T=371.63 K >= T_crit=305.81 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6276 <= w_crit=0.6952, T=371.60 K >= T_crit=305.81 K).;"Zustand 20: Temperatur 427.946 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2566246083558488e-20;`gtol` termination condition is satisfied.;4;5.500925865594126e-09;1.5853230638301135e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.04141192742264;107.16900790293346;142.92661678782707;46.00863399805985;0.1308297681427766;0.25424326101299755;0.22741280618006482;0.2588399609248365;118.05565756995904;120.48563247039756;118.1371399901252;120.37031527052974;59.540173160708626;0.49497680246909215;14.392810168763713;37.06074506997362;0.003667436562900675;0.03016734340293528;11.805565756468374;12.04856324702624;4.725485599622277;8.0246876846786;5.412743014673729;90.83348154512413;0.012259930202023215;2669.975831850435;243.21625143342757;213.0950647136372;0.009178217682889955;0.7394571767808815;0.5938950270422902;0.23274567962644613;2.6415136744617485e-10;-7.023928105809318e-10;1.2322800557740266e-09;-1.4868989373084673e-10;-4.3172576624783687e-10;1.3517365005100146e-10;3.5073810522590065e-10;5.275296643958427e-09;2.6415136744617484e-12;-7.023928105809318e-12;1.2322800557740265e-11;-1.4868989373084673e-10;-4.317257662478369e-12;1.3517365005100147e-12;3.5073810522590066e-12;5.275296643958427e-11;142.06074506997362;101.40040923234062;97.86760002210963;105.0;101.40040923234062;37.20607849703333;12.659584123937577;10.990847429621056;53.6274030480908;16.00863399805985;2.987469761234024;7.034118476985498;9.958588072577356;55.38930015994447;3.0642306417939835;8.73316748851073;4.0;0.7000000000000003;84737.51435438392;10103.890077993772;8.386622746316476;2.987469761234024;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;95.04141192742264;2667.680183495242;0.04863539446377119;84737.51435438392;0.0;0.0;135.0;4.0;142.06074506997362;4.0;101.40040923234062;8.0;97.86760002210963;8.0;105.0;8.0;101.40040923234062;8.0;30.0;4.0;37.20607849703333;4.0;95.04141192742264;2667.680183495242;0.006362957381227666;84737.51435438392;0.0;0.0;90.83348154512413;243.21625143342627;0.7486353944637715;10103.890077993772;0.586613915463423;0.22741280618006482;154.7203291939112;349.54661731347073;0.706362957381228;84737.51435438392;0.6217199466089358;0.25424326101299755;95.04141192742264;2667.680183495242;0.042272437082543524;84737.51435438392;0.0;0.0;107.16900790293346;243.21625143342627;0.7486353944637715;84737.51435438392;0.586613915463423;0.22741280618006482;145.99084742962106;322.7478546691452;0.7486353944637715;84737.51435438392;0.586613915463423;0.22741280618006482;142.92661678782707;328.4749243357913;0.7000000000000003;84737.51435438392;0.6273713428584243;0.2588399609248365;98.43584041442273;243.41753410658492;0.7000000000000003;84737.51435438392;0.6273713428584243;0.2588399609248365;98.4129394711066;243.37443790172358;0.7000000000000003;10103.890077993772;0.6273713428584243;0.2588399609248365;90.83348154512413;2669.975831850435;0.04863539446377119;10103.890077993772;0.0;0.0;46.00863399805985;192.65178012205706;0.04863539446377119;10103.890077993772;0.0;0.0;46.01110907239615;192.7271868624225;0.04863539446377119;84737.51435438392;0.0;0.0;"Zustand 3: Temperatur 419.141 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.077 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6274 <= w_crit=0.6952, T=371.59 K >= T_crit=305.72 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6274 <= w_crit=0.6952, T=371.56 K >= T_crit=305.72 K).;"Zustand 20: Temperatur 427.870 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0253509229859836e-20;`gtol` termination condition is satisfied.;4;4.522417453237922e-09;1.432027180598178e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.0314554692161;107.15906281940676;142.88297312419502;46.0255793966781;0.1322826718670107;0.254045624082657;0.22759805070615785;0.258627213685088;117.98301963316717;120.61316846564071;118.07126743724524;120.49065984189144;60.410428807463795;0.4945592994607121;14.583329659756602;37.056400695763614;0.003669301621044607;0.030591518317260532;11.798301962884384;12.061316846555284;4.722850697503754;8.032710656105552;5.491857164370814;90.90199417429892;0.012193952464902392;2670.1051601404256;243.27752168758352;213.3195952933803;0.009251377685347784;0.7494343488644184;0.5941140944092623;0.23290793278078362;2.6714275236372487e-10;-6.151594789116643e-10;1.0336975719837938e-09;-1.3588097313999015e-10;-3.4860647701862035e-10;8.786571470409399e-11;3.0816238449915545e-10;4.323339908296475e-09;2.671427523637249e-12;-6.151594789116643e-12;1.0336975719837937e-11;-1.3588097313999015e-10;-3.4860647701862036e-12;8.786571470409399e-13;3.0816238449915544e-12;4.3233399082964755e-11;142.0564006957636;101.39681041142671;97.86597107418851;105.0;101.39681041142671;37.21370624794503;12.589407996057162;11.041052724962526;53.688287926353894;16.025579396678097;3.0234387788918298;6.9639768998895875;9.968544530783902;55.368756416682004;3.1580796007675076;8.76280518972709;4.0;0.7100000000000003;84706.47307194013;10112.634045841201;8.376301632983099;3.0234387788918298;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;95.0314554692161;2667.6642122374146;0.048685726549765884;84706.47307194013;0.0;0.0;135.0;4.0;142.0564006957636;4.0;101.39681041142671;8.0;97.86597107418851;8.0;105.0;8.0;101.39681041142671;8.0;30.0;4.0;37.21370624794503;4.0;95.0314554692161;2667.6642122374146;0.0064402779897896915;84706.47307194013;0.0;0.0;90.90199417429892;243.27752168758354;0.7586857265497662;10112.634045841201;0.5868694953833072;0.22759805070615785;154.64580869182078;349.32145521356284;0.71644027798979;84706.47307194013;0.6214747039068695;0.254045624082657;95.0314554692161;2667.6642122374146;0.042245448559976195;84706.47307194013;0.0;0.0;107.15906281940676;243.27752168758354;0.7586857265497662;84706.47307194013;0.5868694953833072;0.22759805070615785;146.04105272496253;322.902624274117;0.7586857265497662;84706.47307194013;0.5868694953833072;0.22759805070615785;142.88297312419502;328.29219911523137;0.7100000000000003;84706.47307194013;0.627111985203914;0.258627213685088;98.39625762967967;243.2070881191798;0.7100000000000003;84706.47307194013;0.627111985203914;0.258627213685088;98.37337163253488;243.16400147366252;0.7100000000000003;10112.634045841201;0.627111985203914;0.258627213685088;90.90199417429892;2670.1051601404256;0.048685726549765884;10112.634045841201;0.0;0.0;46.0255793966781;192.72262909507737;0.048685726549765884;10112.634045841201;0.0;0.0;46.02805399474471;192.7979961868531;0.048685726549765884;84706.47307194013;0.0;0.0;"Zustand 3: Temperatur 419.191 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.033 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6271 <= w_crit=0.6952, T=371.55 K >= T_crit=305.64 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6271 <= w_crit=0.6952, T=371.52 K >= T_crit=305.64 K).;"Zustand 20: Temperatur 427.796 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.42711704643309e-21;`gtol` termination condition is satisfied.;4;3.7635892468530124e-09;1.2982385794940073e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.02161704127911;107.15112738240526;142.837626759515;46.04231482012466;0.13375655429367309;0.2538510579044481;0.22777737587607977;0.2584186865697523;117.90539892647243;120.73912412671596;118.00025863296781;120.60957777117291;61.27712153822315;0.49413469580010305;14.773635677463883;37.051758308999524;0.0036711411935649147;0.031015508106591066;11.790539892290107;12.073912412666926;4.72001034533118;8.040638518060842;5.570647412616135;90.96880150764986;0.012131071442231129;2670.2312555904978;243.34051129443856;213.5381922311932;0.009325584842411638;0.7594098798542245;0.594326541899596;0.23306538463382653;2.525055720070668e-10;-5.543370207305998e-10;9.254392807633849e-10;-1.242550506930229e-10;-3.1168667646852555e-10;4.6696868594153784e-11;2.602860149636399e-10;3.571358320186846e-09;2.525055720070668e-12;-5.543370207305997e-12;9.25439280763385e-12;-1.242550506930229e-10;-3.1168667646852557e-12;4.669686859415378e-13;2.602860149636399e-12;3.571358320186846e-11;142.05175830899952;101.39325425325438;97.8645383850436;105.0;101.39325425325438;37.2212394812629;12.520627916126273;11.08940035146395;53.74756202638696;16.04231482012466;3.058557730840903;6.895736877393745;9.978382958720886;55.348465306811875;3.251773591948961;8.793559605029373;4.0;0.7200000000000003;84675.80905383438;10121.276049924341;8.366119907822034;3.058557730840903;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;95.02161704127911;2667.6484298160226;0.04873546469663581;84675.80905383438;0.0;0.0;135.0;4.0;142.05175830899952;4.0;101.39325425325438;8.0;97.8645383850436;8.0;105.0;8.0;101.39325425325438;8.0;30.0;4.0;37.2212394812629;4.0;95.02161704127911;2667.6484298160226;0.006518687829722956;84675.80905383438;0.0;0.0;90.96880150764986;243.34051129443742;0.7687354646966361;10121.276049924341;0.5871167241597979;0.22777737587607977;154.5723862251258;349.099737172551;0.7265186878297233;84675.80905383438;0.6212330879617862;0.2538510579044481;95.02161704127911;2667.6484298160226;0.04221677686691286;84675.80905383438;0.0;0.0;107.15112738240526;243.34051129443742;0.7687354646966361;84675.80905383438;0.5871167241597979;0.22777737587607977;146.08940035146395;323.0520952557742;0.7687354646966361;84675.80905383438;0.5871167241597979;0.22777737587607977;142.837626759515;328.108216138621;0.7200000000000003;84675.80905383438;0.62685756635854;0.2584186865697523;98.35756777737589;243.0011028914396;0.7200000000000003;84675.80905383438;0.62685756635854;0.2584186865697523;98.33469652241348;242.9580257968471;0.7200000000000003;10121.276049924341;0.62685756635854;0.2584186865697523;90.96880150764986;2670.2312555904978;0.04873546469663581;10121.276049924341;0.0;0.0;46.04231482012466;192.79260022356675;0.04873546469663581;10121.276049924341;0.0;0.0;46.04478894644251;192.86792814372544;0.04873546469663581;84675.80905383438;0.0;0.0;"Zustand 3: Temperatur 419.239 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.988 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6269 <= w_crit=0.6951, T=371.51 K >= T_crit=305.57 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6269 <= w_crit=0.6951, T=371.48 K >= T_crit=305.57 K).;"Zustand 20: Temperatur 427.722 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.962401406883795e-21;`gtol` termination condition is satisfied.;4;3.1431532652707993e-09;1.1800340170422034e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.01188566136204;107.14512145485031;142.790664947148;46.05885881516633;0.1352510895054576;0.2536594592783867;0.22795098795013793;0.2582142210469164;117.82298429698335;120.86363904196979;117.9243092780161;120.72720180177272;62.140246713890555;0.49370307258432305;14.96371883610587;37.046829204365054;0.003672957457746737;0.03143930195090534;11.782298429402024;12.086363904197276;4.716972371132472;8.048480120104676;5.649113337670545;91.03397525974907;0.012071156596651743;2670.354253423119;243.40512038793352;213.75107877087447;0.00940083163775629;0.7693838326556273;0.5945326001091404;0.23321819697443624;2.4426327627224964e-10;-4.854356916439428e-10;8.140546015056316e-10;-1.1374601260882855e-10;-2.956994649139233e-10;-2.9700686354772188e-12;2.0257573396520456e-10;2.96310531666677e-09;2.4426327627224963e-12;-4.854356916439429e-12;8.140546015056316e-12;-1.1374601260882855e-10;-2.956994649139233e-12;-2.9700686354772186e-14;2.0257573396520458e-12;2.9631053166667697e-11;142.04682920436505;101.38973678822452;97.86329213278145;105.0;101.38973678822452;37.22868654557237;12.453187603597314;11.135948299285019;53.8052887141767;16.05885881516633;3.09284286550718;6.829316873032383;9.988114338637956;55.32840431446141;3.3452833521370167;8.825370831135729;4.0;0.7300000000000003;84645.4877522113;10129.825442993237;8.356065781050578;3.09284286550718;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;95.01188566136204;2667.6328186308065;0.04878466429338324;84645.4877522113;0.0;0.0;135.0;4.0;142.04682920436505;4.0;101.38973678822452;8.0;97.86329213278145;8.0;105.0;8.0;101.38973678822452;8.0;30.0;4.0;37.22868654557237;4.0;95.01188566136204;2667.6328186308065;0.006598178996838079;84645.4877522113;0.0;0.0;91.03397525974907;243.40512038793298;0.7787846642933836;10129.825442993237;0.5873559039914085;0.22795098795013793;154.50001680796237;348.8813312692429;0.7365981789968384;84645.4877522113;0.6209949789006948;0.2536594592783867;95.01188566136204;2667.6328186308065;0.04218648529654516;84645.4877522113;0.0;0.0;107.14512145485031;243.40512038793298;0.7787846642933836;84645.4877522113;0.5873559039914085;0.22795098795013793;146.13594829928502;323.19642800217883;0.7787846642933836;84645.4877522113;0.5873559039914085;0.22795098795013793;142.790664947148;327.92306091036335;0.7300000000000003;84645.4877522113;0.6266079048091585;0.2582142210469164;98.31975062371458;242.79943527523147;0.7300000000000003;84645.4877522113;0.6266079048091585;0.2582142210469164;98.29689392271735;242.75636773831243;0.7300000000000003;10129.825442993237;0.6266079048091585;0.2582142210469164;91.03397525974907;2670.354253423119;0.04878466429338324;10129.825442993237;0.0;0.0;46.05885881516633;192.86177104966237;0.04878466429338324;10129.825442993237;0.0;0.0;46.061332473763116;192.93706023143594;0.04878466429338324;84645.4877522113;0.0;0.0;"Zustand 3: Temperatur 419.286 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.941 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6266 <= w_crit=0.6951, T=371.47 K >= T_crit=305.49 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6266 <= w_crit=0.6951, T=371.45 K >= T_crit=305.49 K).;"Zustand 20: Temperatur 427.650 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.770684983444424e-21;`gtol` termination condition is satisfied.;4;2.617148691452085e-09;1.0743076825048235e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.00225108960308;107.14096839774197;142.74217001746155;46.07522869077849;0.1367659558820786;0.2534707292329145;0.2281190837668279;0.2580136658362451;117.73595383747357;120.98684348381458;117.84360397592681;120.84365570383149;62.9998007086244;0.4932645085265021;15.153570069357707;37.04162403334175;0.0036747524354340958;0.0318628893298818;11.773595383502503;12.09868434838317;4.7137441590476525;8.056243713575872;5.72725460991428;91.09758337959391;0.012014083956137686;2670.47428178166;243.471254456197;213.95846722047904;0.009477110418607992;0.7793562665752644;0.5947324887527156;0.23336652419913329;2.3549517891297e-10;-4.32684998941113e-10;7.020730663498398e-10;-1.0419937135353052e-10;-2.645066388140549e-10;-1.7124079931818414e-11;1.9339552181918407e-10;2.4485444782840204e-09;2.3549517891297e-12;-4.3268499894111304e-12;7.020730663498398e-12;-1.0419937135353052e-10;-2.645066388140549e-12;-1.7124079931818415e-13;1.9339552181918407e-12;2.4485444782840204e-11;142.04162403334175;101.38625431507683;97.86222309570104;105.0;101.38625431507683;37.23605523228554;12.38703360003035;11.18075212860981;53.86152814730838;16.075228690778488;3.126310289210892;6.764639716107126;9.997748910396922;55.308552429872634;3.438582111148264;8.858182051370648;4.0;0.7400000000000003;84615.47697572803;10138.290967682235;8.346128281922097;3.126310289210892;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;95.00225108960308;2667.617362270131;0.048833376993872024;84615.47697572803;0.0;0.0;135.0;4.0;142.04162403334175;4.0;101.38625431507683;8.0;97.86222309570104;8.0;105.0;8.0;101.38625431507683;8.0;30.0;4.0;37.23605523228554;4.0;95.00225108960308;2667.617362270131;0.006678743483516813;84615.47697572803;0.0;0.0;91.09758337959391;243.47125445619685;0.7888333769938723;10138.290967682235;0.5875873227013977;0.2281190837668279;154.4286576333721;348.66611165609163;0.7466787434835171;84615.47697572803;0.6207602616181387;0.2534707292329145;95.00225108960308;2667.617362270131;0.04215463351035521;84615.47697572803;0.0;0.0;107.14096839774197;243.47125445619685;0.7888333769938723;84615.47697572803;0.5875873227013977;0.2281190837668279;146.1807521286098;323.3357766049773;0.7888333769938723;84615.47697572803;0.5875873227013977;0.2281190837668279;142.74217001746155;327.7368136115922;0.7400000000000003;84615.47697572803;0.626362827088286;0.2580136658362451;98.28278634637132;242.60194778944506;0.7400000000000003;84615.47697572803;0.626362827088286;0.2580136658362451;98.25994402586593;242.55888983089116;0.7400000000000003;10138.290967682235;0.626362827088286;0.2580136658362451;91.09758337959391;2670.47428178166;0.048833376993872024;10138.290967682235;0.0;0.0;46.07522869077849;192.9302139405829;0.048833376993872024;10138.290967682235;0.0;0.0;46.07770188520419;193.00546477641788;0.048833376993872024;84615.47697572803;0.0;0.0;"Zustand 3: Temperatur 419.331 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.892 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6264 <= w_crit=0.6950, T=371.43 K >= T_crit=305.42 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6264 <= w_crit=0.6950, T=371.41 K >= T_crit=305.42 K).;"Zustand 20: Temperatur 427.579 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.807169545973996e-21;`gtol` termination condition is satisfied.;4;2.2143302303619285e-09;9.805273627975913e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.99270377382481;107.13859490491183;142.69221968652738;46.09144060860126;0.13830083613712263;0.2532847728170298;0.22828185125521053;0.2578168765113366;117.64447561887812;121.10885908941964;117.75831698522038;120.95905493528716;63.85578081065112;0.49281908003768377;15.343180616591194;37.036152848019015;0.0036765280049196004;0.032286260010909514;11.764447561681902;12.110885908945797;4.710332679418123;8.063936995675059;5.805070982821337;91.15969028566286;0.011959735729415224;2670.591462171128;243.5388240280403;214.1605595956689;0.009554413424937458;0.7893272375665786;0.5949264172848824;0.23351051371965637;2.2563284574061981e-10;-3.835864959000901e-10;6.120330908743199e-10;-9.552447721716817e-11;-2.326885351067176e-10;-3.8326675166899804e-11;1.6127899016282754e-10;2.0590960048139095e-09;2.2563284574061982e-12;-3.835864959000901e-12;6.120330908743199e-12;-9.552447721716817e-11;-2.3268853510671762e-12;-3.83266751668998e-13;1.6127899016282753e-12;2.0590960048139096e-11;142.03615284801901;101.38280338112179;97.86132261003269;105.0;101.38280338112179;37.24335281635285;12.322115096968787;11.223865088824539;53.91633746931001;16.09144060860126;3.158975938838637;6.701632324369825;10.007296226175185;55.28889003914793;3.5316454022971584;8.891939362931907;4.0;0.7500000000000003;84585.74671476825;10146.680800342348;8.33629719700203;3.158975938838637;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.99270377382481;2667.602045423463;0.04888165099151576;84585.74671476825;0.0;0.0;135.0;4.0;142.03615284801901;4.0;101.38280338112179;8.0;97.86132261003269;8.0;105.0;8.0;101.38280338112179;8.0;30.0;4.0;37.24335281635285;4.0;94.99270377382481;2667.602045423463;0.006760373203889639;84585.74671476825;0.0;0.0;91.15969028566286;243.53882402803816;0.7988816509915161;10146.680800342348;0.5878112545557074;0.22828185125521053;154.3582679449878;348.4539582198776;0.75676037320389;84585.74671476825;0.6205288255491975;0.2532847728170298;94.99270377382481;2667.602045423463;0.042121277787626116;84585.74671476825;0.0;0.0;107.13859490491183;243.53882402803816;0.7988816509915161;84585.74671476825;0.5878112545557074;0.22828185125521053;146.22386508882454;323.47028913478806;0.7988816509915161;84585.74671476825;0.5878112545557074;0.22828185125521053;142.69221968652738;327.54954944124967;0.7500000000000003;84585.74671476825;0.6261221673478101;0.2578168765113366;98.24665554197992;242.4085083606824;0.7500000000000003;84585.74671476825;0.6261221673478101;0.2578168765113366;98.22382744228315;242.36546001400117;0.7500000000000003;10146.680800342348;0.6261221673478101;0.2578168765113366;91.15969028566286;2670.591462171128;0.04888165099151576;10146.680800342348;0.0;0.0;46.09144060860126;192.9979964667857;0.04888165099151576;10146.680800342348;0.0;0.0;46.09391334197386;193.07320931108094;0.04888165099151576;84585.74671476825;0.0;0.0;"Zustand 3: Temperatur 419.374 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.842 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6261 <= w_crit=0.6950, T=371.40 K >= T_crit=305.35 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6261 <= w_crit=0.6950, T=371.37 K >= T_crit=305.35 K).;"Zustand 20: Temperatur 427.508 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
