config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.012722434234079e-21;`gtol` termination condition is satisfied.;4;1.8537852782387142e-09;8.958484731509095e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.98323479935095;107.13793084439556;142.64088734524114;46.107509665988914;0.1398554173244684;0.25310149890512834;0.2284394699161654;0.25762371512785726;117.5487083675547;121.22979948586975;117.66861291506711;121.07350724862717;64.70818513417157;0.49236686131025836;15.532542009931229;37.030425141600176;0.00367828591181451;0.0327094040376361;11.754870836584743;12.122979948592553;4.706744516611093;8.071567149899408;5.88256228495545;91.22035708409703;0.011907999945996875;2670.705909867324;243.60774437738846;214.35754821953708;0.009632732814695677;0.7992967984567521;0.5951145854800738;0.23365030634488868;2.1928769911028212e-10;-3.383888724783901e-10;5.344986675481778e-10;-8.765022041501425e-11;-2.1020696294726804e-10;-5.5777604757167865e-11;1.3604051218862878e-10;1.7072636637749383e-09;2.1928769911028212e-12;-3.383888724783901e-12;5.344986675481778e-12;-8.765022041501425e-11;-2.1020696294726802e-12;-5.577760475716786e-13;1.3604051218862879e-12;1.7072636637749385e-11;142.03042514160018;101.37938076409608;97.86058253099003;105.0;101.37938076409608;37.25058609365249;12.258383776359494;11.265338231570865;53.969770990444545;16.107509665988914;3.1908555586870193;6.640225446892998;10.016765200649047;55.26939882310148;3.6244508863297256;8.92659161332017;4.0;0.7600000000000003;84556.26898122064;10155.002591364868;8.326563013693528;3.1908555586870193;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.98323479935095;2667.586853801078;0.04892953127144739;84556.26898122064;0.0;0.0;135.0;4.0;142.03042514160018;4.0;101.37938076409608;8.0;97.86058253099003;8.0;105.0;8.0;101.37938076409608;8.0;30.0;4.0;37.25058609365249;4.0;94.98323479935095;2667.586853801078;0.006843060015458902;84556.26898122064;0.0;0.0;91.22035708409703;243.60774437738974;0.8089295312714477;10155.002591364868;0.5880279610283151;0.2284394699161654;154.28880891795967;348.2447562657121;0.7668430600154592;84556.26898122064;0.6203005644560452;0.25310149890512834;94.98323479935095;2667.586853801078;0.04208647125598849;84556.26898122064;0.0;0.0;107.13793084439556;243.60774437738974;0.8089295312714477;84556.26898122064;0.5880279610283151;0.2284394699161654;146.26533823157087;323.6001079056015;0.8089295312714477;84556.26898122064;0.5880279610283151;0.2284394699161654;142.64088734524114;327.36133893771165;0.7600000000000003;84556.26898122064;0.6258857669593946;0.25762371512785726;98.21133923107539;242.21899007724815;0.7600000000000003;84556.26898122064;0.6258857669593946;0.25762371512785726;98.18852520540906;242.17595138772495;0.7600000000000003;10155.002591364868;0.6258857669593946;0.25762371512785726;91.22035708409703;2670.705909867324;0.04892953127144739;10155.002591364868;0.0;0.0;46.107509665988914;193.06518174915243;0.04892953127144739;10155.002591364868;0.0;0.0;46.1099819409946;193.1403569207969;0.04892953127144739;84556.26898122064;0.0;0.0;"Zustand 3: Temperatur 419.415 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.791 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6259 <= w_crit=0.6950, T=371.36 K >= T_crit=305.28 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6259 <= w_crit=0.6949, T=371.34 K >= T_crit=305.28 K).;"Zustand 20: Temperatur 427.439 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.4673876952774624e-21;`gtol` termination condition is satisfied.;4;1.6127979107341109e-09;8.327529880195522e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.97383584286501;107.13890910643914;142.58824232971142;46.12344997239791;0.14142939082834144;0.25292082001427413;0.22859211127411988;0.25743404987509266;117.44880209208901;121.34977086503822;117.57464736934227;121.18711324850013;65.55701254086334;0.49190792440199566;15.721646062035674;37.024449885890476;0.0036800277789928427;0.03313231171894968;11.744880209061652;12.134977086510295;4.702985894781598;8.079140883225232;5.959728412833593;91.27964177132935;0.011858770119252985;2670.817734296924;243.67793524469676;214.5496162819065;0.009712060685611701;0.8092649991567026;0.595297183974504;0.2337860366385246;2.1307755559973884e-10;-3.0618707569374237e-10;4.785078999702819e-10;-8.170270016094605e-11;-1.9767298908845987e-10;-6.473044322774513e-11;1.2164491636212915e-10;1.4725003438798012e-09;2.1307755559973884e-12;-3.061870756937424e-12;4.785078999702819e-12;-8.170270016094605e-11;-1.9767298908845986e-12;-6.473044322774512e-13;1.2164491636212914e-12;1.4725003438798013e-11;142.02444988589048;101.37598345548741;97.85999519683486;105.0;101.37598345548741;37.257761415373125;12.195793662584549;11.305220517741816;54.02188035595623;16.123449972397907;3.2219646810111158;6.580353425505507;10.026164157134986;55.250061664120096;3.716978188030396;8.962090245631146;4.0;0.7700000000000004;84527.01766127482;10163.263502343469;8.316916868463007;3.2219646810111158;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.97383584286501;2667.5717740602145;0.04897705984231393;84527.01766127482;0.0;0.0;135.0;4.0;142.02444988589048;4.0;101.37598345548741;8.0;97.85999519683486;8.0;105.0;8.0;101.37598345548741;8.0;30.0;4.0;37.257761415373125;4.0;94.97383584286501;2667.5717740602145;0.006926795738061683;84527.01766127482;0.0;0.0;91.27964177132935;243.67793524469678;0.8189770598423143;10163.263502343469;0.5882376915171118;0.22859211127411988;154.22024354847503;348.03839622298887;0.776926795738062;84527.01766127482;0.620075376227902;0.25292082001427413;94.97383584286501;2667.5717740602145;0.04205026410425225;84527.01766127482;0.0;0.0;107.13890910643914;243.67793524469678;0.8189770598423143;84527.01766127482;0.5882376915171118;0.22859211127411988;146.30522051774182;323.7253697277648;0.8189770598423143;84527.01766127482;0.5882376915171118;0.22859211127411988;142.58824232971142;327.1722482808899;0.7700000000000004;84527.01766127482;0.6256534741391094;0.25743404987509266;98.176818860808;242.0332709553701;0.7700000000000004;84527.01766127482;0.6256534741391094;0.25743404987509266;98.1540187744763;241.99024197911174;0.7700000000000004;10163.263502343469;0.6256534741391094;0.25743404987509266;91.27964177132935;2670.817734296924;0.04897705984231393;10163.263502343469;0.0;0.0;46.12344997239791;193.1318287784062;0.04897705984231393;10163.263502343469;0.0;0.0;46.12592179136732;193.2069665631332;0.04897705984231393;84527.01766127482;0.0;0.0;"Zustand 3: Temperatur 419.455 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.738 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6257 <= w_crit=0.6949, T=371.33 K >= T_crit=305.21 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6257 <= w_crit=0.6949, T=371.30 K >= T_crit=305.21 K).;"Zustand 20: Temperatur 427.370 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.1356299194967503e-21;`gtol` termination condition is satisfied.;4;1.4610393278964463e-09;7.919128638299481e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.9644991300824;107.14146545826549;142.53435017447413;46.139274719518085;0.14302245231459845;0.2527426521301782;0.2287399393023496;0.25724775475025136;117.34489866244166;121.46887251141293;117.47656754197789;121.29996690335479;66.40226257035263;0.49144233931960135;15.910484854719162;37.01823556593553;0.0036817551156828735;0.033554973618561246;11.734489866112467;12.14688725114843;4.699062701686664;8.086664460215966;6.036569324604114;91.33759942253897;0.011811944930930072;2670.9270393910338;243.74932057532607;214.73693836207647;0.009792389093913667;0.8192318868550781;0.5954743947742329;0.2339178332553487;2.1233859115454834e-10;-2.9262992029543966e-10;4.575895218295045e-10;-7.78357378550254e-11;-1.887201506178826e-10;-7.136691237974446e-11;1.1530687515914906e-10;1.3169909607313457e-09;2.1233859115454832e-12;-2.9262992029543964e-12;4.575895218295045e-12;-7.78357378550254e-11;-1.8872015061788263e-12;-7.136691237974446e-13;1.1530687515914906e-12;1.3169909607313457e-11;142.01823556593553;101.3726086452346;97.85955339577356;105.0;101.3726086452346;37.26488471958214;12.134300984491404;11.343558919266854;54.07271470295683;16.139274719518085;3.252318609803524;6.521953973234588;10.035500869917598;55.23086256083678;3.809208744792727;8.998389152459538;4.0;0.7800000000000004;84497.96838047085;10171.470240250424;8.30735049944859;3.252318609803524;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.9644991300824;2667.5567937373426;0.04902427594899139;84497.96838047085;0.0;0.0;135.0;4.0;142.01823556593553;4.0;101.3726086452346;8.0;97.85955339577356;8.0;105.0;8.0;101.3726086452346;8.0;30.0;4.0;37.26488471958214;4.0;94.9644991300824;2667.5567937373426;0.007011572169172337;84497.96838047085;0.0;0.0;91.33759942253897;243.74932057532573;0.8290242759489918;10171.470240250424;0.5884406840153807;0.2287399393023496;154.15253655042693;347.83477336897386;0.7870115721691727;84497.96838047085;0.6198531626899051;0.2527426521301782;94.9644991300824;2667.5567937373426;0.042012703779819055;84497.96838047085;0.0;0.0;107.14146545826549;243.74932057532573;0.8290242759489918;84497.96838047085;0.5884406840153807;0.2287399393023496;146.34355891926685;323.84620615125334;0.8290242759489918;84497.96838047085;0.5884406840153807;0.2287399393023496;142.53435017447413;326.9823395769565;0.7800000000000004;84497.96838047085;0.6254251435958721;0.25724775475025136;98.14307630580595;241.85123371780233;0.7800000000000004;84497.96838047085;0.6254251435958721;0.25724775475025136;98.12029003543108;241.80821452085544;0.7800000000000004;10171.470240250424;0.6254251435958721;0.25724775475025136;91.33759942253897;2670.9270393910338;0.04902427594899139;10171.470240250424;0.0;0.0;46.139274719518085;193.19799270815315;0.04902427594899139;10171.470240250424;0.0;0.0;46.14174608439782;193.27309336072605;0.04902427594899139;84497.96838047085;0.0;0.0;"Zustand 3: Temperatur 419.494 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.684 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6254 <= w_crit=0.6949, T=371.29 K >= T_crit=305.14 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6254 <= w_crit=0.6949, T=371.27 K >= T_crit=305.14 K).;"Zustand 20: Temperatur 427.303 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.847782796341007e-21;`gtol` termination condition is satisfied.;4;1.3404911385500497e-09;7.546897105885314e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.95521739677963;107.14553840542845;142.47927284906257;46.15499624587545;0.14463430167317548;0.25256691454398483;0.22888311082239324;0.25706470925282215;117.23713234665547;121.5871972883253;117.3745127688322;121.41215601648584;67.2439353781246;0.4909701741015446;16.099050728189926;37.01179021212056;0.0036834693258054043;0.03397738054501741;11.723713234545524;12.158719728840323;4.694980510759957;8.094143734424765;6.113085034399293;91.39428236691066;0.011767427935832304;2671.0339239140653;243.82182827347475;214.9196809168335;0.009873710070470332;0.8291975061979953;0.5956463917302854;0.2340458192564566;2.0810375644941814e-10;-2.6761881599668413e-10;4.347384674474597e-10;-7.427264359094465e-11;-1.667217475187499e-10;-7.793232725816779e-11;1.1435474789323052e-10;1.2002203675365308e-09;2.0810375644941814e-12;-2.6761881599668412e-12;4.347384674474597e-12;-7.427264359094465e-11;-1.667217475187499e-12;-7.793232725816779e-13;1.1435474789323052e-12;1.2002203675365309e-11;142.01179021212056;101.36925370764095;97.85925033536728;105.0;101.36925370764095;37.27196156030652;12.073864047245252;11.380398515410775;54.12232080660414;16.154996245875452;3.28193240746441;6.4649679684566195;10.04478260322037;55.211786549354144;3.9011256663482072;9.035444538062166;4.0;0.7900000000000004;84469.09837953674;10179.629088974492;8.297856202936197;3.28193240746441;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.95521739677963;2667.541901185789;0.04907121626846522;84469.09837953674;0.0;0.0;135.0;4.0;142.01179021212056;4.0;101.36925370764095;8.0;97.85925033536728;8.0;105.0;8.0;101.36925370764095;8.0;30.0;4.0;37.27196156030652;4.0;94.95521739677963;2667.541901185789;0.007097381097242835;84469.09837953674;0.0;0.0;91.39428236691066;243.82182827347563;0.8390712162684656;10179.629088974492;0.5886371657403607;0.22888311082239324;154.0856542593658;347.63378757113867;0.7970973810972432;84469.09837953674;0.6196338294236653;0.25256691454398483;94.95521739677963;2667.541901185789;0.041973835171222384;84469.09837953674;0.0;0.0;107.14553840542845;243.82182827347563;0.8390712162684656;84469.09837953674;0.5886371657403607;0.22888311082239324;146.38039851541077;323.96274369800085;0.8390712162684656;84469.09837953674;0.5886371657403607;0.22888311082239324;142.47927284906257;326.7916711249688;0.7900000000000004;84469.09837953674;0.6252006362007426;0.25706470925282215;98.11009386736629;241.67276558330238;0.7900000000000004;84469.09837953674;0.6252006362007426;0.25706470925282215;98.08732130017654;241.62975624084032;0.7900000000000004;10179.629088974492;0.6252006362007426;0.25706470925282215;91.39428236691066;2671.0339239140653;0.04907121626846522;10179.629088974492;0.0;0.0;46.15499624587545;193.26372512522406;0.04907121626846522;10179.629088974492;0.0;0.0;46.157467158286806;193.33878887146693;0.04907121626846522;84469.09837953674;0.0;0.0;"Zustand 3: Temperatur 419.530 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.629 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6252 <= w_crit=0.6948, T=371.26 K >= T_crit=305.08 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6252 <= w_crit=0.6948, T=371.24 K >= T_crit=305.08 K).;"Zustand 20: Temperatur 427.236 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.6660523200137646e-21;`gtol` termination condition is satisfied.;4;1.253321635558315e-09;7.302126156146256e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.94598385279824;107.15106905950739;142.42306897853302;46.17062609653209;0.1462646429817068;0.25239352970173146;0.2290217758783518;0.25688479809670056;117.1256303094836;121.70483208726681;117.26861504058854;121.52376266111168;68.08203167965628;0.490491494899377;16.28733627071691;37.00512142999304;0.0036851717156435523;0.034399523542013755;11.712563030837552;12.170483208735238;4.690744601631201;8.101584177400769;6.189275607265226;91.44974035061813;0.01172512728533667;2671.1384817696057;243.89538997016743;215.09800273555393;0.009956015634699056;0.839161899456078;0.5958133409819384;0.23417011240392957;2.0745005713251885e-10;-2.6120972052012803e-10;4.1535486161592416e-10;-7.194123075038306e-11;-1.91491267287347e-10;-8.556355624023126e-11;1.0014389317802852e-10;1.108077185563161e-09;2.0745005713251884e-12;-2.6120972052012803e-12;4.153548616159241e-12;-7.194123075038306e-11;-1.91491267287347e-12;-8.556355624023127e-13;1.0014389317802852e-12;1.108077185563161e-11;142.00512142999304;101.36591618836388;97.8590796141836;105.0;101.36591618836388;37.27899713440593;12.014443113896448;11.415782583466068;54.1707432162122;16.17062609653209;3.3108208840567954;6.409339263565471;10.054016147201764;55.19281963057233;3.9927136049330443;9.073214788368205;4.0;0.8000000000000004;84440.38639978488;10187.745938518898;8.288426793263838;3.3108208840567954;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.94598385279824;2667.527085518123;0.049117915090776676;84440.38639978488;0.0;0.0;135.0;4.0;142.00512142999304;4.0;101.36591618836388;8.0;97.8590796141836;8.0;105.0;8.0;101.36591618836388;8.0;30.0;4.0;37.27899713440593;4.0;94.94598385279824;2667.527085518123;0.007184214314758239;84440.38639978488;0.0;0.0;91.44974035061813;243.89538997016624;0.849117915090777;10187.745938518898;0.5888273537206234;0.2290217758783518;154.0195645438895;347.43534304926874;0.8071842143147586;84440.38639978488;0.6194172856019823;0.25239352970173146;94.94598385279824;2667.527085518123;0.041933700776018434;84440.38639978488;0.0;0.0;107.15106905950739;243.89538997016624;0.849117915090777;84440.38639978488;0.5888273537206234;0.2290217758783518;146.41578258346607;324.0751040825199;0.849117915090777;84440.38639978488;0.5888273537206234;0.2290217758783518;142.42306897853302;326.6002976650415;0.8000000000000004;84440.38639978488;0.6249798186745938;0.25688479809670056;98.07785427113919;241.49775806573052;0.8000000000000004;84440.38639978488;0.6249798186745938;0.25688479809670056;98.05509530430709;241.454758661303;0.8000000000000004;10187.745938518898;0.6249798186745938;0.25688479809670056;91.44974035061813;2671.1384817696057;0.049117915090776676;10187.745938518898;0.0;0.0;46.17062609653209;193.32907429904228;0.049117915090776676;10187.745938518898;0.0;0.0;46.17309655779155;193.4041013377273;0.049117915090776676;84440.38639978488;0.0;0.0;"Zustand 3: Temperatur 419.566 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.573 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6250 <= w_crit=0.6948, T=371.23 K >= T_crit=305.01 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6250 <= w_crit=0.6948, T=371.21 K >= T_crit=305.01 K).;"Zustand 20: Temperatur 427.170 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.534098887095422e-21;`gtol` termination condition is satisfied.;4;1.1915592239076246e-09;7.119127596967794e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.93679214906882;107.15800101238136;142.3657940503321;46.18617507782682;0.14791318440762058;0.2522224230567721;0.22915607809091815;0.25670791094171297;117.01051307241283;121.82185823988269;117.15899947612269;121.63486357900067;68.91655270127032;0.4900063660572468;16.475334309191975;36.99823642777591;0.0036868635008515532;0.03482139387940505;11.701051307136195;12.182185823998005;4.686359979051588;8.108990905260372;6.2651411546832385;91.5040206888961;0.011684955468336986;2671.2408022858904;243.96994080679664;215.27205536742701;0.010039297806385572;0.8491251066784502;0.5959754013748131;0.2342908254396231;2.0800428046641173e-10;-2.45307774093817e-10;4.008597898064181e-10;-7.019052006285165e-11;-1.6700596461305395e-10;-9.735856565384893e-11;9.508482889941661e-11;1.050878495334473e-09;2.0800428046641173e-12;-2.45307774093817e-12;4.008597898064181e-12;-7.019052006285165e-11;-1.6700596461305394e-12;-9.735856565384893e-13;9.50848288994166e-13;1.050878495334473e-11;141.9982364277759;101.36259379249401;97.85903519572003;105.0;101.36259379249401;37.285996306213065;11.956000293658064;11.449752685564931;54.21802438268304;16.186175077826817;3.338998588706204;6.35501450682392;10.063207850931178;55.17394870355503;4.083958635232818;9.111660348617875;4.0;0.8100000000000004;84411.81257817353;10195.82631180703;8.279055566141066;3.338998588706204;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.93679214906882;2667.5123365533764;0.04916440448483539;84411.81257817353;0.0;0.0;135.0;4.0;141.9982364277759;4.0;101.36259379249401;8.0;97.85903519572003;8.0;105.0;8.0;101.36259379249401;8.0;30.0;4.0;37.285996306213065;4.0;94.93679214906882;2667.5123365533764;0.007272063626856305;84411.81257817353;0.0;0.0;91.5040206888961;243.96994080679667;0.8591644044848358;10195.82631180703;0.5890114553495241;0.22915607809091815;153.95423672143397;347.2393481475542;0.8172720636268567;84411.81257817353;0.6192034438257301;0.2522224230567721;94.93679214906882;2667.5123365533764;0.041892340857979084;84411.81257817353;0.0;0.0;107.15800101238136;243.96994080679667;0.8591644044848358;84411.81257817353;0.5890114553495241;0.22915607809091815;146.44975268556493;324.1834044250822;0.8591644044848358;84411.81257817353;0.5890114553495241;0.22915607809091815;142.3657940503321;326.40827061303287;0.8100000000000004;84411.81257817353;0.6247625632964445;0.25670791094171297;98.04634066376349;241.32610678456092;0.8100000000000004;84411.81257817353;0.6247625632964445;0.25670791094171297;98.0235952037878;241.28311740940117;0.8100000000000004;10195.82631180703;0.6247625632964445;0.25670791094171297;91.5040206888961;2671.2408022858904;0.04916440448483539;10195.82631180703;0.0;0.0;46.18617507782682;193.39408541050815;0.04916440448483539;10195.82631180703;0.0;0.0;46.18864508893898;193.46907591511172;0.04916440448483539;84411.81257817353;0.0;0.0;"Zustand 3: Temperatur 419.600 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.516 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6248 <= w_crit=0.6948, T=371.20 K >= T_crit=304.95 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6248 <= w_crit=0.6947, T=371.17 K >= T_crit=304.95 K).;"Zustand 20: Temperatur 427.104 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.4117295250219457e-21;`gtol` termination condition is satisfied.;4;1.1327119629936925e-09;6.945112706100522e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.92763634708075;107.16628021648404;142.30750060694828;46.201653308063726;0.14957963813820307;0.25205352293393996;0.2292861549891483;0.25653394214020253;116.89189494173348;121.93835189948076;117.04578476312929;121.74553054943821;69.7475001357026;0.48951485018928365;16.663037900030844;36.99114204196968;0.0036885458129168333;0.03524298304447146;11.689189494073945;12.193835189957925;4.681831390532215;8.116368703289771;6.340681830540047;91.55716840761266;0.011646829068644286;2671.3409704815995;244.0454192311462;215.44198352014953;0.010123548615855738;0.8590871658360684;0.5961327248511054;0.2344080663458308;2.1073276457173051e-10;-2.3793234049662715e-10;3.743139131984208e-10;-6.85246304144016e-11;-1.7608670077606803e-10;-9.848122317634989e-11;9.164580205833772e-11;9.94035076473665e-10;2.107327645717305e-12;-2.3793234049662716e-12;3.7431391319842075e-12;-6.85246304144016e-11;-1.7608670077606802e-12;-9.848122317634988e-13;9.164580205833771e-13;9.94035076473665e-12;141.99114204196968;101.35928437352158;97.85911138419357;105.0;101.35928437352158;37.29296363035172;11.898499438622594;11.48234875033728;54.26420477726094;16.201653308063726;3.3664798030321776;6.301942976580904;10.07236365291925;55.15516150376868;4.174848143388999;9.150743608125481;4.0;0.8200000000000004;84383.35835021515;10203.87538954614;8.26973626477895;3.3664798030321776;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.92763634708075;2667.497644768164;0.04921071445192371;84383.35835021515;0.0;0.0;135.0;4.0;141.99114204196968;4.0;101.35928437352158;8.0;97.85911138419357;8.0;105.0;8.0;101.35928437352158;8.0;30.0;4.0;37.29296363035172;4.0;94.92763634708075;2667.497644768164;0.007360920860241189;84383.35835021515;0.0;0.0;91.55716840761266;244.04541923114652;0.8692107144519241;10203.87538954614;0.5891896689025393;0.2292861549891483;153.88964148059227;347.0457151242965;0.8273609208602416;84383.35835021515;0.6189922199739754;0.25205352293393996;94.92763634708075;2667.497644768164;0.04184979359168252;84383.35835021515;0.0;0.0;107.16628021648404;244.04541923114652;0.8692107144519241;84383.35835021515;0.5891896689025393;0.2292861549891483;146.48234875033728;324.28775745368154;0.8692107144519241;84383.35835021515;0.5891896689025393;0.2292861549891483;142.30750060694828;326.2156382782866;0.8200000000000004;84383.35835021515;0.6245487476274008;0.25653394214020253;98.01553660835856;241.15771128378435;0.8200000000000004;84383.35835021515;0.6245487476274008;0.25653394214020253;97.9928045704894;241.11473203616913;0.8200000000000004;10203.87538954614;0.6245487476274008;0.25653394214020253;91.55716840761266;2671.3409704815995;0.04921071445192371;10203.87538954614;0.0;0.0;46.201653308063726;193.4588007641056;0.04921071445192371;10203.87538954614;0.0;0.0;46.204122869752894;193.53375488444297;0.04921071445192371;84383.35835021515;0.0;0.0;"Zustand 3: Temperatur 419.632 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.458 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6245 <= w_crit=0.6947, T=371.17 K >= T_crit=304.89 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6245 <= w_crit=0.6947, T=371.14 K >= T_crit=304.89 K).;"Zustand 20: Temperatur 427.040 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.297501978007232e-21;`gtol` termination condition is satisfied.;4;1.0890505679686617e-09;6.778645850031158e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.91851089074117;107.17585487104907;142.24823842598778;46.21707026427924;0.15126372029794416;0.2518867604001736;0.2294121383230241;0.25636279049908983;116.76988440552157;122.05438439298342;116.92908356687201;121.85583072940325;70.57487610241972;0.4890170082547088;16.850440320624365;36.98384476109578;0.0036902197050999786;0.035664282733631;11.676988440457517;12.205438439308418;4.677163342680875;8.123722048620568;6.41589782751343;91.60922637537345;0.011610668537625771;2671.4390673139196;244.1217668062545;215.60792543350198;0.010208760112612958;0.8690481129546217;0.5962854568160735;0.23452193859065926;2.0897061858704546e-10;-2.2801316390541615e-10;3.8556891013286076e-10;-6.6909255913572e-11;-1.4986767382652033e-10;-1.007549599307822e-10;9.472955753153656e-11;9.463860806135926e-10;2.089706185870455e-12;-2.2801316390541613e-12;3.8556891013286076e-12;-6.6909255913572e-11;-1.4986767382652032e-12;-1.0075495993078221e-12;9.472955753153655e-13;9.463860806135927e-12;141.98384476109578;101.35598592316376;97.85930280214484;105.0;101.35598592316376;37.299903372786105;11.841906047122052;11.513609150415732;54.30932300258735;16.217070264279243;3.3932785362639493;6.250076426771386;10.081489109258825;55.136446546142395;4.265370724427953;9.19042879185082;4.0;0.8300000000000004;84355.00636053005;10211.89803319912;8.260463048719243;3.3932785362639493;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.91851089074117;2667.4830012516445;0.04925687306723425;84355.00636053005;0.0;0.0;135.0;4.0;141.98384476109578;4.0;101.35598592316376;8.0;97.85930280214484;8.0;105.0;8.0;101.35598592316376;8.0;30.0;4.0;37.299903372786105;4.0;94.91851089074117;2667.4830012516445;0.007450777870393461;84355.00636053005;0.0;0.0;91.60922637537345;244.121766806255;0.8792568730672347;10211.89803319912;0.5893621840231753;0.2294121383230241;153.82575080821783;346.85435995373297;0.8374507778703939;84355.00636053005;0.6187835330608537;0.2518867604001736;94.91851089074117;2667.4830012516445;0.041806095196840795;84355.00636053005;0.0;0.0;107.17585487104907;244.121766806255;0.8792568730672347;84355.00636053005;0.5893621840231753;0.2294121383230241;146.51360915041573;324.3882716971676;0.8792568730672347;84355.00636053005;0.5893621840231753;0.2294121383230241;142.24823842598778;326.0224460674702;0.8300000000000004;84355.00636053005;0.6243382542509553;0.25636279049908983;97.98542607919825;240.9924748599874;0.8300000000000004;84355.00636053005;0.6243382542509553;0.25636279049908983;97.96270738689981;240.94950584464567;0.8300000000000004;10211.89803319912;0.6243382542509553;0.25636279049908983;91.60922637537345;2671.4390673139196;0.04925687306723425;10211.89803319912;0.0;0.0;46.21707026427924;193.52325998318184;0.04925687306723425;10211.89803319912;0.0;0.0;46.21953937702136;193.59817784692976;0.04925687306723425;84355.00636053005;0.0;0.0;"Zustand 3: Temperatur 419.664 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.398 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6243 <= w_crit=0.6947, T=371.14 K >= T_crit=304.83 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6243 <= w_crit=0.6947, T=371.11 K >= T_crit=304.83 K).;"Zustand 20: Temperatur 426.976 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.189615974753278e-21;`gtol` termination condition is satisfied.;4;1.0353766887581485e-09;6.617576557552286e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.909410580405;107.18667531406766;142.18805468839378;46.232434825411985;0.1529651508566919;0.2517220691416557;0.22953415435788635;0.2561943590561843;116.64458450197031;122.17002254586319;116.80900290959744;121.96582696744518;71.39868311214467;0.4885128996303194;17.03753506129569;36.97635074772552;0.003691886157899533;0.036085284844569215;11.66445845010768;12.217002254596762;4.672360116390723;8.13105513115695;6.490789373851208;91.6602354268212;0.01157639798109208;2671.5351699101243;244.19892803125728;215.77001322942255;0.010294924372664993;0.8790079822378248;0.5964337364822421;0.23463254135899222;2.1155699414521223e-10;-2.1861978893866763e-10;3.5851144275511615e-10;-6.53640475078987e-11;-1.7064394342014566e-10;-1.0443557130201953e-10;9.093525932257762e-11;8.93507490218326e-10;2.1155699414521224e-12;-2.1861978893866763e-12;3.5851144275511615e-12;-6.53640475078987e-11;-1.7064394342014566e-12;-1.0443557130201952e-12;9.093525932257762e-13;8.93507490218326e-12;141.97635074772552;101.35269656197829;97.85960436970566;105.0;101.35269656197829;37.306819530254984;11.786187173352005;11.543570775937383;54.35341589656622;16.232434825411985;3.4194085218787222;6.199368942884462;10.090589419595005;55.117793072575466;4.355516087543606;9.230681858417427;4.0;0.8400000000000004;84326.74038034205;10219.898806216752;8.251230465124195;3.4194085218787222;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.909410580405;2667.468397663933;0.049302906610489416;84326.74038034205;0.0;0.0;135.0;4.0;141.97635074772552;4.0;101.35269656197829;8.0;97.85960436970566;8.0;105.0;8.0;101.35269656197829;8.0;30.0;4.0;37.306819530254984;4.0;94.909410580405;2667.468397663933;0.007541626547346907;84326.74038034205;0.0;0.0;91.6602354268212;244.19892803125907;0.8893029066104898;10219.898806216752;0.5895291821793738;0.22953415435788635;153.76253792107752;346.66520213952214;0.8475416265473473;84326.74038034205;0.6185773050993598;0.2517220691416557;94.909410580405;2667.468397663933;0.04176128006314251;84326.74038034205;0.0;0.0;107.18667531406766;244.19892803125907;0.8893029066104898;84326.74038034205;0.5895291821793738;0.22953415435788635;146.54357077593738;324.48505166968874;0.8893029066104898;84326.74038034205;0.5895291821793738;0.22953415435788635;142.18805468839378;325.82873667502696;0.8400000000000004;84326.74038034205;0.6241309705283593;0.2561943590561843;97.95599345565023;240.83030439891616;0.8400000000000004;84326.74038034205;0.6241309705283593;0.2561943590561843;97.93328804009957;240.78734572648216;0.8400000000000004;10219.898806216752;0.6241309705283593;0.2561943590561843;91.6602354268212;2671.5351699101243;0.049302906610489416;10219.898806216752;0.0;0.0;46.232434825411985;193.58750019056765;0.049302906610489416;10219.898806216752;0.0;0.0;46.234903489402825;193.66238190468374;0.049302906610489416;84326.74038034205;0.0;0.0;"Zustand 3: Temperatur 419.694 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.338 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6241 <= w_crit=0.6947, T=371.11 K >= T_crit=304.77 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6241 <= w_crit=0.6946, T=371.08 K >= T_crit=304.77 K).;"Zustand 20: Temperatur 426.913 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0870603274184417e-21;`gtol` termination condition is satisfied.;4;9.926607802311495e-10;6.46074349810986e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.90033054887368;107.1986939197559;142.12699413556118;46.24775531223378;0.15468365354042984;0.2515593853475392;0.2296523241517177;0.2560285548696333;116.5160931616889;122.28532898266694;116.68564452319657;122.07557809382044;72.21892403496352;0.48800258218054776;17.22431581768653;36.968665858952704;0.003693546084089133;0.0365059814687342;11.651609316083698;12.228532898277695;4.667425780933788;8.138371872915435;6.565356730470248;91.71023447780556;0.011543944959491285;2671.6293517839113;244.2768501734519;215.9283732401741;0.010382033504725552;0.8889668061819689;0.5965776971926153;0.23473996976981829;2.1397283944679657e-10;-2.092122031172039e-10;3.5220182326156646e-10;-6.384348605337209e-11;-1.4811973869655048e-10;-1.1000622635037871e-10;8.890310709830374e-11;8.519123184669297e-10;2.1397283944679656e-12;-2.092122031172039e-12;3.5220182326156646e-12;-6.384348605337209e-11;-1.481197386965505e-12;-1.100062263503787e-12;8.890310709830374e-13;8.519123184669297e-12;141.9686658589527;101.34941453068717;97.86001128537629;105.0;101.34941453068717;37.313715848245636;11.731311342890933;11.572269104176371;54.39651862955992;16.247755312233778;3.444883215534844;6.149776807570731;10.099669451126317;55.09919100316654;4.445274968615195;9.271470404222441;4.0;0.8500000000000004;84298.54523126653;10227.881993702667;8.24203342228326;3.444883215534844;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.90033054887368;2667.453826197684;0.04934883968669401;84298.54523126653;0.0;0.0;135.0;4.0;141.9686658589527;4.0;101.34941453068717;8.0;97.86001128537629;8.0;105.0;8.0;101.34941453068717;8.0;30.0;4.0;37.313715848245636;4.0;94.90033054887368;2667.453826197684;0.007633458820718791;84298.54523126653;0.0;0.0;91.71023447780556;244.27685017345095;0.8993488396866944;10227.881993702667;0.5896908370921637;0.2296523241517177;153.69997720184364;346.4781645395105;0.8576334588207192;84298.54523126653;0.6183734609722346;0.2515593853475392;94.90033054887368;2667.453826197684;0.04171538086597522;84298.54523126653;0.0;0.0;107.1986939197559;244.27685017345095;0.8993488396866944;84298.54523126653;0.5896908370921637;0.2296523241517177;146.57226910417637;324.5781980465659;0.8993488396866944;84298.54523126653;0.5896908370921637;0.2296523241517177;142.12699413556118;325.63455026091515;0.8500000000000004;84298.54523126653;0.6239267883678974;0.2560285548696333;97.92722351553346;240.67111022003337;0.8500000000000004;84298.54523126653;0.6239267883678974;0.2560285548696333;97.90453131515233;240.62816200654075;0.8500000000000004;10227.881993702667;0.6239267883678974;0.2560285548696333;91.71023447780556;2671.6293517839113;0.04934883968669401;10227.881993702667;0.0;0.0;46.24775531223378;193.65155617549934;0.04934883968669401;10227.881993702667;0.0;0.0;46.25022352752063;193.72640182754586;0.04934883968669401;84298.54523126653;0.0;0.0;"Zustand 3: Temperatur 419.722 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.277 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6239 <= w_crit=0.6946, T=371.08 K >= T_crit=304.71 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6239 <= w_crit=0.6946, T=371.05 K >= T_crit=304.71 K).;"Zustand 20: Temperatur 426.850 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9933660527844723e-21;`gtol` termination condition is satisfied.;4;9.71401844762805e-10;6.314057416249036e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.89126623919492;107.21186500122906;142.06509921603373;46.263039524296175;0.15641895573940803;0.2513986475999184;0.22976676381630753;0.25586528881953235;116.38450352585141;122.40036240508788;116.55910517712954;122.18513918880426;73.03560207168478;0.4874861123247175;17.410776483553995;36.960795665421756;0.0036952003333622823;0.036926364884185235;11.638450352501824;12.240036240520372;4.662364207091371;8.145675945914489;6.639600188352807;91.75926063298522;0.011513240300488583;2671.72168303756;244.35548311070687;216.0831263160269;0.01047007965541391;0.8989246156824048;0.5967174667242418;0.23484431508074916;2.121112174791051e-10;-1.9609558421507245e-10;3.4231106837978587e-10;-6.239198047097716e-11;-1.5472778613911942e-10;-1.1583267678361153e-10;8.692779829289066e-11;8.331824119522935e-10;2.121112174791051e-12;-1.9609558421507246e-12;3.4231106837978586e-12;-6.239198047097716e-11;-1.547277861391194e-12;-1.1583267678361154e-12;8.692779829289066e-13;8.331824119522934e-12;141.96079566542176;101.34613818215297;97.86051900819575;105.0;101.34613818215297;37.320595837624865;11.677248473701354;11.599738265493158;54.43866479536035;16.263039524296175;3.4697157941770342;6.101258375210534;10.10873376080508;55.08063089152898;4.534639049459429;9.312763573269706;4.0;0.8600000000000004;84270.40671485022;10235.851620630716;8.232867165151191;3.4697157941770342;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.89126623919492;2667.4392795425374;0.04939469533781826;84270.40671485022;0.0;0.0;135.0;4.0;141.96079566542176;4.0;101.34613818215297;8.0;97.86051900819575;8.0;105.0;8.0;101.34613818215297;8.0;30.0;4.0;37.320595837624865;4.0;94.89126623919492;2667.4392795425374;0.007726266663807739;84270.40671485022;0.0;0.0;91.75926063298522;244.3554831107077;0.9093946953378187;10235.851620630716;0.5898473151383468;0.22976676381630753;153.6380441391231;346.2931732010483;0.8677262666638081;84270.40671485022;0.6181719283096031;0.2513986475999184;94.89126623919492;2667.4392795425374;0.04166842867401052;84270.40671485022;0.0;0.0;107.21186500122906;244.3554831107077;0.9093946953378187;84270.40671485022;0.5898473151383468;0.22976676381630753;146.59973826549316;324.66780783188256;0.9093946953378187;84270.40671485022;0.5898473151383468;0.22976676381630753;142.06509921603373;325.439924616268;0.8600000000000004;84270.40671485022;0.6237256040070546;0.25586528881953235;97.89910142795935;240.51480592850913;0.8600000000000004;84270.40671485022;0.6237256040070546;0.25586528881953235;97.87642238797594;240.47186829492287;0.8600000000000004;10235.851620630716;0.6237256040070546;0.25586528881953235;91.75926063298522;2671.72168303756;0.04939469533781826;10235.851620630716;0.0;0.0;46.263039524296175;193.71546054803733;0.04939469533781826;10235.851620630716;0.0;0.0;46.26550729062399;193.79027020741654;0.04939469533781826;84270.40671485022;0.0;0.0;"Zustand 3: Temperatur 419.750 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.215 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6237 <= w_crit=0.6946, T=371.05 K >= T_crit=304.65 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6237 <= w_crit=0.6946, T=371.03 K >= T_crit=304.65 K).;"Zustand 20: Temperatur 426.788 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8806784475202978e-21;`gtol` termination condition is satisfied.;4;6.28263071501549e-10;6.13299021280859e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.88221338413354;107.22614471822351;142.00241022261042;46.27829477412041;0.1581707884169784;0.2512397967693448;0.2298775847635928;0.2557044754211637;116.24990424194658;122.51517784929366;116.42947698336312;122.29456183084363;73.84872072811268;0.48696354510163564;17.596911143972775;36.95274546901595;0.003696849696617836;0.03734642754879959;11.62499042415473;12.251517784940518;4.657179079339905;8.152970788716697;6.7135200662095125;91.80734928648553;0.011484217923128577;2671.8122305510806;244.4347791839278;216.23438811417648;0.0105590550136071;0.9088814401324968;0.5968531675738461;0.23494566488085356;2.1188384380366188e-10;-1.9196022549294867e-10;3.325908437545877e-10;-6.101030791683115e-11;-1.3449152902467176e-10;-1.1151257695019012e-10;9.318057436757954e-11;3.992823849330307e-10;2.1188384380366187e-12;-1.919602254929487e-12;3.325908437545877e-12;-6.101030791683115e-11;-1.3449152902467176e-12;-1.1151257695019012e-12;9.318057436757953e-13;3.992823849330307e-12;141.95274546901595;101.342865973958;97.86112324120194;105.0;101.342865973958;37.32746279002953;11.623969802136457;11.626011105915836;54.479886496456004;16.27829477412041;3.493919156109939;6.053773954716405;10.117786615866464;55.06210388290049;4.623600883305414;9.354531972415202;4.0;0.8700000000000004;84242.31154744317;10243.81146872219;8.22372725275776;3.493919156109939;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.88221338413354;2667.424750852255;0.04944049514610349;84242.31154744317;0.0;0.0;135.0;4.0;141.95274546901595;4.0;101.342865973958;8.0;97.86112324120194;8.0;105.0;8.0;101.342865973958;8.0;30.0;4.0;37.32746279002953;4.0;94.88221338413354;2667.424750852255;0.007820042096984984;84242.31154744317;0.0;0.0;91.80734928648553;244.4347791839285;0.9194404951461039;10243.81146872219;0.5899987757293185;0.2298775847635928;153.5767152711524;346.11015720583873;0.8778200420969854;84242.31154744317;0.6179726373725649;0.2512397967693448;94.88221338413354;2667.424750852255;0.04162045304911851;84242.31154744317;0.0;0.0;107.22614471822351;244.4347791839285;0.9194404951461039;84242.31154744317;0.5899987757293185;0.2298775847635928;146.62601110591584;324.7539745184539;0.9194404951461039;84242.31154744317;0.5899987757293185;0.2298775847635928;142.00241022261042;325.2448953181054;0.8700000000000004;84242.31154744317;0.6235273178070798;0.2557044754211637;97.8716127458083;240.36130827454133;0.8700000000000004;84242.31154744317;0.6235273178070798;0.2557044754211637;97.84894681784806;240.31838134632432;0.8700000000000004;10243.81146872219;0.6235273178070798;0.2557044754211637;91.80734928648553;2671.8122305510806;0.04944049514610349;10243.81146872219;0.0;0.0;46.27829477412041;193.7792438820677;0.04944049514610349;10243.81146872219;0.0;0.0;46.28076209105751;193.85401760117577;0.04944049514610349;84242.31154744317;0.0;0.0;"Zustand 3: Temperatur 419.776 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.152 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6235 <= w_crit=0.6946, T=371.02 K >= T_crit=304.60 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6235 <= w_crit=0.6946, T=371.00 K >= T_crit=304.60 K).;"Zustand 20: Temperatur 426.727 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
