config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.815296821986444e-21;`gtol` termination condition is satisfied.;4;8.715361931274673e-10;6.025440767257518e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.87316798711885;107.24149098952734;141.938965420253;46.29352791894149;0.1599388860181525;0.25108277591530764;0.22998489393744956;0.2555460326484569;116.11237973944685;122.62982692481229;116.29684768064996;122.40389432681802;74.65828379168416;0.48643493423164214;17.78271406882738;36.94452031934492;0.003698494909924943;0.037766162093744934;11.611237973871827;12.262982692493116;4.651873907231276;8.160259621782084;6.7871167083523005;91.85453421601522;0.011456814672796748;2671.9010581590865;244.5146930583435;216.38226936961215;0.01064895181405412;0.9188373075158771;0.5969849172258263;0.23504410327188258;2.1246648884698516e-10;-1.9115020677418215e-10;3.2315483622369356e-10;-5.96237503813768e-11;-1.319335751759354e-10;-1.1887379969266476e-10;8.677147889102343e-11;7.285905212484067e-10;2.1246648884698514e-12;-1.9115020677418214e-12;3.2315483622369357e-12;-5.96237503813768e-11;-1.319335751759354e-12;-1.1887379969266477e-12;8.677147889102344e-13;7.285905212484068e-12;141.94452031934492;101.33959646151862;97.86181991604462;105.0;101.33959646151862;37.33431979215385;11.571447813402528;11.65111924624847;54.520214423861376;16.293527918941493;3.51750592197061;6.007285700029399;10.126832012881152;55.04360167563226;4.712153825995472;9.396747591681162;4.0;0.8800000000000004;84214.2472997831;10251.765092134861;8.214609537277845;3.51750592197061;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.87316798711885;2667.41023371421;0.04948625932993078;84214.2472997831;0.0;0.0;135.0;4.0;141.94452031934492;4.0;101.33959646151862;8.0;97.86181991604462;8.0;105.0;8.0;101.33959646151862;8.0;30.0;4.0;37.33431979215385;4.0;94.87316798711885;2667.41023371421;0.007914777190434536;84214.2472997831;0.0;0.0;91.85453421601522;244.51469305834328;0.9294862593299312;10251.765092134861;0.5901453716667151;0.22998489393744956;153.51596813274745;345.92904852328735;0.887914777190435;84214.2472997831;0.6177755209420788;0.25108277591530764;94.87316798711885;2667.41023371421;0.04157148213949625;84214.2472997831;0.0;0.0;107.24149098952734;244.51469305834328;0.9294862593299312;84214.2472997831;0.5901453716667151;0.22998489393744956;146.65111924624847;324.8367882397239;0.9294862593299312;84214.2472997831;0.5901453716667151;0.22998489393744956;141.938965420253;325.04949587300456;0.8800000000000004;84214.2472997831;0.6233318340583712;0.2555460326484569;97.84474339784617;240.2105370190595;0.8800000000000004;84214.2472997831;0.6233318340583712;0.2555460326484569;97.82209053954801;240.16762092577116;0.8800000000000004;10251.765092134861;0.6233318340583712;0.2555460326484569;91.85453421601522;2671.9010581590865;0.04948625932993078;10251.765092134861;0.0;0.0;46.29352791894149;193.84293484803496;0.04948625932993078;10251.765092134861;0.0;0.0;46.295994785886364;193.91767266333974;0.04948625932993078;84214.2472997831;0.0;0.0;"Zustand 3: Temperatur 419.801 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.089 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6233 <= w_crit=0.6946, T=370.99 K >= T_crit=304.54 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6233 <= w_crit=0.6945, T=370.97 K >= T_crit=304.54 K).;"Zustand 20: Temperatur 426.666 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.735291051341439e-21;`gtol` termination condition is satisfied.;4;8.445668446757353e-10;5.891164657928751e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.86412630468544;107.25786341007716;141.87480116601563;46.308745389986086;0.1617229863822802;0.2509275301928214;0.23008879403334687;0.2553898817683862;115.97201048533077;122.74435803493955;116.16130089817923;122.51318192433132;75.46429531082188;0.48590033217573975;17.968179706807454;36.93612502902698;0.003700136658173017;0.0381855613174027;11.597201048463251;12.274435803505737;4.646452035932607;8.167545461616331;6.860390482818793;91.90084767111267;0.01143097016621787;2671.9882268166775;244.59518159417823;216.5268761504111;0.010739762340305825;0.9287922444919067;0.5971128284058259;0.2351397110401574;2.1580603970505763e-10;-1.8484058728063246e-10;3.190052666468546e-10;-5.83060266734492e-11;-1.3594103620562237e-10;-1.178221964437398e-10;8.634515324956737e-11;6.982645572861657e-10;2.1580603970505765e-12;-1.8484058728063245e-12;3.1900526664685456e-12;-5.83060266734492e-11;-1.3594103620562236e-12;-1.178221964437398e-12;8.634515324956737e-13;6.982645572861657e-12;141.93612502902698;101.33632829173649;97.86260517875269;105.0;101.33632829173649;37.3411697389318;11.51965617686983;11.675093138559703;54.559677932180875;16.308745389986086;3.540488436392252;5.961757507640016;10.135873695314558;55.02511648560278;4.800291972544073;9.43938372939067;4.0;0.8900000000000005;84186.20234133134;10259.715831944106;8.205510144756023;3.540488436392252;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.86412630468544;2667.3957221212668;0.04953200683221204;84186.20234133134;0.0;0.0;135.0;4.0;141.93612502902698;4.0;101.33632829173649;8.0;97.86260517875269;8.0;105.0;8.0;101.33632829173649;8.0;30.0;4.0;37.3411697389318;4.0;94.86412630468544;2667.3957221212668;0.008010464066412837;84186.20234133134;0.0;0.0;91.90084767111267;244.5951815941776;0.9395320068322125;10259.715831944106;0.5902872494784529;0.23008879403334687;153.4557812058968;345.74978187355555;0.8980104640664133;84186.20234133134;0.6175805142146409;0.2509275301928214;94.86412630468544;2667.3957221212668;0.0415215427657992;84186.20234133134;0.0;0.0;107.25786341007716;244.5951815941776;0.9395320068322125;84186.20234133134;0.5902872494784529;0.23008879403334687;146.6750931385597;324.9163359157448;0.9395320068322125;84186.20234133134;0.5902872494784529;0.23008879403334687;141.87480116601563;324.85375785224255;0.8900000000000005;84186.20234133134;0.623139060797705;0.2553898817683862;97.8184796806865;240.0624148066178;0.8900000000000005;84186.20234133134;0.623139060797705;0.2553898817683862;97.79583985534424;240.01950968154208;0.8900000000000005;10259.715831944106;0.623139060797705;0.2553898817683862;91.90084767111267;2671.9882268166775;0.04953200683221204;10259.715831944106;0.0;0.0;46.308745389986086;193.90656033520796;0.04953200683221204;10259.715831944106;0.0;0.0;46.31121180613371;193.98126226825715;0.04953200683221204;84186.20234133134;0.0;0.0;"Zustand 3: Temperatur 419.825 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.025 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6231 <= w_crit=0.6945, T=370.97 K >= T_crit=304.49 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6231 <= w_crit=0.6945, T=370.95 K >= T_crit=304.49 K).;"Zustand 20: Temperatur 426.606 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.659357738464318e-21;`gtol` termination condition is satisfied.;4;8.076764197990944e-10;5.7608293473497685e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.85508483007254;107.27522317222235;141.80995202063264;46.32395321982705;0.16352283065323833;0.25077400676220335;0.2301893837043711;0.25523594718352716;115.8288732234767;122.8588165825592;116.02291640259332;122.62246700989934;76.26675957574821;0.4853597901924185;18.153302679509213;36.927564188006954;0.0037017755784678223;0.03860461817940687;11.58288732228146;12.285881658268542;4.640916656108549;8.174831133987652;6.933341779629511;91.94632045566601;0.011406626645911857;2672.073794754563;244.67620372452095;216.6683100967045;0.0108314789271442;0.9387462764757829;0.5972370093177919;0.23523256581743526;2.1461232790898066e-10;-1.7641355043451767e-10;3.0973978937254287e-10;-5.704214878221592e-11;-1.2039436114719138e-10;-1.262208115804242e-10;8.455458555545192e-11;6.621121428906918e-10;2.1461232790898067e-12;-1.7641355043451767e-12;3.097397893725429e-12;-5.704214878221592e-11;-1.2039436114719137e-12;-1.2622081158042419e-12;8.455458555545192e-13;6.621121428906918e-12;141.92756418800695;101.33306019707237;97.86347537642064;105.0;101.33306019707237;37.34801534584682;11.468569684670967;11.697962119190493;54.598305109819194;16.323953219827047;3.5628787703638523;5.917154920754626;10.144915169927458;55.006641012855596;4.8880100985578565;9.482414921739064;4.0;0.9000000000000005;84158.16578830895;10267.66682969143;8.19642545713943;3.5628787703638523;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.85508483007254;2667.3812104455187;0.04957775540292664;84158.16578830895;0.0;0.0;135.0;4.0;141.92756418800695;4.0;101.33306019707237;8.0;97.86347537642064;8.0;105.0;8.0;101.33306019707237;8.0;30.0;4.0;37.34801534584682;4.0;94.85508483007254;2667.3812104455187;0.008107094900920445;84158.16578830895;0.0;0.0;91.94632045566601;244.6762037245214;0.9495777554029271;10267.66682969143;0.5904245497333829;0.2301893837043711;153.39613387267792;345.57229459657293;0.9081070949009209;84158.16578830895;0.6173875547011578;0.25077400676220335;94.85508483007254;2667.3812104455187;0.04147066050200619;84158.16578830895;0.0;0.0;107.27522317222235;244.6762037245214;0.9495777554029271;84158.16578830895;0.5904245497333829;0.2301893837043711;146.6979621191905;324.9927013907778;0.9495777554029271;84158.16578830895;0.5904245497333829;0.2301893837043711;141.80995202063264;324.65771101626086;0.9000000000000005;84158.16578830895;0.6229489096340103;0.25523594718352716;97.79280825048329;239.9168670434458;0.9000000000000005;84158.16578830895;0.6229489096340103;0.25523594718352716;97.77018142670852;239.87397302324646;0.9000000000000005;10267.66682969143;0.6229489096340103;0.25523594718352716;91.94632045566601;2672.073794754563;0.04957775540292664;10267.66682969143;0.0;0.0;46.32395321982705;193.97014556622776;0.04957775540292664;10267.66682969143;0.0;0.0;46.326419184216775;194.0448116245917;0.04957775540292664;84158.16578830895;0.0;0.0;"Zustand 3: Temperatur 419.848 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.960 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6229 <= w_crit=0.6945, T=370.94 K >= T_crit=304.44 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6229 <= w_crit=0.6945, T=370.92 K >= T_crit=304.44 K).;"Zustand 20: Temperatur 426.546 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5889073043210625e-21;`gtol` termination condition is satisfied.;4;7.830869951686464e-10;5.6372108428212304e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.8460402780936;107.29353299117923;141.74445085320542;46.33915706763361;0.16533816319511146;0.25062215470435245;0.2302867577566126;0.25508415628420367;115.68304119672825;122.97324516023856;115.8817703272639;122.7317892918593;77.06568110154589;0.4848133583916288;18.3380777759886;36.91884217683781;0.0037034122632616166;0.03902332579509799;11.568304119609287;12.297324516036177;4.635270813095119;8.182119286118255;7.005971009247052;91.99098200536861;0.011383728843376769;2672.157817624704;244.75772034137339;216.8066686461277;0.010924093962477843;0.9486994277128168;0.5973575638684939;0.23532274223361943;2.1475443645613268e-10;-1.716813358143554e-10;3.0871660783304833e-10;-5.5828341949393234e-11;-1.1407053079892648e-10;-1.2320811038080137e-10;8.547829111194005e-11;6.353815251713968e-10;2.147544364561327e-12;-1.7168133581435541e-12;3.0871660783304834e-12;-5.5828341949393234e-11;-1.1407053079892648e-12;-1.2320811038080138e-12;8.547829111194005e-13;6.353815251713968e-12;141.9188421768378;101.32979099007599;97.86442704488269;105.0;101.32979099007599;37.35485916030137;11.418164194529538;11.719754459431272;54.636122845067234;16.339157067633607;3.584688724101227;5.873445039514081;10.153959721906404;54.98816841095521;4.97530360622585;9.5258168766116;4.0;0.9100000000000005;84130.12745576933;10275.621039898735;8.187352095713177;3.584688724101227;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.8460402780936;2667.3666934140583;0.04962352167529416;84130.12745576933;0.0;0.0;135.0;4.0;141.9188421768378;4.0;101.32979099007599;8.0;97.86442704488269;8.0;105.0;8.0;101.32979099007599;8.0;30.0;4.0;37.35485916030137;4.0;94.8460402780936;2667.3666934140583;0.008204661925065937;84130.12745576933;0.0;0.0;91.99098200536861;244.75772034137256;0.9596235216752946;10275.621039898735;0.5905574073388749;0.2302867577566126;153.33700637136735;345.39652652962155;0.9182046619250664;84130.12745576933;0.6171965821319688;0.25062215470435245;94.8460402780936;2667.3666934140583;0.04141885975022822;84130.12745576933;0.0;0.0;107.29353299117923;244.75772034137256;0.9596235216752946;84130.12745576933;0.5905574073388749;0.2302867577566126;146.71975445943127;325.0659655655058;0.9596235216752946;84130.12745576933;0.5905574073388749;0.2302867577566126;141.74445085320542;324.4613834317457;0.9100000000000005;84130.12745576933;0.6227612955845739;0.25508415628420367;97.76771611456763;239.77382178193128;0.9100000000000005;84130.12745576933;0.6227612955845739;0.25508415628420367;97.74510226597477;239.73093900633228;0.9100000000000005;10275.621039898735;0.6227612955845739;0.25508415628420367;91.99098200536861;2672.157817624704;0.04962352167529416;10275.621039898735;0.0;0.0;46.33915706763361;194.0337142025419;0.04962352167529416;10275.621039898735;0.0;0.0;46.34162257912078;194.108344380696;0.04962352167529416;84130.12745576933;0.0;0.0;"Zustand 3: Temperatur 419.870 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.894 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6228 <= w_crit=0.6945, T=370.92 K >= T_crit=304.38 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6228 <= w_crit=0.6944, T=370.90 K >= T_crit=304.38 K).;"Zustand 20: Temperatur 426.487 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.521638422760907e-21;`gtol` termination condition is satisfied.;4;7.568747159067672e-10;5.5165902924921064e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.83698957105571;107.31275703434449;141.67832893897315;46.354362242688296;0.16716873150836994;0.2504719249397901;0.23038100733333902;0.2549344393084787;115.5345843543293;123.08768372716098;115.73793538647621;122.84118597053677;77.86106461264234;0.4842610857864708;18.522499947535042;36.909963179086674;0.003705047263257971;0.03944167743019159;11.553458435373072;12.308768372729824;4.629517415464568;8.189412398031008;7.078278601165108;92.03486046033498;0.011362223850484496;2672.240348636863;244.83969418854036;216.9420452456951;0.011017599888838214;0.958651721347815;0.597474591878659;0.2354103120605798;2.1613288936350727e-10;-1.7385559658578131e-10;3.026912054338027e-10;-5.4646953628889605e-11;-1.3800161013932666e-10;-1.3726264569413615e-10;7.16511294740485e-11;5.985754114590236e-10;2.1613288936350728e-12;-1.7385559658578132e-12;3.0269120543380268e-12;-5.4646953628889605e-11;-1.3800161013932666e-12;-1.3726264569413616e-12;7.165112947404851e-13;5.985754114590236e-12;141.90996317908667;101.32651955829732;97.86545689721851;105.0;101.32651955829732;37.36170357219862;11.368416575847561;11.74049741344345;54.67315688813636;16.354362242688296;3.6059298303902665;5.830596436883525;10.16301042894429;54.96969225826939;5.0621684744702975;9.569566411347296;4.0;0.9200000000000005;84102.07781301347;10283.581241735632;8.178286905702413;3.6059298303902665;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.83698957105571;2667.352166086428;0.049669321236652686;84102.07781301347;0.0;0.0;135.0;4.0;141.90996317908667;4.0;101.32651955829732;8.0;97.86545689721851;8.0;105.0;8.0;101.32651955829732;8.0;30.0;4.0;37.36170357219862;4.0;94.83698957105571;2667.352166086428;0.00830315742601297;84102.07781301347;0.0;0.0;92.03486046033498;244.83969418854008;0.9696693212366532;10283.581241735632;0.5906859518207569;0.23038100733333902;153.27837975493424;345.2224198912157;0.9283031574260134;84102.07781301347;0.6170075383658888;0.2504719249397901;94.83698957105571;2667.352166086428;0.04136616381063972;84102.07781301347;0.0;0.0;107.31275703434449;244.83969418854008;0.9696693212366532;84102.07781301347;0.5906859518207569;0.23038100733333902;146.74049741344345;325.136206522604;0.9696693212366532;84102.07781301347;0.5906859518207569;0.23038100733333902;141.67832893897315;324.26480158036384;0.9200000000000005;84102.07781301347;0.6225761369196299;0.2549344393084787;97.74319062299719;239.6332096103354;0.9200000000000005;84102.07781301347;0.6225761369196299;0.2549344393084787;97.72058972790705;239.5903382218243;0.9200000000000005;10283.581241735632;0.6225761369196299;0.2549344393084787;92.03486046033498;2672.240348636863;0.049669321236652686;10283.581241735632;0.0;0.0;46.354362242688296;194.09728844278916;0.049669321236652686;10283.581241735632;0.0;0.0;46.35682730002793;194.17188272294058;0.049669321236652686;84102.07781301347;0.0;0.0;"Zustand 3: Temperatur 419.890 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.828 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6226 <= w_crit=0.6944, T=370.89 K >= T_crit=304.33 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6226 <= w_crit=0.6944, T=370.87 K >= T_crit=304.33 K).;"Zustand 20: Temperatur 426.428 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4617812930632688e-21;`gtol` termination condition is satisfied.;4;7.440515040271034e-10;5.406997860297836e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.82792982568219;107.33286085428085;141.6116160507791;46.36957372623283;0.16901428615012706;0.25032327015173766;0.23047222008902712;0.2547867292098608;115.38356954545958;123.20216977362477;115.59148107534256;122.95069189637145;78.65291502876566;0.4837030203424096;18.706564302700926;36.900931192910264;0.003706681090106943;0.039859666495707484;11.538356954487078;12.320216977375777;4.623659243019139;8.196712793086533;7.150265002629641;92.07798273324346;0.011342060998530258;2672.3214386867735;244.92208976115558;217.074529551288;0.011111989204516393;0.9686031794898083;0.5975881892821034;0.23549534434802746;2.15550244320184e-10;-1.6038370631576981e-10;3.00531155517092e-10;-5.3558268930942177e-11;-1.3591261449619196e-10;-1.3299938927957555e-10;7.345590802287916e-11;5.887983434149646e-10;2.15550244320184e-12;-1.6038370631576981e-12;3.0053115551709196e-12;-5.3558268930942177e-11;-1.3591261449619196e-12;-1.3299938927957556e-12;7.345590802287915e-13;5.887983434149646e-12;141.90093119291026;101.32324485955826;97.86656181304681;105.0;101.32324485955826;37.36855082378139;11.319304659043496;11.760217263739378;54.70943190946207;16.36957372623283;3.6266133583217766;5.788579079803355;10.17207017431781;54.951206531547996;5.148601212960273;9.613641394206638;4.0;0.9300000000000005;84074.00794219457;10291.55004986662;8.169226941988605;3.6266133583217766;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.82792982568219;2667.337623833672;0.04971516869432424;84074.00794219457;0.0;0.0;135.0;4.0;141.90093119291026;4.0;101.32324485955826;8.0;97.86656181304681;8.0;105.0;8.0;101.32324485955826;8.0;30.0;4.0;37.36855082378139;4.0;94.82792982568219;2667.337623833672;0.008402573747704357;84074.00794219457;0.0;0.0;92.07798273324346;244.92208976115592;0.9797151686943247;10291.55004986662;0.5908103075872646;0.23047222008902712;153.22023585195376;345.04991917144554;0.9384025737477049;84074.00794219457;0.616820367303662;0.25032327015173766;94.82792982568219;2667.337623833672;0.04131259494661989;84074.00794219457;0.0;0.0;107.33286085428085;244.92208976115592;0.9797151686943247;84074.00794219457;0.5908103075872646;0.23047222008902712;146.76021726373938;325.20349964642605;0.9797151686943247;84074.00794219457;0.5908103075872646;0.23047222008902712;141.6116160507791;324.0679904601435;0.9300000000000005;84074.00794219457;0.6223933550152715;0.2547867292098608;97.71921946007421;239.49496354772407;0.9300000000000005;84074.00794219457;0.6223933550152715;0.2547867292098608;97.69663150123648;239.45210369127707;0.9300000000000005;10291.55004986662;0.6223933550152715;0.2547867292098608;92.07798273324346;2672.3214386867735;0.04971516869432424;10291.55004986662;0.0;0.0;46.36957372623283;194.16088911409912;0.04971516869432424;10291.55004986662;0.0;0.0;46.37203832801026;194.23544746696115;0.04971516869432424;84074.00794219457;0.0;0.0;"Zustand 3: Temperatur 419.910 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.762 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6224 <= w_crit=0.6944, T=370.87 K >= T_crit=304.28 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6224 <= w_crit=0.6944, T=370.85 K >= T_crit=304.28 K).;"Zustand 20: Temperatur 426.370 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4094070438675645e-21;`gtol` termination condition is satisfied.;4;7.275594734528458e-10;5.3092505005274795e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.81885834095789;107.35381132519552;141.54434054467526;46.384796191787984;0.17087458065540856;0.2501761447127832;0.23056048035386834;0.2546409615321931;115.2300606996875;123.31673847389001;115.44247385626986;123.06033971675976;79.4412374522198;0.48313920902406476;18.890266102598012;36.89175004184733;0.0037083142189017165;0.04027728654314391;11.523006069911304;12.331673847402213;4.617698954255157;8.20402264777852;7.221930677488786;92.12037457333071;0.011323191744426368;2672.4011364765097;245.0048732114002;217.20420761558117;0.011207254464383754;0.9785538232724053;0.597698448313619;0.23557790555192695;2.14214423976955e-10;-1.5685941434639972e-10;3.000195647473447e-10;-5.2594262278660153e-11;-1.0908252079389058e-10;-1.3211831628723303e-10;8.193978828785475e-11;5.744595910073258e-10;2.14214423976955e-12;-1.5685941434639971e-12;3.000195647473447e-12;-5.2594262278660153e-11;-1.0908252079389059e-12;-1.3211831628723303e-12;8.193978828785475e-13;5.744595910073258e-12;141.89175004184733;101.31996591756103;97.86773882855778;105.0;101.31996591756103;37.37540301877334;11.270807187856917;11.778939364374935;54.74497155455737;16.384796191787984;3.6467503173548153;5.747364255227069;10.181141659042112;54.932705581138976;5.23459881969967;9.65802068932095;4.0;0.9400000000000005;84045.90949985523;10299.529924548724;8.160169455844143;3.6467503173548153;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.81885834095789;2667.323062318873;0.049761077736788506;84045.90949985523;0.0;0.0;135.0;4.0;141.89175004184733;4.0;101.31996591756103;8.0;97.86773882855778;8.0;105.0;8.0;101.31996591756103;8.0;30.0;4.0;37.37540301877334;4.0;94.81885834095789;2667.323062318873;0.008502903291234922;84045.90949985523;0.0;0.0;92.12037457333071;245.00487321139974;0.989761077736789;10299.529924548724;0.5909305941780177;0.23056048035386834;153.16255722970425;344.8789710281428;0.9485029032912354;84045.90949985523;0.6166350148053097;0.2501761447127832;94.81885834095789;2667.323062318873;0.04125817444555358;84045.90949985523;0.0;0.0;107.35381132519552;245.00487321139974;0.989761077736789;84045.90949985523;0.5909305941780177;0.23056048035386834;146.77893936437493;325.2679177371271;0.989761077736789;84045.90949985523;0.5909305941780177;0.23056048035386834;141.54434054467526;323.87097368000985;0.9400000000000005;84045.90949985523;0.622212874214123;0.2546409615321931;97.69579063587457;239.35901894383375;0.9400000000000005;84045.90949985523;0.622212874214123;0.2546409615321931;97.67321560020622;239.31617076666018;0.9400000000000005;10299.529924548724;0.622212874214123;0.2546409615321931;92.12037457333071;2672.4011364765097;0.049761077736788506;10299.529924548724;0.0;0.0;46.384796191787984;194.22453575707632;0.049761077736788506;10299.529924548724;0.0;0.0;46.38726033642206;194.2990581425945;0.049761077736788506;84045.90949985523;0.0;0.0;"Zustand 3: Temperatur 419.929 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.694 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6222 <= w_crit=0.6944, T=370.85 K >= T_crit=304.23 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6222 <= w_crit=0.6944, T=370.82 K >= T_crit=304.23 K).;"Zustand 20: Temperatur 426.313 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.358814126155329e-21;`gtol` termination condition is satisfied.;4;7.123485753877611e-10;5.21308761897463e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.80977258682378;107.37557658270157;141.47652944005438;46.400034024057845;0.1727493714614111;0.2500305046150658;0.2306458692893142;0.25449707429130686;115.07411899560003;123.43142282850926;115.2909773332459;123.1701600127257;80.22603715630508;0.4825696978398816;19.07360075641002;36.882423384904314;0.0037099470904994724;0.04069453125988196;11.507411899503877;12.343142282865056;4.611639093334947;8.211344000843393;7.293276105132007;92.16206062650969;0.011305569563568133;2672.479488627589;245.0880122599674;217.3311620651377;0.011303388280437199;0.9885036729101849;0.5978054576863069;0.2356580596558894;2.1266544081299799e-10;-1.4699708117404953e-10;2.8467184165492654e-10;-5.164446648109333e-11;-1.2776979474438122e-10;-1.4131273928796872e-10;7.480593922082335e-11;5.612577069769031e-10;2.12665440812998e-12;-1.4699708117404952e-12;2.8467184165492653e-12;-5.164446648109333e-11;-1.2776979474438121e-12;-1.4131273928796872e-12;7.480593922082335e-13;5.612577069769031e-12;141.8824233849043;101.31668181780128;97.86898512721376;105.0;101.31668181780128;37.38226213089172;11.222903774438521;11.796688181933689;54.77979849561797;16.400034024057845;3.666351461649583;5.706924500704076;10.190227413176217;54.91418410789106;5.320158741879311;9.702684104890238;4.0;0.9500000000000005;84017.77468116238;10307.523181032655;8.151111882607001;3.666351461649583;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.80977258682378;2667.3084774790423;0.049807061190621615;84017.77468116238;0.0;0.0;135.0;4.0;141.8824233849043;4.0;101.31668181780128;8.0;97.86898512721376;8.0;105.0;8.0;101.31668181780128;8.0;30.0;4.0;37.38226213089172;4.0;94.80977258682378;2667.3084774790423;0.008604138515019925;84017.77468116238;0.0;0.0;92.16206062650969;245.08801225996837;0.9998070611906221;10307.523181032655;0.5910469264989536;0.2306458692893142;153.10532715934283;344.7095241886305;0.9586041385150205;84017.77468116238;0.6164514286113251;0.2500305046150658;94.80977258682378;2667.3084774790423;0.04120292267560169;84017.77468116238;0.0;0.0;107.37557658270157;245.08801225996837;0.9998070611906221;84017.77468116238;0.5910469264989536;0.2306458692893142;146.7966881819337;325.32953111938485;0.9998070611906221;84017.77468116238;0.5910469264989536;0.2306458692893142;141.47652944005438;323.6737735479291;0.9500000000000005;84017.77468116238;0.6220346216933349;0.25449707429130686;97.67289247781133;239.22531338362134;0.9500000000000005;84017.77468116238;0.6220346216933349;0.25449707429130686;97.6503303561517;239.18247703492673;0.9500000000000005;10307.523181032655;0.6220346216933349;0.25449707429130686;92.16206062650969;2672.479488627589;0.049807061190621615;10307.523181032655;0.0;0.0;46.400034024057845;194.28824670483354;0.049807061190621615;10307.523181032655;0.0;0.0;46.40249770991022;194.3627330728668;0.049807061190621615;84017.77468116238;0.0;0.0;"Zustand 3: Temperatur 419.947 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.627 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6220 <= w_crit=0.6944, T=370.82 K >= T_crit=304.18 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6220 <= w_crit=0.6943, T=370.80 K >= T_crit=304.18 K).;"Zustand 20: Temperatur 426.255 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3097966525300256e-21;`gtol` termination condition is satisfied.;4;6.786007089387537e-10;5.1181962692535067e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.80067019364947;107.39812596671175;141.40820849465962;46.41529133655109;0.17463841783714856;0.2498863074039687;0.23072846503512728;0.25435500786293364;114.91580301840327;123.54625379696142;115.13705241478547;123.2801814262172;81.00731957473582;0.4819945318845496;19.25656381710543;36.87295472598106;0.0037115801136794655;0.04111139446479781;11.49158030178775;12.354625379709889;4.605482096595932;8.218678761742666;7.364301779535187;92.20306449188223;0.011289149848967476;2672.556539787307;245.17147611293737;217.45547226734448;0.011400383322138108;0.9984527477513949;0.5979093027589386;0.23573586828590976;2.1647394987667212e-10;-1.5123191587917972e-10;2.723368197621312e-10;-5.073264031096869e-11;-1.1283418643870391e-10;-1.3746159766014898e-10;7.720757366769249e-11;5.257732027530437e-10;2.1647394987667214e-12;-1.5123191587917973e-12;2.723368197621312e-12;-5.073264031096869e-11;-1.1283418643870392e-12;-1.3746159766014899e-12;7.720757366769248e-13;5.2577320275304376e-12;141.87295472598106;101.31339170376145;97.87029803107049;105.0;101.31339170376145;37.38913001177997;11.175574857093409;11.81348733443025;54.81393448010226;16.415291336551093;3.6854272946116566;5.66723353918826;10.199329806350534;54.895637141944974;5.405278839770631;9.747612344441961;4.0;0.9600000000000005;83989.59618661224;10315.531998332754;8.14205183020973;3.6854272946116566;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.80067019364947;2667.293865508262;0.04985313107353251;83989.59618661224;0.0;0.0;135.0;4.0;141.87295472598106;4.0;101.31339170376145;8.0;97.87029803107049;8.0;105.0;8.0;101.31339170376145;8.0;30.0;4.0;37.38913001177997;4.0;94.80067019364947;2667.293865508262;0.008706271934909705;83989.59618661224;0.0;0.0;92.20306449188223;245.17147611293476;1.009853131073533;10315.531998332754;0.5911594150440013;0.23072846503512728;153.04852958307447;344.54152935687694;0.9687062719349102;83989.59618661224;0.6162695582677391;0.2498863074039687;94.80067019364947;2667.293865508262;0.0411468591386228;83989.59618661224;0.0;0.0;107.39812596671175;245.17147611293476;1.009853131073533;83989.59618661224;0.5911594150440013;0.23072846503512728;146.81348733443025;325.3884077459736;1.009853131073533;83989.59618661224;0.5911594150440013;0.23072846503512728;141.40820849465962;323.476411153014;0.9600000000000005;83989.59618661224;0.6218585273393568;0.25435500786293364;97.65051362226978;239.09378659622305;0.9600000000000005;83989.59618661224;0.6218585273393568;0.25435500786293364;97.6279644091498;239.0509622269889;0.9600000000000005;10315.531998332754;0.6218585273393568;0.25435500786293364;92.20306449188223;2672.556539787307;0.04985313107353251;10315.531998332754;0.0;0.0;46.41529133655109;194.35203915658775;0.04985313107353251;10315.531998332754;0.0;0.0;46.41775456181648;194.4264894475475;0.04985313107353251;83989.59618661224;0.0;0.0;"Zustand 3: Temperatur 419.963 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.558 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6219 <= w_crit=0.6943, T=370.80 K >= T_crit=304.13 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6219 <= w_crit=0.6943, T=370.78 K >= T_crit=304.13 K).;"Zustand 20: Temperatur 426.199 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2626018223730475e-21;`gtol` termination condition is satisfied.;4;6.729394321853868e-10;5.025140440570885e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.791548942433;107.42142996726363;141.33940227487727;46.430571987986866;0.17654148181253615;0.24974351211465398;0.23080834284857568;0.25421470487658526;114.75516890710708;123.66126042107395;114.98075746613247;123.39043077849416;81.78509029203566;0.48141375537944814;19.43915097737623;36.86334742267388;0.0037132136671459794;0.04152787010409056;11.47551689065892;12.366126042121358;4.599230298649575;8.226028718561054;7.4350082083803235;92.24340877488936;0.011273889816195854;2672.632332728753;245.2552353836423;217.57721448790733;0.01149823231652447;1.0084010663271725;0.5980100656941104;0.2358113908189605;2.1690027551812818e-10;-1.4789236502110725e-10;2.760316419880837e-10;-4.980127421561065e-11;-1.0689404916774947e-10;-1.396358584315749e-10;7.835865289962385e-11;5.178719675313914e-10;2.1690027551812818e-12;-1.4789236502110724e-12;2.7603164198808373e-12;-4.980127421561065e-11;-1.0689404916774947e-12;-1.396358584315749e-12;7.835865289962385e-13;5.1787196753139144e-12;141.86334742267388;101.3100947733704;97.87167499268463;105.0;101.3100947733704;37.3960083983896;11.12880166037121;11.82935962827628;54.84740037649976;16.430571987986866;3.703988073626647;5.628266217795272;10.208451057567004;54.877060022605974;5.4899573533990065;9.79278696094508;4.0;0.9700000000000005;83961.36719104362;10323.558427397278;8.132987068511369;3.703988073626647;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.791548942433;2667.27922284198;0.049899298643696466;83961.36719104362;0.0;0.0;135.0;4.0;141.86334742267388;4.0;101.3100947733704;8.0;97.87167499268463;8.0;105.0;8.0;101.3100947733704;8.0;30.0;4.0;37.3960083983896;4.0;94.791548942433;2667.27922284198;0.00880929612396445;83961.36719104362;0.0;0.0;92.24340877488936;245.25523538364078;1.019899298643697;10323.558427397278;0.5912681661044991;0.23080834284857568;152.9921490830451;344.37493912526196;0.978809296123965;83961.36719104362;0.616089355054257;0.24974351211465398;94.791548942433;2667.27922284198;0.041090002519732015;83961.36719104362;0.0;0.0;107.42142996726363;245.25523538364078;1.019899298643697;83961.36719104362;0.5912681661044991;0.23080834284857568;146.82935962827628;325.44461329653546;1.019899298643697;83961.36719104362;0.5912681661044991;0.23080834284857568;141.33940227487727;323.27890644215876;0.9700000000000005;83961.36719104362;0.6216845236291992;0.25421470487658526;97.62864300631855;238.96438036811884;0.9700000000000005;83961.36719104362;0.6216845236291992;0.25421470487658526;97.60610669974375;238.92156813089812;0.9700000000000005;10323.558427397278;0.6216845236291992;0.25421470487658526;92.24340877488936;2672.632332728753;0.049899298643696466;10323.558427397278;0.0;0.0;46.430571987986866;194.41592924638738;0.049899298643696466;10323.558427397278;0.0;0.0;46.43303475076442;194.4903433918378;0.049899298643696466;83961.36719104362;0.0;0.0;"Zustand 3: Temperatur 419.979 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.489 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6217 <= w_crit=0.6943, T=370.78 K >= T_crit=304.09 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6217 <= w_crit=0.6943, T=370.76 K >= T_crit=304.09 K).;"Zustand 20: Temperatur 426.142 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2170902931655412e-21;`gtol` termination condition is satisfied.;4;6.551938082698031e-10;4.9337415683546724e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.78240675566514;107.44546017313962;141.27013422158063;46.44587959759599;0.178458328112811;0.2496020792118337;0.23088557523617112;0.25407611011501247;114.59227049226507;123.77646994022818;114.82214845177614;123.50093318058288;82.55935503474274;0.48082741171095184;19.621358065745703;36.85360469451348;0.0037148481013950375;0.041943952247298216;11.459227049176397;12.377646994037915;4.592885938075665;8.233395545367605;7.505395912261895;92.28311513732893;0.011259748413817298;2672.7069084449536;245.33926201930177;217.69646203948287;0.011596928048184019;1.0183486463975961;0.5981078256077027;0.2358846844857634;2.1449864107125904e-10;-1.3811529697704827e-10;2.6426505428389646e-10;-4.890288174408397e-11;-1.1547740541573148e-10;-1.509761204943061e-10;6.87947476762929e-11;5.011031589674531e-10;2.1449864107125904e-12;-1.3811529697704827e-12;2.6426505428389647e-12;-4.890288174408397e-11;-1.1547740541573149e-12;-1.5097612049430608e-12;6.87947476762929e-13;5.011031589674531e-12;141.85360469451348;101.30679027570028;97.87311358754908;105.0;101.30679027570028;37.4028989198701;11.082566157498547;11.844327093390234;54.88021621745884;16.44587959759599;3.722043814918379;5.5899984502201505;10.217593244334864;54.858448379817844;5.5741928718096005;9.838190313604002;4.0;0.9800000000000005;83933.08131475892;10331.60439873362;8.123915519359887;3.722043814918379;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.78240675566514;2667.264546142384;0.04994557444577963;83933.08131475892;0.0;0.0;135.0;4.0;141.85360469451348;4.0;101.30679027570028;8.0;97.87311358754908;8.0;105.0;8.0;101.30679027570028;8.0;30.0;4.0;37.4028989198701;4.0;94.78240675566514;2667.264546142384;0.00891320371222777;83933.08131475892;0.0;0.0;92.28311513732893;245.33926201930078;1.0299455744457802;10331.60439873362;0.5913732819670245;0.23088557523617112;152.93617085201203;344.209707891206;0.9889132037122284;83933.08131475892;0.6159107719159931;0.2496020792118337;94.78240675566514;2667.264546142384;0.04103237073355186;83933.08131475892;0.0;0.0;107.44546017313962;245.33926201930078;1.0299455744457802;83933.08131475892;0.5913732819670245;0.23088557523617112;146.84432709339023;325.49821127171;1.0299455744457802;83933.08131475892;0.5913732819670245;0.23088557523617112;141.27013422158063;323.0812782914664;0.9800000000000005;83933.08131475892;0.6215125455177684;0.25407611011501247;97.60726985953562;238.83703846031517;0.9800000000000005;83933.08131475892;0.6215125455177684;0.25407611011501247;97.5847464607819;238.79423850904243;0.9800000000000005;10331.60439873362;0.6215125455177684;0.25407611011501247;92.28311513732893;2672.7069084449536;0.04994557444577963;10331.60439873362;0.0;0.0;46.44587959759599;194.4799321069687;0.04994557444577963;10331.60439873362;0.0;0.0;46.448341895882436;194.55431003019046;0.04994557444577963;83933.08131475892;0.0;0.0;"Zustand 3: Temperatur 419.994 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.420 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6215 <= w_crit=0.6943, T=370.76 K >= T_crit=304.04 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6215 <= w_crit=0.6943, T=370.73 K >= T_crit=304.04 K).;"Zustand 20: Temperatur 426.086 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1739435547995514e-21;`gtol` termination condition is satisfied.;4;6.471861881612923e-10;4.8455000872965656e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.77324168881592;107.470189223121;141.20042671187383;46.461217559392026;0.1803887240946961;0.24946197053208094;0.23096023207843092;0.2539391704189145;114.42715942481965;123.89190789877658;114.66127906877819;123.61171213620875;83.33011966337583;0.4802355434669372;19.80318104286143;36.84372963067102;0.003716483740451817;0.04235963508350803;11.44271594243282;12.389190789892043;4.586451162755021;8.240780809075355;7.575465423955726;92.32220434444832;0.011246686238915695;2672.7803062375083;245.42352923201872;217.81328542202135;0.011696463359067932;1.028295504994768;0.5982026587102008;0.23595580446810674;2.1468338218255667e-10;-1.3716316971112974e-10;2.716546987358015e-10;-4.802325204167346e-11;-9.734435479913373e-11;-1.4384227142727468e-10;7.842970717319986e-11;4.914539886158309e-10;2.1468338218255666e-12;-1.3716316971112973e-12;2.716546987358015e-12;-4.802325204167346e-11;-9.734435479913373e-13;-1.4384227142727468e-12;7.842970717319986e-13;4.914539886158309e-12;141.84372963067102;101.30347750788849;97.87461150702791;105.0;101.30347750788849;37.409803103993795;11.03685103485168;11.858411016570074;54.91240124045453;16.461217559392026;3.7396042985126883;5.552407162579584;10.226758311184085;54.83979811680632;5.657984304696242;9.8838055271666;4.0;0.9900000000000005;83904.73259661795;10339.671729524409;8.114835247335003;3.7396042985126883;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.77324168881592;2667.2498322847623;0.04999196835383535;83904.73259661795;0.0;0.0;135.0;4.0;141.84372963067102;4.0;101.30347750788849;8.0;97.87461150702791;8.0;105.0;8.0;101.30347750788849;8.0;30.0;4.0;37.409803103993795;4.0;94.77324168881592;2667.2498322847623;0.009017987386330783;83904.73259661795;0.0;0.0;92.32220434444832;245.42352923201537;1.039991968353836;10339.671729524409;0.5914748611004021;0.23096023207843092;152.8805806655227;344.0457917778626;0.9990179873863313;83904.73259661795;0.6157337633979607;0.24946197053208094;94.77324168881592;2667.2498322847623;0.04097398096750456;83904.73259661795;0.0;0.0;107.470189223121;245.42352923201537;1.039991968353836;83904.73259661795;0.5914748611004021;0.23096023207843092;146.85841101657007;325.5492630828988;1.039991968353836;83904.73259661795;0.5914748611004021;0.23096023207843092;141.20042671187383;322.88354457292087;0.9900000000000005;83904.73259661795;0.6213425303309279;0.2539391704189145;97.5863836959544;238.7117065293238;0.9900000000000005;83904.73259661795;0.6213425303309279;0.2539391704189145;97.5638732093758;238.66891901913846;0.9900000000000005;10339.671729524409;0.6213425303309279;0.2539391704189145;92.32220434444832;2672.7803062375083;0.04999196835383535;10339.671729524409;0.0;0.0;46.461217559392026;194.54406192944248;0.04999196835383535;10339.671729524409;0.0;0.0;46.46367939108217;194.6184035459627;0.04999196835383535;83904.73259661795;0.0;0.0;"Zustand 3: Temperatur 420.008 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.350 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6213 <= w_crit=0.6943, T=370.74 K >= T_crit=303.99 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6213 <= w_crit=0.6943, T=370.71 K >= T_crit=303.99 K).;"Zustand 20: Temperatur 426.031 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
