config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0985048079624668e-18;`gtol` termination condition is satisfied.;8;1.4050635765671218e-08;2.048660444272045e-09;1;True;;True;0;zulässig;feasible;True;True;True;94.76405195917278;107.4955908088823;141.13030127261612;46.47658899631955;0.18233242820742515;0.24932314822471957;0.23103238112993538;0.2538038349468894;114.25988484171563;124.00759780231205;114.49820041136303;123.72278919312824;84.0973903444758;0.4796381923835374;19.984616072260742;36.83372516995905;0.003718120876895434;0.04277491297931968;11.425988483093697;12.400759780050793;4.5799280164313085;8.248185946205156;7.645217303881494;92.36069635644958;0.011234665444247336;2672.8525638942065;245.50801170947764;217.92775276566638;0.011796831132275809;1.0382416582929992;0.5982946389576624;0.2360248043791307;-5.680249159922823e-09;1.7793695405998733e-09;-6.167454102978809e-09;2.0439386849702146e-09;5.80314463149989e-10;1.8041248495137552e-09;5.0889070735138375e-11;1.0778663295241131e-08;-5.680249159922823e-11;1.779369540599873e-11;-6.167454102978809e-11;2.0439386849702146e-09;5.8031446314998904e-12;1.804124849513755e-11;5.088907073513838e-13;1.0778663295241132e-10;141.83372516995905;101.30015582556433;97.87616657881307;105.0;101.30015582556433;37.41672235659763;10.991639407167838;11.871632142271437;54.94397399985195;16.47658899631955;3.7566790565181236;5.51547022236349;10.235948040827225;54.821105466341635;5.7413308696553145;9.929616472633768;4.0;1.0;83876.31558266102;10347.762099119138;8.105744486510861;3.7566790565181236;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.76405195917278;2667.235078403828;0.050038489425275;83876.31558266102;0.0;0.0;135.0;4.0;141.83372516995905;4.0;101.30015582556433;8.0;97.87616657881307;8.0;105.0;8.0;101.30015582556433;8.0;30.0;4.0;37.41672235659763;4.0;94.76405195917278;2667.235078403828;0.009123639280741957;83876.31558266102;0.0;0.0;92.36069635644958;245.50801170947278;1.050038489425275;10347.762099119138;0.5915729988518864;0.23103238112993538;152.8253645771269;343.8831476228053;1.009123639280742;83876.31558266102;0.6155582843129325;0.24932314822471957;94.76405195917278;2667.235078403828;0.04091485014453304;83876.31558266102;0.0;0.0;107.4955908088823;245.50801170947278;1.050038489425275;83876.31558266102;0.5915729988518864;0.23103238112993538;146.87163214227144;325.597828598476;1.050038489425275;83876.31558266102;0.5915729988518864;0.23103238112993538;141.13030127261612;322.68572267797646;1.0;83876.31558266102;0.6211744180992147;0.2538038349468894;97.56597433624853;238.5883323278204;1.0;83876.31558266102;0.6211744180992147;0.2538038349468894;97.54347676904621;238.54555741484108;1.0;10347.762099119138;0.6211744180992147;0.2538038349468894;92.36069635644958;2672.8525638942065;0.050038489425275;10347.762099119138;0.0;0.0;46.47658899631955;194.60833177167504;0.050038489425275;10347.762099119138;0.0;0.0;46.4790503592227;194.68263698991007;0.050038489425275;83876.31558266102;0.0;0.0;"Zustand 3: Temperatur 420.022 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.280 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6212 <= w_crit=0.6943, T=370.72 K >= T_crit=303.95 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6212 <= w_crit=0.6942, T=370.69 K >= T_crit=303.95 K).;"Zustand 20: Temperatur 425.975 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0985037366022773e-18;`gtol` termination condition is satisfied.;1;1.4050034740789816e-08;2.04865992131553e-09;1;True;;True;0;zulässig;feasible;True;True;True;94.76405195917278;107.4955908088823;141.13030127261612;46.47658899631955;0.18233242820742515;0.24932314822471957;0.23103238112993538;0.2538038349468894;114.25988484171506;124.0075978023115;114.49820041136246;123.72278919312768;84.09739034447581;0.4796381923835372;19.98461607226084;36.83372516995905;0.0037181208768954175;0.0427749129793197;11.425988483093697;12.400759780050828;4.579928016431366;8.24818594620519;7.645217303881494;92.36069635644958;0.011234665444247123;2672.8525638942065;245.5080117094771;217.92775276566638;0.011796831132275587;1.0382416582929996;0.5982946389576624;0.2360248043791307;-5.680277581632254e-09;1.7793837514545885e-09;-6.16751094639767e-09;2.043938573947912e-09;5.783107326351455e-10;1.8032153548119823e-09;4.9823256631498225e-11;1.0778094861052523e-08;-5.6802775816322535e-11;1.7793837514545886e-11;-6.16751094639767e-11;2.0439385739479113e-09;5.783107326351455e-12;1.8032153548119824e-11;4.982325663149823e-13;1.0778094861052523e-10;141.83372516995905;101.30015582556439;97.87616657881313;105.0;101.30015582556439;37.416722356597575;10.991639407167838;11.871632142271437;54.943973999852005;16.47658899631955;3.7566790565181805;5.515470222363547;10.235948040827225;54.82110546634169;5.7413308696553145;9.929616472633768;4.0;1.0000000000000004;83876.31558266102;10347.762099119138;8.105744486510861;3.7566790565181805;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.76405195917278;2667.235078403828;0.05003848942527478;83876.31558266102;0.0;0.0;135.0;4.0;141.83372516995905;4.0;101.30015582556439;8.0;97.87616657881313;8.0;105.0;8.0;101.30015582556439;8.0;30.0;4.0;37.416722356597575;4.0;94.76405195917278;2667.235078403828;0.009123639280741917;83876.31558266102;0.0;0.0;92.36069635644958;245.50801170947278;1.0500384894252752;10347.762099119138;0.5915729988518864;0.23103238112993538;152.8253645771269;343.8831476228053;1.0091236392807423;83876.31558266102;0.6155582843129325;0.24932314822471957;94.76405195917278;2667.235078403828;0.04091485014453286;83876.31558266102;0.0;0.0;107.4955908088823;245.50801170947278;1.0500384894252752;83876.31558266102;0.5915729988518864;0.23103238112993538;146.87163214227144;325.597828598476;1.0500384894252752;83876.31558266102;0.5915729988518864;0.23103238112993538;141.13030127261612;322.68572267797646;1.0000000000000004;83876.31558266102;0.6211744180992147;0.2538038349468894;97.56597433624853;238.5883323278204;1.0000000000000004;83876.31558266102;0.6211744180992147;0.2538038349468894;97.54347676904621;238.54555741484108;1.0000000000000004;10347.762099119138;0.6211744180992147;0.2538038349468894;92.36069635644958;2672.8525638942065;0.05003848942527478;10347.762099119138;0.0;0.0;46.47658899631955;194.60833177167504;0.05003848942527478;10347.762099119138;0.0;0.0;46.4790503592227;194.68263698991007;0.05003848942527478;83876.31558266102;0.0;0.0;"Zustand 3: Temperatur 420.022 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.280 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6212 <= w_crit=0.6943, T=370.72 K >= T_crit=303.95 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6212 <= w_crit=0.6942, T=370.69 K >= T_crit=303.95 K).;"Zustand 20: Temperatur 425.975 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.8609635801954756e-24;`gtol` termination condition is satisfied.;4;2.331481052555886e-10;3.118000506797738e-12;1;True;;True;0;zulässig;feasible;True;True;True;94.75483575533553;107.52163938643923;141.0597778602127;46.491997067207535;0.18428924705756167;0.2491855796978796;0.23110208623070588;0.253670053346123;114.09049574336962;124.12356342098026;114.332963378437;123.834186245933;84.86117265096175;0.4790353998160942;20.1656591471929;36.8235942430245;0.003719759806178713;0.04318978016888795;11.409049574315887;12.412356342092641;4.573318535136618;8.255612416393003;7.71465205917584;92.39861013566116;0.011223649728558808;2672.9237172994017;245.5926841823213;218.03992841152652;0.011898024370851301;1.048187122493322;0.5983838356036282;0.2360917344190586;-4.789058039023075e-12;2.751221472863108e-11;6.59952092973981e-11;2.0911050668814823e-12;2.1543655748246238e-11;5.384492851590039e-11;3.795719294430455e-11;2.1074697542644572e-10;-4.7890580390230754e-14;2.751221472863108e-13;6.59952092973981e-13;2.070401056318298e-12;2.1543655748246238e-13;5.384492851590039e-13;3.7957192944304553e-13;2.1074697542644573e-12;141.8235942430245;101.29682457398525;97.8777766260655;105.0;101.29682457398525;37.42365809934091;10.946916036641255;11.884009861331208;54.974952036320246;16.491997067207535;3.7732774616152938;5.479166490404339;10.245164244664466;54.80236661495678;5.824232001118503;9.97560763631725;4.0;1.0100000000000007;83847.8247366011;10355.877210305442;8.096641456231408;3.7732774616152938;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.75483575533553;2667.220281587897;0.050085146864172536;83847.8247366011;0.0;0.0;135.0;4.0;141.8235942430245;4.0;101.29682457398525;8.0;97.8777766260655;8.0;105.0;8.0;101.29682457398525;8.0;30.0;4.0;37.42365809934091;4.0;94.75483575533553;2667.220281587897;0.009230154004365752;83847.8247366011;0.0;0.0;92.39861013566116;245.5926841823158;1.0600851468641732;10355.877210305442;0.5916677850295815;0.23110208623070588;152.77051027966576;343.72173756658293;1.0192301540043665;83847.8247366011;0.6153842960018094;0.2491855796978796;94.75483575533553;2667.220281587897;0.04085499285980679;83847.8247366011;0.0;0.0;107.52163938643923;245.5926841823158;1.0600851468641732;83847.8247366011;0.5916677850295815;0.23110208623070588;146.8840098613312;325.6439639328044;1.0600851468641732;83847.8247366011;0.5916677850295815;0.23110208623070588;141.0597778602127;322.48782727928557;1.0100000000000007;83847.8247366011;0.6210081492949342;0.253670053346123;97.54603175012198;238.46686425852667;1.0100000000000007;83847.8247366011;0.6210081492949342;0.253670053346123;97.52354711236995;238.4241020999436;1.0100000000000007;10355.877210305442;0.6210081492949342;0.253670053346123;92.39861013566116;2672.9237172994017;0.050085146864172536;10355.877210305442;0.0;0.0;46.491997067207535;194.6727548415136;0.050085146864172536;10355.877210305442;0.0;0.0;46.494457959028466;194.74702356266295;0.050085146864172536;83847.8247366011;0.0;0.0;"Zustand 3: Temperatur 420.034 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.210 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6210 <= w_crit=0.6942, T=370.70 K >= T_crit=303.90 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6210 <= w_crit=0.6942, T=370.67 K >= T_crit=303.90 K).;"Zustand 20: Temperatur 425.921 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.795500087680005e-24;`gtol` termination condition is satisfied.;4;2.973729939432193e-10;3.948544057669866e-12;1;True;;True;0;zulässig;feasible;True;True;True;94.74559159475876;107.54831062141318;140.98887645329694;46.507444392161574;0.18625892164252456;0.24904922761763035;0.231169411195667;0.25353777914170017;113.91903659167048;124.2398244784447;114.16561422369182;123.945921214282;85.62147333332558;0.4784272058979918;20.346306823473824;36.81333950907123;0.003721400762724229;0.04360423136076917;11.391903659139695;12.42398244783812;4.566624568946447;8.263061414282486;7.78377030302527;92.43596415302972;0.011213604135149139;2672.993801440531;245.67752409688188;218.149876104589;0.012000036039636397;1.0581319121733543;0.5984703184437387;0.2361566453029931;-1.793409865058493e-11;4.760636329592671e-11;6.360778570524417e-11;2.649769292872861e-12;3.063860276597552e-11;6.350830972223775e-11;4.4707348934025504e-11;2.7353053155820817e-10;-1.7934098650584928e-13;4.760636329592671e-13;6.360778570524417e-13;2.597813032228294e-12;3.063860276597552e-13;6.350830972223775e-13;4.4707348934025505e-13;2.7353053155820815e-12;141.81333950907123;101.29348321727628;97.87943972972568;105.0;101.29348321727628;37.430611511868676;10.902664812962769;11.895563914594959;55.00535264116104;16.507444392161574;3.7894085661374106;5.44347557669596;10.254408405241236;54.78357840672908;5.90668746129802;10.021764274465966;4.0;1.0200000000000005;83819.25554482189;10364.018486464001;8.087524704273214;3.7894085661374106;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.74559159475876;2667.2054394529396;0.050131948212990274;83819.25554482189;0.0;0.0;135.0;4.0;141.81333950907123;4.0;101.29348321727628;8.0;97.87943972972568;8.0;105.0;8.0;101.29348321727628;8.0;30.0;4.0;37.430611511868676;4.0;94.74559159475876;2667.2054394529396;0.009337522613990455;83819.25554482189;0.0;0.0;92.43596415302972;245.67752409687586;1.0701319482129907;10364.018486464001;0.5917593092060739;0.231169411195667;152.716004322034;343.5615197081215;1.029337522613991;83819.25554482189;0.6152117536948053;0.24904922761763035;94.74559159475876;2667.2054394529396;0.04079442559899982;83819.25554482189;0.0;0.0;107.54831062141318;245.67752409687586;1.0701319482129907;83819.25554482189;0.5917593092060739;0.231169411195667;146.89556391459496;325.687726087672;1.0701319482129907;83819.25554482189;0.5917593092060739;0.231169411195667;140.98887645329694;322.2898749557539;1.0200000000000005;83819.25554482189;0.6208436690528129;0.25353777914170017;97.52654634694721;238.34725404071125;1.0200000000000005;83819.25554482189;0.6208436690528129;0.25353777914170017;97.50407465113886;238.30450479427913;1.0200000000000005;10364.018486464001;0.6208436690528129;0.25353777914170017;92.43596415302972;2672.993801440531;0.050131948212990274;10364.018486464001;0.0;0.0;46.507444392161574;194.7373420944832;0.050131948212990274;10364.018486464001;0.0;0.0;46.5099048105472;194.8115742138278;0.050131948212990274;83819.25554482189;0.0;0.0;"Zustand 3: Temperatur 420.046 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.139 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6208 <= w_crit=0.6942, T=370.68 K >= T_crit=303.85 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6208 <= w_crit=0.6942, T=370.65 K >= T_crit=303.85 K).;"Zustand 20: Temperatur 425.866 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0150856245459398e-23;`gtol` termination condition is satisfied.;4;3.179646409053342e-10;4.505742168713029e-12;1;True;;True;0;zulässig;feasible;True;True;True;94.7363179545282;107.57558086482356;140.91761556627483;46.52293364686602;0.18824124047263924;0.24891405976461886;0.2312344161500909;0.2534069662052494;113.74555189577126;124.3564011113934;113.99619919627935;124.05801250575075;86.37829854492992;0.47781365043919216;20.52655548378485;36.80296363012985;0.003723043986239326;0.044018261127515564;11.37455518954789;12.435640111132615;4.559847967849898;8.270534167047002;7.852572594989554;92.47277596046678;0.011204495114627915;2673.062849550311;245.76250884395222;218.2576560459696;0.01210285922163945;1.0680760419979867;0.5985541528287515;0.2362195845127995;-2.079048044834053e-11;4.482103577174712e-11;7.44648787076585e-11;3.288369576637251e-12;3.1889157980913296e-11;6.724576451233588e-11;4.573053047352005e-11;2.923599140558508e-10;-2.0790480448340533e-13;4.482103577174712e-13;7.44648787076585e-13;3.1925918219779115e-12;3.18891579809133e-13;6.724576451233588e-13;4.573053047352005e-13;2.923599140558508e-12;141.80296363012985;101.29013120497154;97.88115395627898;105.0;101.29013120497154;37.437583798528294;10.85887120345501;11.906312753221641;55.03519216193848;16.522933646866022;3.805081272411769;5.408377995812202;10.263682045471796;54.76473761561152;5.988697186946808;10.068072193353487;4.0;1.0300000000000007;83790.60337437307;10372.187384176676;8.078392750809737;3.805081272411769;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.7363179545282;2667.190549549825;0.05017890121962543;83790.60337437307;0.0;0.0;135.0;4.0;141.80296363012985;4.0;101.29013120497154;8.0;97.88115395627898;8.0;105.0;8.0;101.29013120497154;8.0;30.0;4.0;37.437583798528294;4.0;94.7363179545282;2667.190549549825;0.00944573861113632;83790.60337437307;0.0;0.0;92.47277596046678;245.7625088439451;1.0801789012196261;10372.187384176676;0.5918476557475415;0.2312344161500909;152.66183483358486;343.4024572739684;1.039445738611137;83790.60337437307;0.6150406189799861;0.24891405976461886;94.7363179545282;2667.190549549825;0.04073316260848911;83790.60337437307;0.0;0.0;107.57558086482356;245.7625088439451;1.0801789012196261;83790.60337437307;0.5918476557475415;0.2312344161500909;146.90631275322164;325.7291684846773;1.0801789012196261;83790.60337437307;0.5918476557475415;0.2312344161500909;140.91761556627483;322.09187969412926;1.0300000000000007;83790.60337437307;0.6206809227910588;0.2534069662052494;97.50750867147008;238.2294539223325;1.0300000000000007;83790.60337437307;0.6206809227910588;0.2534069662052494;97.48504993255978;238.18671774648055;1.0300000000000007;10372.187384176676;0.6206809227910588;0.2534069662052494;92.47277596046678;2673.062849550311;0.05017890121962543;10372.187384176676;0.0;0.0;46.52293364686602;194.80210471844805;0.05017890121962543;10372.187384176676;0.0;0.0;46.52539358936002;194.87630012519767;0.05017890121962543;83790.60337437307;0.0;0.0;"Zustand 3: Temperatur 420.056 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.068 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6207 <= w_crit=0.6942, T=370.66 K >= T_crit=303.81 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6207 <= w_crit=0.6942, T=370.64 K >= T_crit=303.81 K).;"Zustand 20: Temperatur 425.812 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3269060750438454e-23;`gtol` termination condition is satisfied.;4;3.422782154905764e-10;5.151516427313118e-12;1;True;;True;0;zulässig;feasible;True;True;True;94.72701344580997;107.60342735660362;140.8460130577077;46.53846728246174;0.19023598320245588;0.24878004405976314;0.2312971594985822;0.25327757040019794;113.57008407269848;124.4733117678324;113.82476237931087;124.17047690730254;87.13165471698427;0.477194772522017;20.7064016992354;36.79246914310397;0.003724689690601104;0.044431864204851027;11.357008407238299;12.44733117677572;4.552990495170728;8.27803179381683;7.9210595197213705;92.50906245724997;0.011196290396932807;2673.130893634526;245.8476170597779;218.3633265214072;0.012206487039335912;1.0780195259157983;0.5986354023097954;0.23628059827561096;-2.2041035663278308e-11;4.919797902402934e-11;6.861000656499527e-11;4.004241382915552e-12;4.267519670975162e-11;7.5203843152849e-11;5.0107473725802265e-11;3.154951855321997e-10;-2.2041035663278307e-13;4.919797902402933e-13;6.861000656499528e-13;3.8502320989572595e-12;4.267519670975162e-13;7.520384315284901e-13;5.010747372580226e-13;3.1549518553219967e-12;141.79246914310397;101.28676803506869;97.88291748544816;105.0;101.28676803506869;37.4445760626694;10.815520992923666;11.916274394089953;55.06448639458057;16.53846728246174;3.820304255641304;5.373855028198193;10.272986554190027;54.74584128851592;6.070261336382259;10.114517812387646;4.0;1.0400000000000005;83761.86401193963;10380.38524547165;8.069244255503907;3.820304255641304;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.72701344580997;2667.175609644406;0.050226012955133736;83761.86401193963;0.0;0.0;135.0;4.0;141.79246914310397;4.0;101.28676803506869;8.0;97.88291748544816;8.0;105.0;8.0;101.28676803506869;8.0;30.0;4.0;37.4445760626694;4.0;94.72701344580997;2667.175609644406;0.009554794956859153;83761.86401193963;0.0;0.0;92.50906245724997;245.8476170597696;1.0902260129551342;10380.38524547165;0.5919329065036503;0.2312971594985822;152.60799013602764;343.2445139622144;1.0495547949568595;83761.86401193963;0.6148708535193157;0.24878004405976314;94.72701344580997;2667.175609644406;0.040671217998274584;83761.86401193963;0.0;0.0;107.60342735660362;245.8476170597696;1.0902260129551342;83761.86401193963;0.5919329065036503;0.2312971594985822;146.91627439408995;325.76834329598165;1.0902260129551342;83761.86401193963;0.5919329065036503;0.2312971594985822;140.8460130577077;321.8938551996723;1.0400000000000005;83761.86401193963;0.620519858263864;0.25327757040019794;97.48890954421597;238.11341797178167;1.0400000000000005;83761.86401193963;0.620519858263864;0.25327757040019794;97.46646377942739;238.07069502543087;1.0400000000000005;10380.38524547165;0.620519858263864;0.25327757040019794;92.50906245724997;2673.130893634526;0.050226012955133736;10380.38524547165;0.0;0.0;46.53846728246174;194.8670529625052;0.050226012955133736;10380.38524547165;0.0;0.0;46.54092674655277;194.94121154033076;0.050226012955133736;83761.86401193963;0.0;0.0;"Zustand 3: Temperatur 420.066 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.996 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6205 <= w_crit=0.6942, T=370.64 K >= T_crit=303.77 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6205 <= w_crit=0.6942, T=370.62 K >= T_crit=303.77 K).;"Zustand 20: Temperatur 425.758 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7197400633240737e-23;`gtol` termination condition is satisfied.;4;3.642396826445638e-10;5.8647081143464825e-12;1;True;;True;0;zulässig;feasible;True;True;True;94.71767677226342;107.63182814187735;140.77408602062155;46.554047592837094;0.1922429317929151;0.2486471495016645;0.2313576976428936;0.25314954917000587;113.39267397894514;124.59057371222445;113.65134622973079;124.28333008791323;87.88154837849278;0.4765706106140046;20.88584215396531;36.781858491563696;0.003726338071439645;0.04484503542866087;11.339267397860922;12.459057371214792;4.546053849187414;8.285555339190816;7.989231670767415;92.54483987714224;0.011188958944268542;2673.197964442602;245.9328283089856;218.4669436986592;0.012310912669552865;1.0879623773543625;0.5987141282351851;0.23633973125561009;-2.5508484213787597e-11;5.121592039358802e-11;7.753442332614213e-11;4.8265835772554055e-12;4.5432102524500806e-11;7.653966349607799e-11;5.098854671814479e-11;3.3591618375794496e-10;-2.5508484213787596e-13;5.121592039358802e-13;7.753442332614214e-13;4.596746264052764e-12;4.5432102524500804e-13;7.653966349607799e-13;5.098854671814479e-13;3.3591618375794496e-12;141.7818584915637;101.2833932389978;97.8847285790178;105.0;101.2833932389978;37.451589336855534;10.772600503792034;11.925466279438012;55.093250540286704;16.554047592837094;3.835085985333933;5.339888701875566;10.282323227736583;54.72688666305913;6.1513802588164594;10.16108811690458;4.0;1.0500000000000007;83733.03353489263;10388.61333300107;8.060077976807687;3.835085985333933;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.71767677226342;2667.1606176507885;0.050273290023914674;83733.03353489263;0.0;0.0;135.0;4.0;141.7818584915637;4.0;101.2833932389978;8.0;97.8847285790178;8.0;105.0;8.0;101.2833932389978;8.0;30.0;4.0;37.451589336855534;4.0;94.71767677226342;2667.1606176507885;0.009664684665072868;83733.03353489263;0.0;0.0;92.54483987714224;245.9328283089774;1.1002732900239154;10388.61333300107;0.5920151404350081;0.2313576976428936;152.55445899535573;343.0876547988849;1.0596646846650737;83733.03353489263;0.614702420239144;0.2486471495016645;94.71767677226342;2667.1606176507885;0.04060860535884181;83733.03353489263;0.0;0.0;107.63182814187735;245.9328283089774;1.1002732900239154;83733.03353489263;0.5920151404350081;0.2313576976428936;146.925466279438;325.80530106216275;1.1002732900239154;83733.03353489263;0.5920151404350081;0.2313576976428936;140.77408602062155;321.69581448983;1.0500000000000007;83733.03353489263;0.6203604250575203;0.25314954917000587;97.47074002497277;237.99910174838408;1.0500000000000007;83733.03353489263;0.6203604250575203;0.25314954917000587;97.44830725366387;237.956392190833;1.0500000000000007;10388.61333300107;0.6203604250575203;0.25314954917000587;92.54483987714224;2673.197964442602;0.050273290023914674;10388.61333300107;0.0;0.0;46.554047592837094;194.93219641831826;0.050273290023914674;10388.61333300107;0.0;0.0;46.55650657593867;195.00631804572055;0.050273290023914674;83733.03353489263;0.0;0.0;"Zustand 3: Temperatur 420.075 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.924 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6204 <= w_crit=0.6942, T=370.62 K >= T_crit=303.72 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6204 <= w_crit=0.6941, T=370.60 K >= T_crit=303.72 K).;"Zustand 20: Temperatur 425.704 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1528370410645363e-23;`gtol` termination condition is satisfied.;4;3.764149180520053e-10;6.561763545060941e-12;1;True;;True;0;zulässig;feasible;True;True;True;94.70830672473579;107.66076203698435;140.70185082220735;46.56967672354955;0.19426187046559112;0.2485153461250556;0.2314160850679526;0.2530228614718398;113.21336099253529;124.70820309266462;113.47599166341223;124.39658666271875;88.6279861517396;0.4759412025934159;21.064873642397373;36.771134030654025;0.0037279893072123347;0.04525776973224369;11.321336099218767;12.470820309258524;4.539039666534598;8.29310577751116;8.057089650154023;92.58012381970639;0.01118247089443704;2673.2640915265974;246.0181230392832;218.56856172254464;0.012416129342777582;1.0979046092476759;0.598790389846957;0.23639702662110892;-2.941646926046815e-11;4.5361048250924796e-11;8.202505341614597e-11;5.697553540073841e-12;4.7279513637477066e-11;7.936762358440319e-11;5.134381808602484e-11;3.476117171885562e-10;-2.9416469260468147e-13;4.53610482509248e-13;8.202505341614596e-13;5.375050509503621e-12;4.727951363747707e-13;7.936762358440319e-13;5.134381808602484e-13;3.4761171718855623e-12;141.77113403065403;101.28000637970337;97.88658557637166;105.0;101.28000637970337;37.458624586881854;10.73009657210332;11.933905300369872;55.12149923282453;16.56967672354955;3.8494347303292784;5.306461756665271;10.291693275264208;54.70787115668276;6.2320544781625244;10.20777063114457;4.0;1.0600000000000005;83704.10829454237;10396.872834504704;8.05089276621223;3.8494347303292784;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.70830672473579;2667.1455716228165;0.05032073859045294;83704.10829454237;0.0;0.0;135.0;4.0;141.77113403065403;4.0;101.28000637970337;8.0;97.88658557637166;8.0;105.0;8.0;101.28000637970337;8.0;30.0;4.0;37.458624586881854;4.0;94.70830672473579;2667.1455716228165;0.009775400801791442;83704.10829454237;0.0;0.0;92.58012381970639;246.01812303927227;1.1103207385904534;10396.872834504704;0.5920944337406248;0.2314160850679526;152.50123060275735;342.9318460826964;1.069775400801792;83704.10829454237;0.6145352832826029;0.2485153461250556;94.70830672473579;2667.1455716228165;0.0405453377886615;83704.10829454237;0.0;0.0;107.66076203698435;246.01812303927227;1.1103207385904534;83704.10829454237;0.5920944337406248;0.2314160850679526;146.93390530036987;325.8400907566837;1.1103207385904534;83704.10829454237;0.5920944337406248;0.2314160850679526;140.70185082220735;321.4977699354345;1.0600000000000005;83704.10829454237;0.6202025745152703;0.2530228614718398;97.45299140583978;237.88646224508642;1.0600000000000005;83704.10829454237;0.6202025745152703;0.2530228614718398;97.43057164937409;237.84376623590506;1.0600000000000005;10396.872834504704;0.6202025745152703;0.2530228614718398;92.58012381970639;2673.2640915265974;0.05032073859045294;10396.872834504704;0.0;0.0;46.56967672354955;194.99754405734453;0.05032073859045294;10396.872834504704;0.0;0.0;46.57213522302061;195.07162860800173;0.05032073859045294;83704.10829454237;0.0;0.0;"Zustand 3: Temperatur 420.084 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.852 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6202 <= w_crit=0.6941, T=370.60 K >= T_crit=303.68 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6202 <= w_crit=0.6941, T=370.58 K >= T_crit=303.68 K).;"Zustand 20: Temperatur 425.651 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.8025319560913936e-23;`gtol` termination condition is satisfied.;4;4.1605918282773086e-10;7.486697477648463e-12;1;True;;True;0;zulässig;feasible;True;True;True;94.69890217629961;107.69020859718728;140.6293231411832;46.585356680177426;0.1962925856586827;0.24838460496091375;0.2314723744236187;0.2528974677135397;113.03218309000397;124.82621500372014;113.29873813498943;124.5102602529894;89.3709747481334;0.47530658577349155;21.24349306661502;36.760298031698824;0.0037296435602074095;0.045670062143696184;11.303218308961442;12.482621500363372;4.531949525398875;8.300684016862549;8.124634068006749;92.61492927990753;0.011176797507201288;2673.329303296971;246.1034825387327;218.66823280503434;0.012522130342421445;1.1078462340619035;0.5988642443725092;0.23645252610830683;-4.128253294766182e-11;5.915978817938594e-11;7.560174708487466e-11;6.660227924726314e-12;1.7564616427989677e-11;8.641620752314338e-11;5.1159076974727213e-11;3.8954794945311733e-10;-4.128253294766182e-13;5.915978817938595e-13;7.560174708487466e-13;6.224512079183467e-12;1.7564616427989676e-13;8.641620752314339e-13;5.115907697472721e-13;3.895479494531173e-12;141.76029803169882;101.27660704985078;97.88848689031164;105.0;101.27660704985078;37.46568271553349;10.687996524738992;11.941607819268427;55.14924656437404;16.585356680177426;3.863358563771442;5.2735576104041115;10.301097823700388;54.68879235656584;6.312284678085234;10.254553392734294;4.0;1.0700000000000007;83675.08490047521;10405.164866989788;8.041687562869189;3.863358563771442;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.69890217629961;2667.1304697461296;0.05036836440432424;83675.08490047521;0.0;0.0;135.0;4.0;141.76029803169882;4.0;101.27660704985078;8.0;97.88848689031164;8.0;105.0;8.0;101.27660704985078;8.0;30.0;4.0;37.46568271553349;4.0;94.69890217629961;2667.1304697461296;0.009886936484323561;83675.08490047521;0.0;0.0;92.61492927990753;246.1034825387445;1.120368364404325;10405.164866989788;0.5921708599788545;0.2314723744236187;152.44829455643782;342.77705533232097;1.0798869364843242;83675.08490047521;0.614369407963833;0.24838460496091375;94.69890217629961;2667.1304697461296;0.04048142792000068;83675.08490047521;0.0;0.0;107.69020859718728;246.1034825387445;1.120368364404325;83675.08490047521;0.5921708599788545;0.2314723744236187;146.94160781926843;325.8727598475071;1.120368364404325;83675.08490047521;0.5921708599788545;0.2314723744236187;140.6293231411832;321.2997332992795;1.0700000000000007;83675.08490047521;0.620046259665805;0.2528974677135397;97.43565520445298;237.77545783369575;1.0700000000000007;83675.08490047521;0.620046259665805;0.2528974677135397;97.41324848607934;237.73277553262687;1.0700000000000007;10405.164866989788;0.620046259665805;0.2528974677135397;92.61492927990753;2673.329303296971;0.05036836440432424;10405.164866989788;0.0;0.0;46.585356680177426;195.0631042658284;0.05036836440432424;10405.164866989788;0.0;0.0;46.58781469328494;195.13715160892392;0.05036836440432424;83675.08490047521;0.0;0.0;"Zustand 3: Temperatur 420.092 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.779 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6200 <= w_crit=0.6941, T=370.59 K >= T_crit=303.64 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6200 <= w_crit=0.6941, T=370.56 K >= T_crit=303.64 K).;"Zustand 20: Temperatur 425.598 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.3584855586578226e-23;`gtol` termination condition is satisfied.;4;4.005832717811166e-10;8.195712975278993e-12;1;True;;True;0;zulässig;feasible;True;True;True;94.6894620775995;107.720148085956;140.5565180029111;46.60108933615476;0.19833486598695121;0.2482548979984985;0.23152661660233212;0.25277332969362903;112.84917691872664;124.94462354539245;113.11962371294777;124.62436354237529;90.1105209643354;0.4746667969252709;21.421697433833593;36.74935268652672;0.00373130097748435;0.04608190778340609;11.284917691835174;12.494462354530503;4.5247849485185325;8.308290902821563;8.191865542208218;92.64927067611251;0.011171911113570064;2673.3936270753534;246.18888889558505;218.7660073106598;0.01262890900412783;1.1177872638195183;0.5989357471115677;0.23650627008186592;-3.5143443710694555e-11;4.4991566028329544e-11;7.764811016386375e-11;7.722489314687664e-12;-1.5546675058430992e-11;8.741096735320752e-11;5.185540885577211e-11;3.7489655824174406e-10;-3.5143443710694556e-13;4.4991566028329544e-13;7.764811016386375e-13;7.150453069155241e-12;-1.5546675058430991e-13;8.741096735320752e-13;5.185540885577211e-13;3.748965582417441e-12;141.74935268652672;101.27319487014427;97.89043100313029;105.0;101.27319487014427;37.472764566112005;10.646288157874324;11.948589691133009;55.1765061100005;16.601089336154757;3.8768653680201624;5.241160327017781;10.3105379224005;54.66964800999864;6.392071688221904;10.301424928569588;4.0;1.0800000000000005;83645.96020586879;10413.490480653576;8.032461388548652;3.8768653680201624;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.6894620775995;2667.115310330707;0.05041617282364563;83645.96020586879;0.0;0.0;135.0;4.0;141.74935268652672;4.0;101.27319487014427;8.0;97.89043100313029;8.0;105.0;8.0;101.27319487014427;8.0;30.0;4.0;37.472764566112005;4.0;94.6894620775995;2667.115310330707;0.009999284880552729;83645.96020586879;0.0;0.0;92.64927067611251;246.1888888955725;1.1304161728236461;10413.490480653576;0.5922444901820977;0.23152661660233212;152.39564084440104;342.6232512363573;1.0899992848805533;83645.96020586879;0.6142047607243895;0.2482548979984985;94.6894620775995;2667.115310330707;0.04041688794309291;83645.96020586879;0.0;0.0;107.720148085956;246.1888888955725;1.1304161728236461;83645.96020586879;0.5922444901820977;0.23152661660233212;146.948589691133;325.9033543558905;1.1304161728236461;83645.96020586879;0.5922444901820977;0.23152661660233212;140.5565180029111;321.1017157721079;1.0800000000000005;83645.96020586879;0.6198914351551278;0.25277332969362903;97.41872315738641;237.66604821250561;1.0800000000000005;83645.96020586879;0.6198914351551278;0.25277332969362903;97.3963295021241;237.62337977937284;1.0800000000000005;10413.490480653576;0.6198914351551278;0.25277332969362903;92.64927067611251;2673.3936270753534;0.05041617282364563;10413.490480653576;0.0;0.0;46.60108933615476;195.12888487754194;0.05041617282364563;10413.490480653576;0.0;0.0;46.60354686014563;195.20289487807364;0.05041617282364563;83645.96020586879;0.0;0.0;"Zustand 3: Temperatur 420.099 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.707 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6199 <= w_crit=0.6941, T=370.57 K >= T_crit=303.59 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6199 <= w_crit=0.6941, T=370.55 K >= T_crit=303.59 K).;"Zustand 20: Temperatur 425.546 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105.0;30.0;105.0;8.0;8.0;4.0;105.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;105.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.2551912564190156e-23;`gtol` termination condition is satisfied.;4;4.344815636374962e-10;9.225173447062136e-12;1;True;;True;0;zulässig;feasible;True;True;True;94.67998545248389;107.75056144575535;140.48344981248806;46.616876440124145;0.20038850220156912;0.24812619814898035;0.2315788608129007;0.2526504105442156;112.66437786509618;125.06344187848117;112.93868515028487;124.73890832969883;90.84663167860707;0.474021872299815;21.599483853956873;36.738300111548824;0.0037329616917557403;0.04649330186164178;11.266437786469915;12.506344187838957;4.517547406007446;8.315927221976885;8.258784698050736;92.68316187656109;0.011167785067642105;2673.4570891444237;246.27432495997775;218.8619338374337;0.012736458714919685;1.1277277101221674;0.5990049515186527;0.23655829759241123;-4.030198397231288e-11;4.8970605348586105e-11;8.259348760475405e-11;8.870904011359926e-12;9.872280770650832e-11;9.160316949419212e-11;4.5560000216937624e-11;3.970370698880288e-10;-4.030198397231288e-13;4.897060534858611e-13;8.259348760475404e-13;8.138444047119192e-12;9.872280770650832e-13;9.16031694941921e-13;4.556000021693763e-13;3.970370698880288e-12;141.73830011154882;101.26976948774825;97.89241646291913;105.0;101.26976948774825;37.47987092574647;10.604959716504425;11.95486628389557;55.20329095081462;16.616876440124145;3.889962839485861;5.209254586358043;10.32001454751611;54.65043601557164;6.471416471407508;10.348374232023957;4.0;1.0900000000000007;83616.73129370803;10421.850662565792;8.023213342909495;3.889962839485861;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;94.67998545248389;2667.100091803871;0.050464168837086376;83616.73129370803;0.0;0.0;135.0;4.0;141.73830011154882;4.0;101.26976948774825;8.0;97.89241646291913;8.0;105.0;8.0;101.26976948774825;8.0;30.0;4.0;37.47987092574647;4.0;94.67998545248389;2667.100091803871;0.010112439208110838;83616.73129370803;0.0;0.0;92.68316187656109;246.27432495998917;1.1404641688370871;10421.850662565792;0.5923153929656391;0.2315788608129007;152.34325982805325;342.4704036056006;1.1001124392081116;83616.73129370803;0.6140413090914156;0.24812619814898035;94.67998545248389;2667.100091803871;0.04035172962897554;83616.73129370803;0.0;0.0;107.75056144575535;246.27432495998917;1.1404641688370871;83616.73129370803;0.5923153929656391;0.2315788608129007;146.95486628389557;325.9319189124953;1.1404641688370871;83616.73129370803;0.5923153929656391;0.2315788608129007;140.48344981248806;320.9037280063419;1.0900000000000007;83616.73129370803;0.6197380571816236;0.2526504105442156;97.4021872137314;237.55819435620677;1.0900000000000007;83616.73129370803;0.6197380571816236;0.2526504105442156;97.37980664826239;237.51553995082912;1.0900000000000007;10421.850662565792;0.6197380571816236;0.2526504105442156;92.68316187656109;2673.4570891444237;0.050464168837086376;10421.850662565792;0.0;0.0;46.616876440124145;195.19489320449176;0.050464168837086376;10421.850662565792;0.0;0.0;46.619333472176606;195.2688657235638;0.050464168837086376;83616.73129370803;0.0;0.0;"Zustand 3: Temperatur 420.105 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.633 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6197 <= w_crit=0.6941, T=370.55 K >= T_crit=303.55 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6197 <= w_crit=0.6941, T=370.53 K >= T_crit=303.55 K).;"Zustand 20: Temperatur 425.493 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
