config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.4;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5668318562863678e-24;`gtol` termination condition is satisfied.;5;1.7701157081708757e-10;1.77021572486879e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;96.25643576231386;116.1323241224992;144.45701310680482;48.096112137789135;0.09614349964608464;0.2748276481939414;0.2194937358169722;0.2824004228049197;139.61041860686447;136.19659968734223;139.6882188709388;136.09718285358417;27.158431987062183;0.5062284578293914;7.254131260085751;33.349905419070865;0.004314162547675099;0.017302407136190516;13.96104186068655;13.619659968734545;5.587528754837596;9.07314552357255;2.468948362476283;91.63630223299168;0.018955408270959765;2671.3501117711944;258.5063878604038;211.88624616007198;0.008627383340464534;0.44651360951706914;0.586623742438242;0.22741992618628595;1.5987211554602254e-13;-1.7692869391794375e-10;-1.7053025658242404e-13;-1.8818280267396403e-14;-1.0800249583553523e-12;-3.211653165635653e-12;-4.092726157978177e-12;-1.0231815394945443e-12;1.5987211554602255e-15;-1.7692869391794374e-12;-1.7053025658242404e-15;-1.8818280267396403e-14;-1.0800249583553523e-14;-3.2116531656356525e-14;-4.092726157978177e-14;-1.0231815394945442e-14;143.34990541907086;110.0;101.6454414550874;110.0;101.86021633650813;38.14572964637216;19.263586992249373;9.734240785931036;53.49057258661952;18.096112137789135;2.711174202116183;10.009139222095712;13.743564237686144;53.761431057325865;0.27722767912621293;8.81949452226786;4.0;0.4;88597.22195508478;11231.233332469264;7.888467751707378;0.27722767912621293;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.25643576231386;2669.6253936208323;0.055140992857533655;88597.22195508478;0.0;0.0;135.0;4.0;143.34990541907086;4.0;110.0;4.0;101.6454414550874;4.0;110.0;4.0;101.86021633650813;4.0;30.0;4.0;38.14572964637216;4.0;96.25643576231386;2669.6253936208323;0.005301448027283042;88597.22195508478;0.0;0.0;91.63630223299168;258.5063878604147;0.4551409928575337;11231.233332469264;0.5755040498988868;0.2194937358169722;162.61349241132024;373.48198699058196;0.4053014480272831;88597.22195508478;0.6462732515253621;0.2748276481939414;96.25643576231386;2669.6253936208323;0.04983954483025061;88597.22195508478;0.0;0.0;116.1323241224992;258.5063878604147;0.4551409928575337;88597.22195508478;0.5755040498988868;0.2194937358169722;144.73424078593104;318.17675904924585;0.4551409928575337;88597.22195508478;0.5755040498988868;0.2194937358169722;144.45701310680482;343.04977465698425;0.4;88597.22195508478;0.6548387116612774;0.2824004228049197;107.31282960023134;275.1536946893292;0.4;88597.22195508478;0.6548387116612774;0.2824004228049197;107.28882579788382;275.11043867148874;0.4;11231.233332469264;0.6548387116612774;0.2824004228049197;91.63630223299168;2671.3501117711944;0.055140992857533655;11231.233332469264;0.0;0.0;48.096112137789135;201.38008349785844;0.055140992857533655;11231.233332469264;0.0;0.0;48.098785279182266;201.45832225135388;0.055140992857533655;88597.22195508478;0.0;0.0;"Zustand 3: Temperatur 417.884 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.607 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.463 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.439 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.763 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.41000000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4857292692881218e-16;`gtol` termination condition is satisfied.;4;1.7008416481431634e-06;1.723791906981885e-08;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;96.2243443906113;115.96536066472129;144.59341412751638;48.1417174506675;0.09667545485359894;0.2743347412132612;0.2201317676414841;0.2817596515861207;139.8985556930797;136.5398385967286;140.0013842653486;136.4149713226204;28.062404386769092;0.5061153324140302;7.417436157612737;33.36713849838992;0.0043175044001914934;0.01772119179760495;13.989855403987145;13.653983850198788;5.600055372149211;9.094331414003328;2.5511277017140457;91.85042189087937;0.01862208712186201;2671.7550174985713;258.37874347365835;212.58384362623607;0.008664394639466944;0.4566107693508837;0.5873503765568556;0.2279469743932279;-5.641474842832395e-09;-3.320854098376458e-07;1.6224467458414438e-07;-2.8036420407495655e-09;-3.8381671174647636e-08;9.47407272633427e-08;1.1257048981860862e-07;1.6532082440789964e-06;-5.641474842832395e-11;-3.3208540983764577e-09;1.6224467458414437e-09;-2.8036420407495655e-09;-3.8381671174647637e-10;9.47407272633427e-10;1.1257048981860862e-09;1.6532082440789962e-08;143.36713849838992;110.0;101.62671146738347;110.0;101.84120984912556;38.166258289278005;19.055255544206148;9.913140683388406;53.68416360160137;18.1417174506675;2.8259251089401687;9.776289576504098;13.775655609388707;53.696821397939516;0.31972655587202325;8.767330703238088;4.0;0.41000000000000003;88493.43486159589;11257.020874107222;7.861177113488668;0.31972655587202325;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.2243443906113;2669.5741145214397;0.055275163990350595;88493.43486159589;0.0;0.0;135.0;4.0;143.36713849838992;4.0;110.0;4.0;101.62671146738347;4.0;110.0;4.0;101.84120984912556;4.0;30.0;4.0;38.166258289278005;4.0;96.2243443906113;2669.5741145214397;0.005343751620874417;88493.43486159589;0.0;0.0;91.85042189087937;258.3787434736475;0.4652751639903506;11257.020874107222;0.5764126866735554;0.2201317676414841;162.42239404259607;372.9021216557355;0.41534375162087445;88493.43486159589;0.645707342593186;0.2743347412132612;96.2243443906113;2669.5741145214397;0.04993141236947618;88493.43486159589;0.0;0.0;115.96536066472129;258.3787434736475;0.4652751639903506;88493.43486159589;0.5764126866735554;0.2201317676414841;144.9131406833884;318.6923096354362;0.4652751639903506;88493.43486159589;0.5764126866735554;0.2201317676414841;144.59341412751638;342.96835452830067;0.41000000000000003;88493.43486159589;0.6541231885808709;0.2817596515861207;107.1980299614832;274.5234657663237;0.41000000000000003;88493.43486159589;0.6541231885808709;0.2817596515861207;107.17407489105983;274.48024334730513;0.41000000000000003;11257.020874107222;0.6541231885808709;0.2817596515861207;91.85042189087937;2671.7550174985713;0.055275163990350595;11257.020874107222;0.0;0.0;48.1417174506675;201.57078393276208;0.055275163990350595;11257.020874107222;0.0;0.0;48.144388451186046;201.6488932333685;0.055275163990350595;88493.43486159589;0.0;0.0;"Zustand 3: Temperatur 418.063 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.743 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.348 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.324 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.572 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.42000000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0729157459004844e-16;`gtol` termination condition is satisfied.;4;1.437781494207525e-06;1.464865690703748e-08;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;96.19432304392461;115.80389497018234;144.7200235768844;48.184448124683456;0.09722227532396654;0.2738554904299552;0.22074410020705257;0.281140093754074;140.1602481705543;136.8614420602127;140.28696786415358;136.7122610580786;28.967619938552513;0.5059950842314598;7.581130177664225;33.38278996235374;0.004320601928141907;0.018140701707558545;14.016024676722495;13.686144197789245;5.6114787158824955;9.11415073074553;2.633420016757798;92.05445275673378;0.01830359708488372;2672.140913413853;258.2577189413453;213.2511922082356;0.008701543063119377;0.46669916766961783;0.5880458182244487;0.22845246264003397;-4.899064265373454e-09;-2.4578326573987397e-07;1.4210101539902098e-07;-2.8039923161138347e-09;-3.290881522843847e-08;8.232026971199957e-08;9.689566127235594e-08;1.4033293496140686e-06;-4.899064265373454e-11;-2.4578326573987397e-09;1.4210101539902098e-09;-2.8039923161138347e-09;-3.290881522843847e-10;8.232026971199957e-10;9.689566127235593e-10;1.4033293496140686e-08;143.38278996235374;110.0;101.60963110860325;110.0;101.82342936255509;38.18549294618498;18.855152622427852;10.085496118850472;53.8689598105488;18.184448124683456;2.938816144381576;9.555178351869472;13.805676956075388;53.636312243762745;0.3654725419660849;8.718801848668534;4.0;0.42000000000000004;88396.43385744262;11281.22906366278;7.835709509894673;0.3654725419660849;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.19432304392461;2669.526138291116;0.05540071073273717;88396.43385744262;0.0;0.0;135.0;4.0;143.38278996235374;4.0;110.0;4.0;101.60963110860325;4.0;110.0;4.0;101.82342936255509;4.0;30.0;4.0;38.18549294618498;4.0;96.19432304392461;2669.526138291116;0.0053861831520016015;88396.43385744262;0.0;0.0;92.05445275673378;258.2577189413377;0.4754007107327372;11281.22906366278;0.5772824645002176;0.22074410020705257;162.2379425847816;372.34091916022885;0.42538618315200166;88396.43385744262;0.6451561136457437;0.2738554904299552;96.19432304392461;2669.526138291116;0.05001452758073557;88396.43385744262;0.0;0.0;115.80389497018234;258.2577189413377;0.4754007107327372;88396.43385744262;0.5772824645002176;0.22074410020705257;145.08549611885047;319.19077874662196;0.4754007107327372;88396.43385744262;0.5772824645002176;0.22074410020705257;144.7200235768844;342.88125205973154;0.42000000000000004;88396.43385744262;0.6534297474213084;0.281140093754074;107.08509312151381;273.91072838484683;0.42000000000000004;88396.43385744262;0.6534297474213084;0.281140093754074;107.06118385561842;273.86753623792407;0.42000000000000004;11281.22906366278;0.6534297474213084;0.281140093754074;92.05445275673378;2672.140913413853;0.05540071073273717;11281.22906366278;0.0;0.0;48.184448124683456;201.74946445832416;0.05540071073273717;11281.22906366278;0.0;0.0;48.187117118792344;201.82745266228395;0.05540071073273717;88396.43385744262;0.0;0.0;"Zustand 3: Temperatur 418.235 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.870 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.235 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.211 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.388 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.43000000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.653098855541598e-17;`gtol` termination condition is satisfied.;4;1.2051879532044453e-06;1.2371821899414491e-08;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;96.16619062114381;115.64799984663352;144.8371976745023;48.224551559011275;0.09778516544969337;0.2733893282406939;0.22133204900441897;0.2805408066127887;140.39735178391956;137.16327215466578;140.54689405122676;136.99084551403215;29.87360003955894;0.5058676056230803;7.745182075305583;33.39697080047364;0.004323479251917183;0.018560889899268535;14.039735060436433;13.716327208410357;5.621875763127819;9.132723028761736;2.715781838420896;92.24906619326373;0.01799924844133792;2672.509059220144;258.14342068392847;213.89012771315743;0.008738966033634332;0.4767794189209292;0.5887119034503325;0.22893759234599367;-4.175230827740961e-09;-1.8307091664837571e-07;1.2270760407773196e-07;-2.79552470061617e-09;-2.6968706379193463e-08;7.056220852064143e-08;8.260610684374114e-08;1.1795552268267784e-06;-4.175230827740961e-11;-1.8307091664837572e-09;1.2270760407773196e-09;-2.79552470061617e-09;-2.6968706379193465e-10;7.056220852064143e-10;8.260610684374114e-10;1.1795552268267783e-08;143.39697080047364;110.0;101.59408528401752;110.0;101.8067676127971;38.203544985326914;18.662777641423133;10.251570249384656;54.045521207936815;18.224551559011275;3.0497697689107213;9.345019090753794;13.833809378856188;53.579548942991494;0.4143725748823499;8.673903473885218;4.0;0.43000000000000005;88305.61622472722;11303.989488579076;7.811898296079124;0.4143725748823499;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.16619062114381;2669.48117644727;0.05551838495456346;88305.61622472722;0.0;0.0;135.0;4.0;143.39697080047364;4.0;110.0;4.0;101.59408528401752;4.0;110.0;4.0;101.8067676127971;4.0;30.0;4.0;38.203544985326914;4.0;96.16619062114381;2669.48117644727;0.005428874458281756;88305.61622472722;0.0;0.0;92.24906619326373;258.1434206839224;0.4855183849545635;11303.989488579076;0.578115531639757;0.22133204900441897;162.05974844189677;371.79739904020556;0.4354288744582818;88305.61622472722;0.6446189917552212;0.2733893282406939;96.16619062114381;2669.48117644727;0.05008951049628171;88305.61622472722;0.0;0.0;115.64799984663352;258.1434206839224;0.4855183849545635;88305.61622472722;0.578115531639757;0.22133204900441897;145.25157024938466;319.6727076590276;0.4855183849545635;88305.61622472722;0.578115531639757;0.22133204900441897;144.8371976745023;342.788476599122;0.43000000000000005;88305.61622472722;0.652757486602055;0.2805408066127887;106.9740963727483;273.31498812532163;0.43000000000000005;88305.61622472722;0.652757486602055;0.2805408066127887;106.95023023108928;273.2718232650908;0.43000000000000005;11303.989488579076;0.652757486602055;0.2805408066127887;92.24906619326373;2672.509059220144;0.05551838495456346;11303.989488579076;0.0;0.0;48.224551559011275;201.91715949321718;0.05551838495456346;11303.989488579076;0.0;0.0;48.22721866980561;201.99503422346115;0.05551838495456346;88305.61622472722;0.0;0.0;"Zustand 3: Temperatur 418.402 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.987 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.124 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.100 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.210 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.44000000000000006;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.4205645163606114e-17;`gtol` termination condition is satisfied.;4;1.0040840945527584e-06;1.0412074256708518e-08;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;96.13978258564106;115.49771039109936;144.94529990221451;48.26225281465372;0.09836515718176032;0.2729357167436699;0.22189685255198652;0.2799608968444735;140.61156289095615;137.44702275476217;140.78292374127545;137.25235403287488;30.77990771434638;0.5057328120972322;7.909562051651218;33.409782469554784;0.004326157863364485;0.018981710278588745;14.061156190669484;13.744702269508691;5.631316950578041;9.150156930875603;2.7981734412055195;92.43488163830904;0.01770838186682482;2672.860617548708;258.0359024239786;214.5023555551326;0.008776785296134626;0.48685208481408154;0.5893503374620147;0.2294034850182925;-3.4260878578606935e-09;-1.3891433425783362e-07;1.0552724916124134e-07;-2.7556419923691067e-09;-2.3175573460321175e-08;5.967527272332518e-08;6.974082111810276e-08;9.842613053479e-07;-3.4260878578606934e-11;-1.3891433425783363e-09;1.0552724916124134e-09;-2.7556419923691067e-09;-2.3175573460321176e-10;5.967527272332518e-10;6.974082111810276e-10;9.842613053478998e-09;143.40978246955478;110.0;101.57996867576105;110.0;101.79112715114383;38.22051571499776;18.477668569445484;10.411616609164298;54.21436592331128;18.26225281465372;3.1587250840274805;9.145087037452015;13.860217414358942;53.52620899634354;0.4663167069497831;8.632610002001968;4.0;0.44000000000000006;88220.43579100908;11325.422514446369;7.7895933399815975;0.4663167069497831;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.13978258564106;2669.4389668186673;0.05562887011021611;88220.43579100908;0.0;0.0;135.0;4.0;143.40978246955478;4.0;110.0;4.0;101.57996867576105;4.0;110.0;4.0;101.79112715114383;4.0;30.0;4.0;38.22051571499776;4.0;96.13978258564106;2669.4389668186673;0.0054719425522351366;88220.43579100908;0.0;0.0;92.43488163830904;258.0359024239731;0.49562887011021617;11325.422514446369;0.5789138966328953;0.22189685255198652;161.88745103900027;371.27064712379763;0.4454719425522352;88220.43579100908;0.6440954318941465;0.2729357167436699;96.13978258564106;2669.4389668186673;0.05015692755798097;88220.43579100908;0.0;0.0;115.49771039109936;258.0359024239731;0.49562887011021617;88220.43579100908;0.5789138966328953;0.22189685255198652;145.4116166091643;320.1386360833373;0.49562887011021617;88220.43579100908;0.5789138966328953;0.22189685255198652;144.94529990221451;342.6900904983208;0.44000000000000006;88220.43579100908;0.6521055465437825;0.2799608968444735;106.86510038909739;272.73575477611064;0.44000000000000006;88220.43579100908;0.6521055465437825;0.2799608968444735;106.84127491597252;272.6926145254775;0.44000000000000006;11325.422514446369;0.6521055465437825;0.2799608968444735;92.43488163830904;2672.860617548708;0.05562887011021611;11325.422514446369;0.0;0.0;48.26225281465372;202.0748100634617;0.05562887011021611;11325.422514446369;0.0;0.0;48.264918154800284;202.152578277247;0.05562887011021611;88220.43579100908;0.0;0.0;"Zustand 3: Temperatur 418.562 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.095 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.015 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.991 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.037 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.45000000000000007;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.834268569897075e-17;`gtol` termination condition is satisfied.;4;8.336578774480203e-07;8.757018407993755e-09;1;True;;True;0;zulässig;feasible;True;True;True;96.11494922652184;115.3530287714903;145.0446968230466;48.29775692228344;0.09896313694159284;0.2724941485722299;0.2224396758104943;0.27939951641191085;140.80443580076926;137.71423698145674;140.99667186096232;137.4982691437577;31.686144905951245;0.505590641225985;8.074241625700878;33.42131793066801;0.004328656960559925;0.0194031176972244;14.080443498272825;13.77142369310868;5.639866875227847;9.16655127233531;2.880558637474259;92.61247074528802;0.017430367339982766;2673.1966616442855;257.9351709667046;215.08945947178057;0.008815108277651973;0.4969176801204087;0.5899627031566319;0.22985118658752857;-2.8481217384523916e-09;-1.062656025396791e-07;9.006197387861903e-08;-2.680959620970924e-09;-1.97338465568464e-08;5.0369919790682616e-08;5.8728062413138105e-08;8.180410020486306e-07;-2.8481217384523916e-11;-1.062656025396791e-09;9.006197387861903e-10;-2.680959620970924e-09;-1.97338465568464e-10;5.036991979068262e-10;5.87280624131381e-10;8.180410020486307e-09;143.421317930668;110.0;101.56718469731089;110.0;101.77641930958384;38.23649742712064;18.29939904549991;10.565878514319081;54.37597331816738;18.29775692228344;3.2656358524359916;8.954713952022871;13.885050773478156;53.47599871455742;0.5211816912724885;8.59487756810097;4.0;0.45000000000000007;88140.3968005201;11345.638357646869;7.768659111288717;0.5211816912724885;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.11494922652184;2669.3992707937355;0.05573278839806062;88140.3968005201;0.0;0.0;135.0;4.0;143.421317930668;4.0;110.0;4.0;101.56718469731089;4.0;110.0;4.0;101.77641930958384;4.0;30.0;4.0;38.23649742712064;4.0;96.11494922652184;2669.3992707937355;0.005515491570374089;88140.3968005201;0.0;0.0;92.61247074528802;257.9351709667014;0.5057327883980607;11345.638357646869;0.5796794365237227;0.2224396758104943;161.72071697616792;370.759812669133;0.45551549157037413;88140.3968005201;0.6435849184414111;0.2724941485722299;96.11494922652184;2669.3992707937355;0.050217296827686525;88140.3968005201;0.0;0.0;115.3530287714903;257.9351709667014;0.5057327883980607;88140.3968005201;0.5796794365237227;0.2224396758104943;145.56587851431908;320.5890973738047;0.5057327883980607;88140.3968005201;0.5796794365237227;0.2224396758104943;145.0446968230466;342.5861983034584;0.45000000000000007;88140.3968005201;0.6514731062447975;0.27939951641191085;106.75815120338933;272.1725429505709;0.45000000000000007;88140.3968005201;0.6514731062447975;0.27939951641191085;106.73436414756401;272.12942491124375;0.45000000000000007;11345.638357646869;0.6514731062447975;0.27939951641191085;92.61247074528802;2673.1966616442855;0.05573278839806062;11345.638357646869;0.0;0.0;48.29775692228344;202.22327345025647;0.05573278839806062;11345.638357646869;0.0;0.0;48.300420595026424;202.30094149962164;0.05573278839806062;88140.3968005201;0.0;0.0;"Zustand 3: Temperatur 418.716 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.195 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.908 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.884 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.871 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.4600000000000001;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.7188584299405666e-17;`gtol` termination condition is satisfied.;4;6.908012037410154e-07;7.374087645181018e-09;1;True;;True;0;zulässig;feasible;True;True;True;96.09155423174184;115.21392882319344;145.13575491562943;48.33125078292022;0.09957985647695684;0.2720641443272587;0.2229616146986818;0.27885585984358724;140.9773966846602;137.9663215057745;141.18962143457745;137.72994069177892;32.59194998665523;0.5054410512117271;8.239193589795896;33.43166248113994;0.004330993721546938;0.019825068089607645;14.097739600638507;13.79663214636398;5.647584858047502;9.181996042832955;2.9629045517252712;92.78236136479347;0.01716460307979512;2673.518182783742;257.84119251007064;215.65291069098586;0.008854029335299884;0.5069766772728933;0.5905504706956888;0.230281672795328;-2.2671713395538973e-09;-8.232275661157473e-08;7.668205626032432e-08;-2.5801558112270584e-09;-1.661010173847899e-08;4.2134701061513624e-08;4.928460839437321e-08;6.782751142964116e-07;-2.2671713395538974e-11;-8.232275661157473e-10;7.668205626032431e-10;-2.5801558112270584e-09;-1.6610101738478988e-10;4.2134701061513624e-10;4.928460839437321e-10;6.782751142964116e-09;143.43166248113994;110.0;101.55564465104203;110.0;101.76256335575482;38.251574252737726;18.127575023926227;10.71458917885866;54.53078711205575;18.331250782920222;3.370468673804055;8.773283286248557;13.908445768258161;53.42865047300694;0.5788342632292256;8.560646793543242;4.0;0.4600000000000001;88065.04888098144;11364.737966414057;7.748973107979965;0.5788342632292256;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.09155423174184;2669.361871062622;0.055830706608193115;88065.04888098144;0.0;0.0;135.0;4.0;143.43166248113994;4.0;110.0;4.0;101.55564465104203;4.0;110.0;4.0;101.76256335575482;4.0;30.0;4.0;38.251574252737726;4.0;96.09155423174184;2669.361871062622;0.005559613751050956;88065.04888098144;0.0;0.0;92.78236136479347;257.8411925100685;0.5158307066081932;11364.737966414057;0.5804139062676111;0.2229616146986818;161.55923750506616;370.2641026815403;0.46555961375105104;88065.04888098144;0.6430869627267435;0.2720641443272587;96.09155423174184;2669.361871062622;0.05027109285714216;88065.04888098144;0.0;0.0;115.21392882319344;257.8411925100685;0.5158307066081932;88065.04888098144;0.5804139062676111;0.2229616146986818;145.71458917885866;321.0246160037205;0.5158307066081932;88065.04888098144;0.5804139062676111;0.2229616146986818;145.13575491562943;342.47693856975775;0.4600000000000001;88065.04888098144;0.6508593812940073;0.27885585984358724;106.6532820296502;271.6248733764482;0.4600000000000001;88065.04888098144;0.6508593812940073;0.27885585984358724;106.62953132619594;271.5817754023403;0.4600000000000001;11364.737966414057;0.6508593812940073;0.27885585984358724;92.78236136479347;2673.518182783742;0.055830706608193115;11364.737966414057;0.0;0.0;48.33125078292022;202.36333113570558;0.055830706608193115;11364.737966414057;0.0;0.0;48.33391288274788;202.44090482202736;0.055830706608193115;88065.04888098144;0.0;0.0;"Zustand 3: Temperatur 418.865 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.286 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.803 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.780 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.709 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.4700000000000001;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9341763671899547e-17;`gtol` termination condition is satisfied.;4;5.712017428617104e-07;6.2196082950455244e-09;1;True;;True;0;zulässig;feasible;True;True;True;96.06947340588329;115.08036030327156;145.2188378198448;48.36290487962793;0.10021594399598047;0.2716452502884981;0.2234637003883897;0.278329161781659;141.13175587830588;138.20455943311023;141.36313607148713;137.9485985359638;33.49699519465436;0.5052840192219444;8.40439196292415;33.4408944903293;0.004333183541923128;0.02024751857366076;14.113175531732171;13.820455939772415;5.654525443410769;9.196573232969929;3.045181387182666;92.94504120750162;0.016910514590086332;2673.8260971055015;257.7538986544697;216.19407651317994;0.008893630955659981;0.5170295104296299;0.5911150064239505;0.23069585428826822;-1.8495640574656136e-09;-6.435496402446006e-08;6.526738616230432e-08;-2.4610952720216517e-09;-1.3782084806734929e-08;3.5386079844101914e-08;4.141489284847921e-08;5.609841764453449e-07;-1.8495640574656137e-11;-6.435496402446006e-10;6.526738616230431e-10;-2.4610952720216517e-09;-1.378208480673493e-10;3.5386079844101916e-10;4.141489284847921e-10;5.6098417644534496e-09;143.4408944903293;110.0;101.54526698137039;110.0;101.74948573349496;38.265822932602305;17.961831779041347;10.857971902355018;54.67921827489931;18.362904879627933;3.473201346336566;8.600225773868772;13.930526594116714;53.38392024045913;0.6391340825102247;8.529845403495472;4.0;0.4700000000000001;87993.9825498216;11382.813827083542;7.730424470305779;0.6391340825102247;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.06947340588329;2669.3265695866367;0.055923141385289754;87993.9825498216;0.0;0.0;135.0;4.0;143.4408944903293;4.0;110.0;4.0;101.54526698137039;4.0;110.0;4.0;101.74948573349496;4.0;30.0;4.0;38.265822932602305;4.0;96.06947340588329;2669.3265695866367;0.005604390405147495;87993.9825498216;0.0;0.0;92.94504120750162;257.7538986544669;0.5259231413852898;11382.813827083542;0.5811189474833994;0.2234637003883897;161.40272626937065;369.78277682178623;0.47560439040514757;87993.9825498216;0.6426011008429289;0.2716452502884981;96.06947340588329;2669.3265695866367;0.05031875098014226;87993.9825498216;0.0;0.0;115.08036030327156;257.7538986544669;0.5259231413852898;87993.9825498216;0.5811189474833994;0.2234637003883897;145.85797190235502;321.44570561018054;0.5259231413852898;87993.9825498216;0.5811189474833994;0.2234637003883897;145.2188378198448;342.36247660238115;0.4700000000000001;87993.9825498216;0.6502636220829418;0.278329161781659;106.55051489977609;271.0922740566281;0.4700000000000001;87993.9825498216;0.6502636220829418;0.278329161781659;106.52679865366343;271.04919422987564;0.4700000000000001;11382.813827083542;0.6502636220829418;0.278329161781659;92.94504120750162;2673.8260971055015;0.055923141385289754;11382.813827083542;0.0;0.0;48.36290487962793;202.49569595847098;0.055923141385289754;11382.813827083542;0.0;0.0;48.36556549303583;202.573180581734;0.055923141385289754;87993.9825498216;0.0;0.0;"Zustand 3: Temperatur 419.008 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.369 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.701 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.677 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.553 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.4800000000000001;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3880919728554837e-17;`gtol` termination condition is satisfied.;4;4.725429200140652e-07;5.268950508128699e-09;1;True;;True;0;zulässig;feasible;True;True;True;96.04859351664459;114.95225276966806;145.29430398859205;48.39287482085007;0.10087191537524665;0.27123703638872837;0.2239469033666194;0.27781869473625964;141.26871879239576;138.43012191746195;141.5184710691073;138.1553639715381;34.400984065968615;0.5051195395946316;8.569811942360664;33.44908605217677;0.004335240241489373;0.020670427521077877;14.126871832826037;13.843012188785316;5.6607388432345775;9.210357595794981;3.1273621924352644;93.10096120534524;0.016667553764280578;2674.121251879924;257.67319199027867;216.71422830410805;0.008933984893175873;0.5270765790758368;0.5916575811151265;0.23109458139523076;-1.4497558709081204e-09;-5.0819295438486733e-08;5.5425857681257185e-08;-2.3308156515966516e-09;-1.1757123274946935e-08;2.960879896818369e-08;3.461337882981752e-08;4.6413538257183973e-07;-1.4497558709081203e-11;-5.081929543848674e-10;5.542585768125719e-10;-2.3308156515966516e-09;-1.1757123274946935e-10;2.960879896818369e-10;3.461337882981752e-10;4.641353825718397e-09;143.44908605217677;110.0;101.53597661069932;110.0;101.73711937969267;38.2793135118099;17.801831232100312;10.996240307984465;54.82164769353534;18.392874820850068;3.573821400838767;8.43501540535408;13.951406483355413;53.341585352684035;0.7019363193924164;8.502390641773616;4.0;0.4800000000000001;87926.82519576197;11399.950701824891;7.712912756867162;0.7019363193924164;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.04859351664459;2669.2931857702524;0.056010563969012606;87926.82519576197;0.0;0.0;135.0;4.0;143.44908605217677;4.0;110.0;4.0;101.53597661069932;4.0;110.0;4.0;101.73711937969267;4.0;30.0;4.0;38.2793135118099;4.0;96.04859351664459;2669.2931857702524;0.005649892868802078;87926.82519576197;0.0;0.0;93.10096120534524;257.67319199027827;0.5360105639690127;11399.950701824891;0.5817960965718459;0.2239469033666194;161.25091728427708;369.31514285577686;0.48564989286880217;87926.82519576197;0.6421268917143704;0.27123703638872837;96.04859351664459;2669.2931857702524;0.05036067110021053;87926.82519576197;0.0;0.0;114.95225276966806;257.67319199027827;0.5360105639690127;87926.82519576197;0.5817960965718459;0.2239469033666194;145.99624030798446;321.85286750122094;0.5360105639690127;87926.82519576197;0.5817960965718459;0.2239469033666194;145.29430398859205;342.2429980898644;0.4800000000000001;87926.82519576197;0.6496851121634276;0.27781869473625964;106.44986212789445;270.5742812827428;0.4800000000000001;87926.82519576197;0.6496851121634276;0.27781869473625964;106.42617859916123;270.53121789207387;0.4800000000000001;11399.950701824891;0.6496851121634276;0.27781869473625964;93.10096120534524;2674.121251879924;0.056010563969012606;11399.950701824891;0.0;0.0;48.39287482085007;202.6210185659495;0.056010563969012606;11399.950701824891;0.0;0.0;48.39553402700864;202.69841896927142;0.056010563969012606;87926.82519576197;0.0;0.0;"Zustand 3: Temperatur 419.146 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.444 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.600 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.576 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.401 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.4900000000000001;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0042547307323802e-17;`gtol` termination condition is satisfied.;4;3.9082355620909504e-07;4.481639723878706e-09;1;True;;True;0;zulässig;feasible;True;True;True;96.02881125715254;114.82951907759531;145.36250473399082;48.421302731338244;0.10154818508524985;0.270839094406108;0.22441213727104672;0.27732376701688655;141.38939561248483;138.64407863091378;141.65678330511972;138.3512600063564;35.30364891490819;0.5049476220052925;8.73542985458138;33.45630356534002;0.004337176244380402;0.02109375460290216;14.138939522864245;13.864407860625535;5.666271332598183;9.223417331833721;3.2094226323168678;93.25053859070852;0.016435198020275904;2674.4044312566025;257.5989512052431;217.21454891554944;0.008975153239932587;0.5371182512240751;0.592179377578745;0.23147864859134246;-1.0751648460427532e-09;-4.057735480955671e-08;4.7100684241740964e-08;-2.1934608573914716e-09;-9.83484937933099e-09;2.4658419306433643e-08;2.8850593025708804e-08;3.83842376550092e-07;-1.0751648460427533e-11;-4.057735480955671e-10;4.710068424174097e-10;-2.1934608573914716e-09;-9.83484937933099e-11;2.4658419306433643e-10;2.8850593025708803e-10;3.83842376550092e-09;143.45630356534002;110.0;101.52770434777995;110.0;101.7254031096677;38.29210996596373;17.647259559876034;11.129598619557555;54.95842862474478;18.421302731338244;3.6723247928292153;8.27716575707143;13.97118874284746;53.30144250694548;0.7670938855667373;8.478191460755795;4.0;0.4900000000000001;87863.23748382724;11416.22630240982;7.696346862472447;0.7670938855667373;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.02881125715254;2669.26155481561;0.05609340446400757;87863.23748382724;0.0;0.0;135.0;4.0;143.45630356534002;4.0;110.0;4.0;101.52770434777995;4.0;110.0;4.0;101.7254031096677;4.0;30.0;4.0;38.29210996596373;4.0;96.02881125715254;2669.26155481561;0.00569618341857282;87863.23748382724;0.0;0.0;93.25053859070852;257.5989512052424;0.5460934044640077;11416.22630240982;0.5824467922447145;0.22441213727104672;161.10356312521606;368.86055257319333;0.4956961834185729;87863.23748382724;0.6416639153764363;0.270839094406108;96.02881125715254;2669.26155481561;0.050397221045434745;87863.23748382724;0.0;0.0;114.82951907759531;257.5989512052424;0.5460934044640077;87863.23748382724;0.5824467922447145;0.22441213727104672;146.12959861955756;322.24658955121146;0.5460934044640077;87863.23748382724;0.5824467922447145;0.22441213727104672;145.36250473399082;342.11870359780374;0.4900000000000001;87863.23748382724;0.6491231667266463;0.27732376701688655;106.35132761683951;270.0704405039602;0.4900000000000001;87863.23748382724;0.6491231667266463;0.27732376701688655;106.32767520717078;270.02739202517876;0.4900000000000001;11416.22630240982;0.6491231667266463;0.27732376701688655;93.25053859070852;2674.4044312566025;0.05609340446400757;11416.22630240982;0.0;0.0;48.421302731338244;202.7398932292308;0.05609340446400757;11416.22630240982;0.0;0.0;48.42396060272222;202.81721383912824;0.05609340446400757;87863.23748382724;0.0;0.0;"Zustand 3: Temperatur 419.280 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.513 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.501 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.478 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.254 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.5000000000000001;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.338546750708452e-18;`gtol` termination condition is satisfied.;4;3.234265966639111e-07;3.831069498379911e-09;1;True;;True;0;zulässig;feasible;True;True;True;96.0100323114658;114.71205849509926;145.42378263960398;48.4483185070261;0.10224507667340695;0.2704510363544536;0.22486026249710586;0.27684372080770175;141.49480994965668;138.847407208078;141.77914007875748;138.53722061461767;36.20474840262885;0.5047682896555267;8.901223105768485;33.462608250577546;0.0043390027363983084;0.021517460814416352;14.149480963207656;13.884740718746023;5.671165603477861;9.235814706028876;3.291340766842304;93.39415971233808;0.01621294944493048;2674.676361522554;257.53103567553865;217.69613954949537;0.00901718942157348;0.5471548662677141;0.5926814976514758;0.23184879864608715;-8.087610581242188e-10;-3.2636492619531055e-08;4.000722242381016e-08;-2.053543002311642e-09;-8.189033451344585e-09;2.0617761720131966e-08;2.4184515723391087e-08;3.1758011687088583e-07;-8.087610581242188e-12;-3.2636492619531054e-10;4.0007222423810165e-10;-2.053543002311642e-09;-8.189033451344586e-11;2.0617761720131965e-10;2.4184515723391087e-10;3.1758011687088585e-09;143.46260825057755;110.0;101.52038635892598;110.0;101.71428106371906;38.30427076603337;17.497825053324505;11.258241963678927;55.08988894630471;18.4483185070261;3.7687147392923066;8.126226646587895;13.989967688534193;53.263305953760096;0.8344593240749418;8.457150474967364;4.0;0.5000000000000001;87802.91013450891;11431.711905564507;7.680644059248022;0.8344593240749418;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.0100323114658;2669.231526239763;0.056172055689287514;87802.91013450891;0.0;0.0;135.0;4.0;143.46260825057755;4.0;110.0;4.0;101.52038635892598;4.0;110.0;4.0;101.71428106371906;4.0;30.0;4.0;38.30427076603337;4.0;96.0100323114658;2669.231526239763;0.005743316140854087;87802.91013450891;0.0;0.0;93.39415971233808;257.5310356755388;0.5561720556892876;11431.711905564507;0.5830723824931068;0.22486026249710586;160.96043330390205;368.41839812793154;0.5057433161408542;87802.91013450891;0.6412117714474498;0.2704510363544536;96.0100323114658;2669.231526239763;0.050428739548433424;87802.91013450891;0.0;0.0;114.71205849509926;257.5310356755388;0.5561720556892876;87802.91013450891;0.5830723824931068;0.22486026249710586;146.25824196367893;322.6273454096889;0.5561720556892876;87802.91013450891;0.5830723824931068;0.22486026249710586;145.42378263960398;341.98980385639874;0.5000000000000001;87802.91013450891;0.6485771311736834;0.27684372080770175;106.2549080201319;269.5803070495235;0.5000000000000001;87802.91013450891;0.6485771311736834;0.27684372080770175;106.2312852607077;269.5372721278947;0.5000000000000001;11431.711905564507;0.6485771311736834;0.27684372080770175;93.39415971233808;2674.676361522554;0.056172055689287514;11431.711905564507;0.0;0.0;48.4483185070261;202.85286308937512;0.056172055689287514;11431.711905564507;0.0;0.0;48.45097510995896;202.93010795220155;0.056172055689287514;87802.91013450891;0.0;0.0;"Zustand 3: Temperatur 419.408 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.574 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.405 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.381 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.110 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.5100000000000001;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.4084600981248014e-18;`gtol` termination condition is satisfied.;4;2.6746136474268067e-07;3.28890866340943e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.99217051316987;114.59975945332451;145.47847030945383;48.47404094681616;0.10296283263181605;0.2700724930381032;0.22529208958856647;0.27637793037143404;141.5859065717493;139.0410017637254;141.8865270281226;138.71409906853876;37.10406522289647;0.5045815775299651;9.067170132751405;33.46805661314289;0.004340729802664588;0.021941508483668708;14.15859063092166;13.904100174664794;5.675461081402393;9.2476066032322;3.373096840858666;93.53218260820171;0.01600033393679295;2674.9377159085216;257.4692895417038;218.16002609624468;0.009060139117028188;0.5571867375306082;0.593164968616946;0.23220572647077792;-5.270166525406239e-10;-2.6548853782060178e-08;3.4079079114235356e-08;-1.9140868334766026e-09;-6.937227681191871e-09;1.7077468328352552e-08;2.0055779259564588e-08;2.625326942506945e-07;-5.270166525406239e-12;-2.654885378206018e-10;3.4079079114235356e-10;-1.9140868334766026e-09;-6.937227681191871e-11;1.7077468328352553e-10;2.0055779259564588e-10;2.6253269425069446e-09;143.4680566131429;110.0;101.51396369449026;110.0;101.70370220881944;38.315849387782634;17.35325619570972;11.382356690741574;55.216333220419074;18.47404094681616;3.86300068631283;7.981781086288549;14.007829486830133;53.22700586685505;0.903886381287748;8.439165680120595;4.0;0.5100000000000001;87745.56103746472;11446.47291415625;7.665729146045219;0.903886381287748;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.99217051316987;2669.202962538931;0.05624687664763628;87745.56103746472;0.0;0.0;135.0;4.0;143.4680566131429;4.0;110.0;4.0;101.51396369449026;4.0;110.0;4.0;101.70370220881944;4.0;30.0;4.0;38.315849387782634;4.0;95.99217051316987;2669.202962538931;0.005791337746332977;87745.56103746472;0.0;0.0;93.53218260820171;257.4692895417028;0.5662468766476364;11446.47291415625;0.5836741310394676;0.22529208958856647;160.8213128088526;367.9881087451127;0.5157913377463331;87745.56103746472;0.6407700777591397;0.2700724930381032;95.99217051316987;2669.202962538931;0.050455538901303304;87745.56103746472;0.0;0.0;114.59975945332451;257.4692895417028;0.5662468766476364;87745.56103746472;0.5836741310394676;0.22529208958856647;146.38235669074157;322.99559397372803;0.5662468766476364;87745.56103746472;0.5836741310394676;0.22529208958856647;145.47847030945383;341.85651578213395;0.5100000000000001;87745.56103746472;0.6480463797669053;0.27637793037143404;106.16059377320391;269.1034467165977;0.5100000000000001;87745.56103746472;0.6480463797669053;0.27637793037143404;106.13699931368717;269.06042415094345;0.5100000000000001;11446.47291415625;0.6480463797669053;0.27637793037143404;93.53218260820171;2674.9377159085216;0.05624687664763628;11446.47291415625;0.0;0.0;48.47404094681616;202.96042488913727;0.05624687664763628;11446.47291415625;0.0;0.0;48.476696341964384;203.03759770408053;0.05624687664763628;87745.56103746472;0.0;0.0;"Zustand 3: Temperatur 419.532 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.628 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.311 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.287 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.971 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
