config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.0322858550138495e-18;`gtol` termination condition is satisfied.;4;2.214876664825913e-07;2.83981895726254e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.97514708711549;114.49250195297833;145.52688941719708;48.498578774112445;0.10370162359576311;0.2697031127597723;0.22570838241559493;0.27592580036295555;141.66355833639503;139.2256805819402;141.97985524212973;138.88267544808141;38.00140392160665;0.5043875307548541;9.233250354446332;33.47270085743992;0.004342366548363718;0.02236586126657175;14.16635581190706;13.922568056770542;5.679194209910328;9.25884502874961;3.4546730857523675;93.66493935360688;0.0157969003427049;2675.189118977024;257.4135452834272;218.60716497232772;0.009104041102460991;0.5672141545532641;0.59363074908707;0.23255008267461116;-3.091216171924316e-10;-2.1669393390766345e-08;2.8918265115862596e-08;-1.7774163807438015e-09;-5.628464805340627e-09;1.4234785794542404e-08;1.6837276461956208e-08;2.173244126879581e-07;-3.091216171924316e-12;-2.1669393390766344e-10;2.8918265115862593e-10;-1.7774163807438015e-09;-5.628464805340627e-11;1.4234785794542404e-10;1.6837276461956208e-10;2.173244126879581e-09;143.47270085743992;110.0;101.50838186350899;110.0;101.69361988946883;38.32689477164712;17.213299937103216;11.50212070592994;55.338044581959764;18.498578774112445;3.9551973952769686;7.843442509902104;14.024852912884512;53.19238687250623;0.9752312887328571;8.424131946804778;4.0;0.5200000000000001;87690.93266186192;11460.5693689153;7.65153369253255;0.9752312887328571;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.97514708711549;2669.1757379841265;0.056318195655724934;87690.93266186192;0.0;0.0;135.0;4.0;143.47270085743992;4.0;110.0;4.0;101.50838186350899;4.0;110.0;4.0;101.69361988946883;4.0;30.0;4.0;38.32689477164712;4.0;95.97514708711549;2669.1757379841265;0.005840288327482529;87690.93266186192;0.0;0.0;93.66493935360688;257.4135452834267;0.5763181956557251;11460.5693689153;0.5842532233033763;0.22570838241559493;160.68600079454313;367.5691477619206;0.5258402883274826;87690.93266186192;0.6403384691360124;0.2697031127597723;95.97514708711549;2669.1757379841265;0.05047790732824241;87690.93266186192;0.0;0.0;114.49250195297833;257.4135452834267;0.5763181956557251;87690.93266186192;0.5842532233033763;0.22570838241559493;146.50212070592994;323.35177907174096;0.5763181956557251;87690.93266186192;0.5842532233033763;0.22570838241559493;145.52688941719708;341.7190591572795;0.5200000000000001;87690.93266186192;0.6475303143466214;0.27592580036295555;106.06837000617355;268.6394362305184;0.5200000000000001;87690.93266186192;0.6475303143466214;0.27592580036295555;106.04480260472303;268.5964249588519;0.5200000000000001;11460.5693689153;0.6475303143466214;0.27592580036295555;93.66493935360688;2675.189118977024;0.056318195655724934;11460.5693689153;0.0;0.0;48.498578774112445;203.06303324388753;0.056318195655724934;11460.5693689153;0.0;0.0;48.5012330169626;203.1401373928718;0.056318195655724934;87690.93266186192;0.0;0.0;"Zustand 3: Temperatur 419.652 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.677 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.218 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.195 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.836 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.0377893806813825e-18;`gtol` termination condition is satisfied.;4;1.8357310936204845e-07;2.464868913626598e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.95888996590804;114.39015965186945;145.5693500198213;48.52203155891698;0.10446155682999703;0.26934256015846764;0.22610986115206677;0.275486764241863;141.72857241915256;139.40219305530428;142.05996766061176;139.0436634083894;38.89658886234984;0.5041862030745634;9.399444124447388;33.476589259518676;0.004343921204742061;0.022790484131440438;14.172857223914503;13.940219304347945;5.6823987066235455;9.269577559622588;3.5360535345692305;93.79273820317457;0.01560221958638377;2675.431150626509;257.36362682041215;219.0384484913082;0.009148928020486835;0.5772373851468529;0.5940797343870009;0.23288247684708524;-1.1945644473598804e-10;-1.7911695238126413e-08;2.4714609025977552e-08;-1.644974378933739e-09;-4.976868694939185e-09;1.1824823786810157e-08;1.4050556274014525e-08;1.8000753243541112e-07;-1.1945644473598805e-12;-1.7911695238126414e-10;2.4714609025977553e-10;-1.644974378933739e-09;-4.976868694939185e-11;1.1824823786810156e-10;1.4050556274014526e-10;1.8000753243541111e-09;143.47658925951868;110.0;101.50359045092034;110.0;101.68399142294322;38.33745173775742;17.077720142218425;11.617703805758651;55.455286465417146;18.52203155891698;4.045324135788633;7.710852247745777;14.041110034091957;53.159306722694055;1.0483537859373655;8.411942301863974;4.0;0.5300000000000001;87638.78973149303;11474.056414678951;7.637995366605943;1.0483537859373655;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.95888996590804;2669.1497375350195;0.05638631316733955;87638.78973149303;0.0;0.0;135.0;4.0;143.47658925951868;4.0;110.0;4.0;101.50359045092034;4.0;110.0;4.0;101.68399142294322;4.0;30.0;4.0;38.33745173775742;4.0;95.95888996590804;2669.1497375350195;0.00589020205736405;87638.78973149303;0.0;0.0;93.79273820317457;257.36362682041255;0.5863863131673397;11474.056414678951;0.5848107719192744;0.22610986115206677;160.5543094017371;367.161009961127;0.5358902020573642;87638.78973149303;0.6399165963003657;0.26934256015846764;95.95888996590804;2669.1497375350195;0.050496111109975504;87638.78973149303;0.0;0.0;114.39015965186945;257.36362682041255;0.5863863131673397;87638.78973149303;0.5848107719192744;0.22610986115206677;146.61770380575865;323.6963293220307;0.5863863131673397;87638.78973149303;0.5848107719192744;0.22610986115206677;145.5693500198213;341.57765389608926;0.5300000000000001;87638.78973149303;0.647028363106206;0.275486764241863;105.97821735000548;268.18786358954344;0.5300000000000001;87638.78973149303;0.647028363106206;0.275486764241863;105.95467586421137;268.1448626760879;0.5300000000000001;11474.056414678951;0.647028363106206;0.275486764241863;93.79273820317457;2675.431150626509;0.05638631316733955;11474.056414678951;0.0;0.0;48.52203155891698;203.16110449677302;0.05638631316733955;11474.056414678951;0.0;0.0;48.52468470024917;203.23814307157485;0.05638631316733955;87638.78973149303;0.0;0.0;"Zustand 3: Temperatur 419.768 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.719 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.128 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.105 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.704 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3130147521530992e-18;`gtol` termination condition is satisfied.;4;1.5238376500791197e-07;2.1508206583316514e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.94333317344348;114.29260166222991;145.60615010009326;48.54449055068483;0.10524268397452541;0.26899051516444505;0.2264972050601441;0.27506028277408967;141.7816959264748;139.57122595374122;142.12764485039926;139.1977162852956;39.789462340991996;0.5039776554595362;9.565732684725823;33.47976650277957;0.004345401222444346;0.023215343335190063;14.178169577713591;13.957122594389018;5.68510579418272;9.27984775156481;3.6172238505264347;93.91586554379387;0.015415883791751652;2675.6643497432724;257.3193521756861;219.4547097981114;0.009194827078051637;0.587256677244482;0.5945127614802111;0.23320348058213106;3.647215862656594e-11;-1.4798786196479341e-08;2.1051931753390818e-08;-1.5179521528629891e-09;-4.168725808995077e-09;9.85104975370632e-09;1.1823431123048067e-08;1.4933888792256766e-07;3.647215862656594e-13;-1.479878619647934e-10;2.1051931753390817e-10;-1.5179521528629891e-09;-4.1687258089950774e-11;9.851049753706321e-11;1.1823431123048067e-10;1.4933888792256766e-09;143.47976650277957;110.0;101.49954277210531;110.0;101.67477773413304;38.34756136086969;16.94629619271234;11.729268015134267;55.56830418292418;18.544490550684827;4.13340397423201;7.583677228311444;14.056666826556523;53.12763509727296;1.123117915041007;8.402489015111996;4.0;0.5400000000000001;87588.91713584386;11486.98472515334;7.6250573350244135;1.123117915041007;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.94333317344348;2669.1248558599214;0.05645150432253354;87588.91713584386;0.0;0.0;135.0;4.0;143.47976650277957;4.0;110.0;4.0;101.49954277210531;4.0;110.0;4.0;101.67477773413304;4.0;30.0;4.0;38.34756136086969;4.0;95.94333317344348;2669.1248558599214;0.005941107829302953;87588.91713584386;0.0;0.0;93.91586554379387;257.31935217568656;0.5964515043225337;11486.98472515334;0.5853478218365189;0.2264972050601441;160.4260626954919;366.7632191677472;0.545941107829303;87588.91713584386;0.6395041248907449;0.26899051516444505;95.94333317344348;2669.1248558599214;0.05051039649323059;87588.91713584386;0.0;0.0;114.29260166222991;257.31935217568656;0.5964515043225337;87588.91713584386;0.5853478218365189;0.2264972050601441;146.72926801513427;324.02965813121597;0.5964515043225337;87588.91713584386;0.5853478218365189;0.2264972050601441;145.60615010009326;341.43251782591994;0.5400000000000001;87588.91713584386;0.6465399794190927;0.27506028277408967;105.89011264711792;267.74832830563196;0.5400000000000001;87588.91713584386;0.6465399794190927;0.27506028277408967;105.86659602576799;267.7053369290853;0.5400000000000001;11486.98472515334;0.6465399794190927;0.27506028277408967;93.91586554379387;2675.6643497432724;0.05645150432253354;11486.98472515334;0.0;0.0;48.54449055068483;203.25502020076277;0.05645150432253354;11486.98472515334;0.0;0.0;48.54714263686009;203.33199602761792;0.05645150432253354;87588.91713584386;0.0;0.0;"Zustand 3: Temperatur 419.879 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.756 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.040 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.017 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.576 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7746293134150973e-18;`gtol` termination condition is satisfied.;4;1.2636916629690435e-07;1.8839476178573e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.92841626873468;114.19969408581233;145.63757530419394;48.56603943060162;0.10604500808265829;0.2686466720537024;0.22687105509387573;0.27464584261539693;141.82362096106817;139.73340908595858;142.18361022521864;139.34543260223583;40.679882850241356;0.5037619548473727;9.73209812093371;33.48227398092513;0.004346813353742986;0.023640406393228643;14.182362083731737;13.973340907794364;5.687344409151036;9.289695506160523;3.6981711693390595;94.03458767494016;0.015237505404013973;2675.889217531514;257.28053574030474;219.85672739948404;0.009241760676385935;0.5972722605722237;0.5949306134729224;0.2335136302627832;1.7465850987719023e-10;-1.2488300171753508e-08;1.798565563149168e-08;-1.397332194397194e-09;-3.5572611523093656e-09;8.01495048108336e-09;9.827971325648832e-09;1.237507945006655e-07;1.7465850987719023e-12;-1.248830017175351e-10;1.7985655631491682e-10;-1.397332194397194e-09;-3.557261152309365e-11;8.014950481083361e-11;9.827971325648832e-11;1.2375079450066551e-09;143.48227398092513;110.0;101.49619556069268;110.0;101.66594302618205;38.357261308968816;16.818821726185206;11.836967922204451;55.67732636597134;18.56603943060162;4.21946314816978;7.461607885752528;14.07158373126532;53.09725252220784;1.1993926180105063;8.39566450957733;4.0;0.5500000000000002;87541.11805203158;11499.400889614422;7.612667728724332;1.1993926180105063;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.92841626873468;2669.1009964512727;0.05651402124860949;87541.11805203158;0.0;0.0;135.0;4.0;143.48227398092513;4.0;110.0;4.0;101.49619556069268;4.0;110.0;4.0;101.66594302618205;4.0;30.0;4.0;38.357261308968816;4.0;95.92841626873468;2669.1009964512727;0.0059930298400923164;87541.11805203158;0.0;0.0;94.03458767494016;257.280535740304;0.6065140212486096;11499.400889614422;0.5858653550351154;0.22687105509387573;160.30109570711033;366.375326076622;0.5559930298400925;87541.11805203158;0.6391007345759737;0.2686466720537024;95.92841626873468;2669.1009964512727;0.05052099140851717;87541.11805203158;0.0;0.0;114.19969408581233;257.280535740304;0.6065140212486096;87541.11805203158;0.5858653550351154;0.22687105509387573;146.83696792220445;324.3521638067007;0.6065140212486096;87541.11805203158;0.5858653550351154;0.22687105509387573;145.63757530419394;341.2838649164107;0.5500000000000002;87541.11805203158;0.6460646407138038;0.27464584261539693;105.804029576235;267.3204415526531;0.5500000000000002;87541.11805203158;0.6460646407138038;0.27464584261539693;105.78053685183022;267.27745899557453;0.5500000000000002;11499.400889614422;0.6460646407138038;0.27464584261539693;94.03458767494016;2675.889217531514;0.05651402124860949;11499.400889614422;0.0;0.0;48.56603943060162;203.34513026402595;0.05651402124860949;11499.400889614422;0.0;0.0;48.56869050397421;203.42204592597506;0.05651402124860949;87541.11805203158;0.0;0.0;"Zustand 3: Temperatur 419.987 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.788 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.954 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.931 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.451 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3749838060248807e-18;`gtol` termination condition is satisfied.;4;1.0501147917691191e-07;1.6583026298145226e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.91408384384368;114.11130131511459;145.66389884331733;48.58675499150212;0.10686848994977823;0.26831073859139903;0.22723201633124004;0.2742429549709192;141.8549892058352;139.88932041739994;142.22853477512317;139.48736104260433;41.56772349010663;0.5035391730171184;9.898523319237931;33.48415007211935;0.004348163725183608;0.024065642044552155;14.185498910305576;13.988932041074271;5.689141391125575;9.299157402293206;3.7788839545890296;94.14915243153303;0.015066716313178338;2676.1062205496874;257.2469901804358;220.24522932099208;0.009289746977516722;0.6072843481616677;0.5953340237324125;0.23381342962305646;2.6208368808511295e-10;-1.0372694703164598e-08;1.5288037502614316e-08;-1.2835074114647682e-09;-3.0161970698827645e-09;6.657245421592961e-09;8.20625700725941e-09;1.0277946671521931e-07;2.6208368808511297e-12;-1.0372694703164598e-10;1.5288037502614316e-10;-1.2835074114647682e-09;-3.0161970698827645e-11;6.657245421592961e-11;8.20625700725941e-11;1.027794667152193e-09;143.48415007211935;110.0;101.49350868569837;110.0;101.65745448309781;38.366586149366015;16.695103497047683;11.940951008049012;55.78256628216701;18.58675499150212;4.303530517110971;7.344356254165348;14.085916156156316;53.06804939230318;1.2770521647316855;8.391362114169965;4.0;0.5600000000000002;87495.21225493855;11511.347764967877;7.600779165165176;1.2770521647316855;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.91408384384368;2669.0780708268817;0.05657409513918421;87495.21225493855;0.0;0.0;135.0;4.0;143.48415007211935;4.0;110.0;4.0;101.49350868569837;4.0;110.0;4.0;101.65745448309781;4.0;30.0;4.0;38.366586149366015;4.0;95.91408384384368;2669.0780708268817;0.006045988117799705;87495.21225493855;0.0;0.0;94.14915243153303;257.24699018043617;0.6165740951391844;11511.347764967877;0.5863642948852532;0.22723201633124004;160.17925356916703;365.9969062869664;0.5660459881177998;87495.21225493855;0.6387061182545981;0.26831073859139903;95.91408384384368;2669.0780708268817;0.05052810702138451;87495.21225493855;0.0;0.0;114.11130131511459;257.24699018043617;0.6165740951391844;87495.21225493855;0.5863642948852532;0.22723201633124004;146.940951008049;324.664229759279;0.6165740951391844;87495.21225493855;0.5863642948852532;0.22723201633124004;145.66389884331733;341.1319038943796;0.5600000000000002;87495.21225493855;0.645601847394287;0.2742429549709192;105.71993920094462;266.90382623394294;0.5600000000000002;87495.21225493855;0.645601847394287;0.2742429549709192;105.69646948288903;266.8608518731491;0.5600000000000002;11511.347764967877;0.645601847394287;0.2742429549709192;94.14915243153303;2676.1062205496874;0.05657409513918421;11511.347764967877;0.0;0.0;48.58675499150212;203.43175579258053;0.05657409513918421;11511.347764967877;0.0;0.0;48.58940509079463;203.50861364977624;0.05657409513918421;87495.21225493855;0.0;0.0;"Zustand 3: Temperatur 420.091 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.814 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.870 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.846 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.329 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0734043100012218e-18;`gtol` termination condition is satisfied.;4;8.73481557387504e-08;1.4651991741747753e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.9002850705059;114.02728712747131;145.68538153067897;48.606707752622754;0.10771305379842204;0.267982435252629;0.22758066024528337;0.2738511543252691;141.8763960766052;140.03949069610994;142.26304135603172;139.62400493890675;42.452870518670224;0.503309385590425;10.064991924995281;33.48543038735676;0.00434945790179997;0.024491020213459183;14.187639599120098;14.00394906906406;5.690521654344958;9.30826699547105;3.859351866132806;94.25979066354188;0.014903166984512991;2676.315793479524;257.21852802706536;220.62089692063182;0.009338800411817005;0.617293137720639;0.5957236796532227;0.23410335210446373;3.3855940273497254e-10;-8.790642880285304e-09;1.3176190805097576e-08;-1.1764255125612522e-09;-2.592230430309428e-09;5.469331654239795e-09;6.841020194769953e-09;8.540422413716442e-08;3.3855940273497255e-12;-8.790642880285304e-11;1.3176190805097576e-10;-1.1764255125612522e-09;-2.5922304303094277e-11;5.469331654239795e-11;6.841020194769953e-11;8.540422413716442e-10;143.48543038735676;110.0;101.49144489497417;110.0;101.64928200126155;38.37556762536542;16.574960346036164;12.041357969492367;55.88422303817646;18.606707752622754;4.385637081455286;7.231654231432287;14.099714929494098;53.03992508816617;1.3559764388134;8.389476677327366;4.0;0.5700000000000002;87451.03459581529;11522.864796210184;7.589348321137772;1.3559764388134;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.9002850705059;2669.0559978083993;0.05663193813245582;87451.03459581529;0.0;0.0;135.0;4.0;143.48543038735676;4.0;110.0;4.0;101.49144489497417;4.0;110.0;4.0;101.64928200126155;4.0;30.0;4.0;38.37556762536542;4.0;95.9002850705059;2669.0559978083993;0.006099998998770122;87451.03459581529;0.0;0.0;94.25979066354188;257.2185280270646;0.626631938132456;11522.864796210184;0.5868455101787222;0.22758066024528337;160.06039073339292;365.6275585205704;0.5760999989987703;87451.03459581529;0.6383199813281601;0.267982435252629;95.9002850705059;2669.0559978083993;0.05053193913368569;87451.03459581529;0.0;0.0;114.02728712747131;257.2185280270646;0.626631938132456;87451.03459581529;0.5868455101787222;0.22758066024528337;147.04135796949237;324.9662247773963;0.626631938132456;87451.03459581529;0.5868455101787222;0.22758066024528337;145.68538153067897;340.97683718685425;0.5700000000000002;87451.03459581529;0.6451511218028465;0.2738511543252691;105.63781045014395;266.49811697925486;0.5700000000000002;87451.03459581529;0.6451511218028465;0.2738511543252691;105.61436291854471;266.455150277126;0.5700000000000002;11522.864796210184;0.6451511218028465;0.2738511543252691;94.25979066354188;2676.315793479524;0.05663193813245582;11522.864796210184;0.0;0.0;48.606707752622754;203.51519166058;0.05663193813245582;11522.864796210184;0.0;0.0;48.60935691309538;203.59199386875497;0.05663193813245582;87451.03459581529;0.0;0.0;"Zustand 3: Temperatur 420.191 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.835 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.788 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.764 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.210 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.442574963361083e-19;`gtol` termination condition is satisfied.;4;7.277288000867967e-08;1.2994287178111066e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.88697329037171;113.94751559714547;145.70227192879327;48.62596251567646;0.10857859234005604;0.26766149451270865;0.2279175268235178;0.27346999723921717;141.88839449422593;140.1844076386829;142.28770858972598;139.75582633070218;43.33522203533517;0.5030726711543179;10.231488303106797;33.486147996066165;0.004350700944034273;0.024916511968807727;14.188839442312469;14.018440763413901;5.691508343677478;9.31705508832799;3.9395656402477655;94.3667175849854;0.014746525600780856;2676.518341651257;257.1949629864126;220.98436838607043;0.009388932131494387;0.6272988128785727;0.5961002261015168;0.23438384302281334;4.3218051359872334e-10;-7.390248413230438e-09;1.1205855798834818e-08;-1.076587985426869e-09;-2.2109816200099885e-09;4.54389237347641e-09;5.7823399401968345e-09;7.110125466169848e-08;4.3218051359872334e-12;-7.390248413230438e-11;1.1205855798834819e-10;-1.076587985426869e-09;-2.2109816200099884e-11;4.54389237347641e-11;5.7823399401968346e-11;7.110125466169847e-10;143.48614799606617;110.0;101.4899695819542;110.0;101.64139794672832;38.38423490661978;16.458222266721805;12.13832303312978;55.98248267836561;18.625962515676463;4.465815561982538;7.123251996968804;14.113026709628286;53.01278717726052;1.4360511043365136;8.389905059146372;4.0;0.5800000000000002;87408.43363110775;11533.988308104827;7.578335550217842;1.4360511043365136;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.88697329037171;2669.0347028689885;0.0566877450100669;87408.43363110775;0.0;0.0;135.0;4.0;143.48614799606617;4.0;110.0;4.0;101.4899695819542;4.0;110.0;4.0;101.64139794672832;4.0;30.0;4.0;38.38423490661978;4.0;95.88697329037171;2669.0347028689885;0.0061550755561251;87408.43363110775;0.0;0.0;94.3667175849854;257.19496298641064;0.6366877450100671;11533.988308104827;0.5873098188566795;0.2279175268235178;159.94437026278797;365.2669030048203;0.5861550755561253;87408.43363110775;0.637942041040833;0.26766149451270865;95.88697329037171;2669.0347028689885;0.0505326694539418;87408.43363110775;0.0;0.0;113.94751559714547;257.19496298641064;0.6366877450100671;87408.43363110775;0.5873098188566795;0.2279175268235178;147.13832303312978;325.2585033560309;0.6366877450100671;87408.43363110775;0.5873098188566795;0.2279175268235178;145.70227192879327;340.8188601414993;0.5800000000000002;87408.43363110775;0.6447120072243624;0.27346999723921717;105.5576105379991;266.1029600813217;0.5800000000000002;87408.43363110775;0.6447120072243624;0.27346999723921717;105.53418443801746;266.0600005779272;0.5800000000000002;11533.988308104827;0.6447120072243624;0.27346999723921717;94.3667175849854;2676.518341651257;0.0566877450100669;11533.988308104827;0.0;0.0;48.62596251567646;203.59570883550083;0.0566877450100669;11533.988308104827;0.0;0.0;48.6286107694678;203.6724573627753;0.0566877450100669;87408.43363110775;0.0;0.0;"Zustand 3: Temperatur 420.288 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.852 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.708 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.684 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.094 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.715532189408194e-19;`gtol` termination condition is satisfied.;4;6.091622823037718e-08;1.1589246903408517e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.87410564463511;113.87185184873033;145.71480658478873;48.64457886808685;0.1094649712860478;0.26734766019571;0.22824312654588255;0.27309906120905675;141.89149831285062;140.32451971725118;142.3030744116482;139.883249631984;44.21468678833356;0.5028291104954862;10.397997500301432;33.48633363115135;0.004351897458215863;0.025342089481886435;14.18914982533973;14.0324519713558;5.6921229765403725;9.325549975144268;4.019516981332957;94.4701340047086;0.014596477220206964;2676.7142433480717;257.17611100763577;221.33624194313123;0.009440150414533055;0.637301544318794;0.5964642685672545;0.23465532156136087;4.705427159024111e-10;-6.328974677671795e-09;9.721304650156526e-09;-9.85963977129245e-10;-1.8611103769217152e-09;3.6931737668055575e-09;4.819980858883355e-09;5.9453327594383154e-08;4.7054271590241116e-12;-6.328974677671795e-11;9.721304650156526e-11;-9.85963977129245e-10;-1.8611103769217154e-11;3.693173766805558e-11;4.819980858883355e-11;5.945332759438315e-10;143.48633363115135;110.0;101.48905057346599;110.0;101.63377693588615;38.39261481562505;16.344729558139022;12.231974259938397;56.077519189083546;18.644578868086853;4.5441000331103965;7.0189165687573905;14.125894355364892;52.986550691375214;1.5171676751496648;8.39254651853878;4.0;0.5900000000000002;87367.27038629664;11544.751770660503;7.567704539852411;1.5171676751496648;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.87410564463511;2669.01411754354;0.05674169473332691;87367.27038629664;0.0;0.0;135.0;4.0;143.48633363115135;4.0;110.0;4.0;101.48905057346599;4.0;110.0;4.0;101.63377693588615;4.0;30.0;4.0;38.39261481562505;4.0;95.87410564463511;2669.01411754354;0.00621122798470532;87367.27038629664;0.0;0.0;94.4701340047086;257.1761110076391;0.6467416947333271;11544.751770660503;0.5877579914584452;0.22824312654588255;159.83106318929038;364.91458000001865;0.5962112279847055;87367.27038629664;0.6375720258737002;0.26734766019571;95.87410564463511;2669.01411754354;0.05053046674862159;87367.27038629664;0.0;0.0;113.87185184873033;257.1761110076391;0.6467416947333271;87367.27038629664;0.5877579914584452;0.22824312654588255;147.2319742599384;325.5414060680801;0.6467416947333271;87367.27038629664;0.5877579914584452;0.22824312654588255;145.71480658478873;340.6581604789753;0.5900000000000002;87367.27038629664;0.6442840669303239;0.27309906120905675;105.47930533019155;265.7180133809024;0.5900000000000002;87367.27038629664;0.6442840669303239;0.27309906120905675;105.4558999668896;265.6750606868653;0.5900000000000002;11544.751770660503;0.6442840669303239;0.27309906120905675;94.4701340047086;2676.7142433480717;0.05674169473332691;11544.751770660503;0.0;0.0;48.64457886808685;203.67355648201024;0.05674169473332691;11544.751770660503;0.0;0.0;48.64722624451093;203.75025312420024;0.05674169473332691;87367.27038629664;0.0;0.0;"Zustand 3: Temperatur 420.382 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.865 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.629 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.606 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.981 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.454086238935865e-19;`gtol` termination condition is satisfied.;4;5.159272643237859e-08;1.0444219682614747e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.8616427390271;113.80016267254905;145.7232103346284;48.66261163857979;0.11037203331689535;0.26704068687550286;0.22855794223020634;0.2727379435857498;141.8861854420813;140.46023958885144;142.30963930479928;140.00666494901586;45.09118309793433;0.5025787859369227;10.564505209225162;33.48601587572256;0.004353051641438512;0.025767725983550104;14.188618539177263;14.046023958578397;5.6923855722565095;9.333777662992558;4.099198463940287;94.57022744943015;0.014452722953918504;2676.9038519093483;257.1617911399315;221.67707879912612;0.009492461023662302;0.6473014908100752;0.5968163760503232;0.2349181826045382;5.073772513242147e-10;-5.408828940289823e-09;8.453440614175634e-09;-9.081402851940368e-10;-1.613472022654605e-09;3.0674698336952133e-09;4.127485908611561e-09;5.0308671006860095e-08;5.073772513242148e-12;-5.4088289402898226e-11;8.453440614175633e-11;-9.081402851940368e-10;-1.6134720226546053e-11;3.067469833695213e-11;4.127485908611561e-11;5.03086710068601e-10;143.48601587572256;110.0;101.4886579363158;110.0;101.62639563702061;38.400732032826056;16.234332054599122;12.322433839557448;56.16949541660409;18.66261163857979;4.620525603739736;6.918430486885654;14.138357260972896;52.96113747275592;1.599223504929057;8.397303009926816;4.0;0.6000000000000002;87327.41724047497;11555.186040753888;7.557422003633748;1.599223504929057;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.8616427390271;2668.994178895059;0.056793951833737255;87327.41724047497;0.0;0.0;135.0;4.0;143.48601587572256;4.0;110.0;4.0;101.4886579363158;4.0;110.0;4.0;101.62639563702061;4.0;30.0;4.0;38.400732032826056;4.0;95.8616427390271;2668.994178895059;0.006268463943991398;87327.41724047497;0.0;0.0;94.57022744943015;257.1617911399326;0.6567939518337375;11555.186040753888;0.5881907543129062;0.22855794223020634;159.72034793032168;364.57024845655707;0.6062684639439916;87327.41724047497;0.6372096749882574;0.26704068687550286;95.8616427390271;2668.994178895059;0.050525487889745854;87327.41724047497;0.0;0.0;113.80016267254905;257.1617911399326;0.6567939518337375;87327.41724047497;0.5881907543129062;0.22855794223020634;147.32243383955745;325.8152599668636;0.6567939518337375;87327.41724047497;0.5881907543129062;0.22855794223020634;145.7232103346284;340.49491793793834;0.6000000000000002;87327.41724047497;0.6438668832620675;0.2727379435857498;105.40285966262223;265.34294610889344;0.6000000000000002;87327.41724047497;0.6438668832620675;0.2727379435857498;105.37947439626026;265.2999998989209;0.6000000000000002;11555.186040753888;0.6438668832620675;0.2727379435857498;94.57022744943015;2676.9038519093483;0.056793951833737255;11555.186040753888;0.0;0.0;48.66261163857979;203.74896386695653;0.056793951833737255;11555.186040753888;0.0;0.0;48.665258164264685;203.82561026152655;0.056793951833737255;87327.41724047497;0.0;0.0;"Zustand 3: Temperatur 420.472 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.873 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.553 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.529 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.870 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.470688704711256e-19;`gtol` termination condition is satisfied.;4;4.394616110326945e-08;9.45588568534038e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.84954834098443;113.732317021889;145.72769666109667;48.680111309427446;0.11129960153616343;0.2667403393124782;0.22886243075718538;0.2723862605533078;141.87290068878386;140.59194719768576;142.30786924525006;140.12643107872478;45.96463788671919;0.5023217807682857;10.730997734713561;33.48522133306125;0.004354167321440671;0.026193395721581372;14.187290064600287;14.059194719508982;5.692314769868462;9.341762071677215;4.178603444678822;94.66717318966886;0.01431497916597066;2677.0874976524733;257.15182621194316;222.00740584695788;0.009545867524638263;0.6572988001456121;0.5971570837093734;0.23517279842910088;5.482476694851357e-10;-4.7478465603489894e-09;7.477552799173282e-09;-8.373060023103562e-10;-1.4615011423302349e-09;2.5959252525353804e-09;3.5665550512931077e-09;4.278098231225158e-08;5.482476694851357e-12;-4.7478465603489894e-11;7.477552799173281e-11;-8.373060023103562e-10;-1.461501142330235e-11;2.5959252525353805e-11;3.5665550512931074e-11;4.278098231225158e-10;143.48522133306125;110.0;101.48876380112142;110.0;101.61923259098535;38.40860928215824;16.126888422001514;12.40981837523833;56.25856390751062;18.680111309427446;4.695128140018312;6.821590611452564;14.150451659015573;52.936475582366995;1.6821217141416582;8.404079403648097;4.0;0.6100000000000002;87288.75692028127;11565.319581821315;7.547457405110026;1.6821217141416582;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.84954834098443;2668.974829032178;0.056844667670250204;87288.75692028127;0.0;0.0;135.0;4.0;143.48522133306125;4.0;110.0;4.0;101.48876380112142;4.0;110.0;4.0;101.61923259098535;4.0;30.0;4.0;38.40860928215824;4.0;95.84954834098443;2668.974829032178;0.006326788861154479;87288.75692028127;0.0;0.0;94.66717318966886;257.1518262119436;0.6668446676702504;11565.319581821315;0.5886087924972618;0.22886243075718538;159.61210975506276;364.23358477790356;0.6163267888611547;87288.75692028127;0.6368547377004479;0.2667403393124782;95.84954834098443;2668.974829032178;0.05051787880909572;87288.75692028127;0.0;0.0;113.732317021889;257.1518262119436;0.6668446676702504;87288.75692028127;0.5886087924972618;0.22886243075718538;147.40981837523833;326.0803790146607;0.6668446676702504;87288.75692028127;0.5886087924972618;0.22886243075718538;145.72769666109667;340.32930408197944;0.6100000000000002;87288.75692028127;0.6434600567551211;0.2723862605533078;105.3282376182409;264.977438694814;0.6100000000000002;87288.75692028127;0.6434600567551211;0.2723862605533078;105.30487185998169;264.9344987018278;0.6100000000000002;11565.319581821315;0.6434600567551211;0.2723862605533078;94.66717318966886;2677.0874976524733;0.056844667670250204;11565.319581821315;0.0;0.0;48.680111309427446;203.82214208307326;0.056844667670250204;11565.319581821315;0.0;0.0;48.68275700861835;203.89873972186498;0.056844667670250204;87288.75692028127;0.0;0.0;"Zustand 3: Temperatur 420.560 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.878 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.478 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.455 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.762 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.6823664397034286e-19;`gtol` termination condition is satisfied.;4;3.747834552328755e-08;8.581802188006233e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.8377891046257;113.66818640736767;145.72846808694254;48.69712439115722;0.11224748261837568;0.26644639195354064;0.22915702467263468;0.2720436461546691;141.85205835945442;140.71999259540075;142.29819840116593;140.24287823236887;46.834985804829465;0.5020581787597606;10.897461961189133;33.483974782264;0.004355247992242811;0.02661907391747717;14.185205832300673;14.071999259326002;5.691927936096709;9.349525215289063;4.257725982629043;94.7611351761521;0.014182976698957761;2677.2654896272475;257.14604335263596;222.32771814227328;0.009600371568298516;0.6672936100035672;0.5974868952810275;0.23541952025437224;5.892388799111359e-10;-4.090004779300216e-09;6.570587629539659e-09;-7.720558636847841e-10;-1.2518057701527141e-09;2.14072315429803e-09;3.0329374567372724e-09;3.6447687534746365e-08;5.892388799111359e-12;-4.090004779300216e-11;6.57058762953966e-11;-7.720558636847841e-10;-1.2518057701527141e-11;2.14072315429803e-11;3.032937456737272e-11;3.6447687534746363e-10;143.483974782264;110.0;101.48934220088722;110.0;101.61226804830329;38.41626749972494;16.022265521557188;12.494239154288323;56.34486767642716;18.697124391157217;4.767944025665031;6.728207024735127;14.162210895374301;52.91249876251868;1.7657710673457814;8.412783641013846;4.0;0.6200000000000002;87251.1815882292;11575.17866451039;7.53778270876649;1.7657710673457814;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.8377891046257;2668.9560146708764;0.05689398157186554;87251.1815882292;0.0;0.0;135.0;4.0;143.483974782264;4.0;110.0;4.0;101.48934220088722;4.0;110.0;4.0;101.61226804830329;4.0;30.0;4.0;38.41626749972494;4.0;95.8377891046257;2668.9560146708764;0.006386206207578163;87251.1815882292;0.0;0.0;94.7611351761521;257.1460433526349;0.6768939815718658;11575.17866451039;0.5890127525673241;0.22915702467263468;159.5062403038212;363.90428170832195;0.6263862062075783;87251.1815882292;0.6365069730188646;0.26644639195354064;95.8377891046257;2668.9560146708764;0.050507775364287376;87251.1815882292;0.0;0.0;113.66818640736767;257.1460433526349;0.6768939815718658;87251.1815882292;0.5890127525673241;0.22915702467263468;147.49423915428832;326.3370645167919;0.6768939815718658;87251.1815882292;0.5890127525673241;0.22915702467263468;145.72846808694254;340.1614822256386;0.6200000000000002;87251.1815882292;0.6430632052933871;0.2720436461546691;105.25540276635382;264.6211825413802;0.6200000000000002;87251.1815882292;0.6430632052933871;0.2720436461546691;105.23205597433497;264.57824855119077;0.6200000000000002;11575.17866451039;0.6430632052933871;0.2720436461546691;94.7611351761521;2677.2654896272475;0.05689398157186554;11575.17866451039;0.0;0.0;48.69712439115722;203.89328561564142;0.05689398157186554;11575.17866451039;0.0;0.0;48.69976928578461;203.96983585649144;0.05689398157186554;87251.1815882292;0.0;0.0;"Zustand 3: Temperatur 420.644 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.878 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.405 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.382 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.656 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.0478279478975713e-19;`gtol` termination condition is satisfied.;4;3.210167320350365e-08;7.807468152861811e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.8263343221031;113.60764520487811;145.7257165968109;48.71369376162181;0.11321546949171658;0.26615862845192384;0.22944213368707267;0.2717097513730461;141.82404463205916;140.84469849323207;142.28103159442256;140.35631049790524;47.70216844566628;0.5017880637503666;11.063885322281289;33.48229932009923;0.00435629684590126;0.027044736724513234;14.182404460088865;14.084469849145743;5.691241263819316;9.357087366352337;4.336560768113527;94.85226689643554;0.014056460126512382;2677.4381172212225;257.1442743852348;222.63848118268194;0.009655973139656049;0.6772860487313824;0.5978062853062;0.23565867967546536;6.069669211683504e-10;-3.5825138411382795e-09;5.836767513756058e-09;-7.117334499540107e-10;-1.0603571354295127e-09;1.7746515368344262e-09;2.6201973923889454e-09;3.117051505796553e-08;6.069669211683504e-12;-3.582513841138279e-11;5.836767513756058e-11;-7.117334499540107e-10;-1.0603571354295127e-11;1.774651536834426e-11;2.6201973923889454e-11;3.117051505796553e-10;143.48229932009923;110.0;101.49036892377853;110.0;101.60548382189563;38.42372598643732;15.920337825042395;12.575802409605615;56.42854090999822;18.713693761621812;4.839009954877497;6.638102027342995;14.173665677896906;52.88914595030781;1.8500858127947026;8.423326835496596;4.0;0.6300000000000002;87214.59202002166;11584.78754899022;7.528372156261395;1.8500858127947026;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.8263343221031;2668.9376867381393;0.05694202187103825;87214.59202002166;0.0;0.0;135.0;4.0;143.48229932009923;4.0;110.0;4.0;101.49036892377853;4.0;110.0;4.0;101.60548382189563;4.0;30.0;4.0;38.42372598643732;4.0;95.8263343221031;2668.9376867381393;0.00644671773993719;87214.59202002166;0.0;0.0;94.85226689643554;257.144274385234;0.6869420218710385;11584.78754899022;0.5894032450934149;0.22944213368707267;159.40263714514163;363.5820472977862;0.6364467177399374;87214.59202002166;0.6361661491967944;0.26615862845192384;95.8263343221031;2668.9376867381393;0.05049530413110106;87214.59202002166;0.0;0.0;113.60764520487811;257.144274385234;0.6869420218710385;87214.59202002166;0.5894032450934149;0.22944213368707267;147.57580240960561;326.5856055702718;0.6869420218710385;87214.59202002166;0.5894032450934149;0.22944213368707267;145.7257165968109;339.99160746952015;0.6300000000000002;87214.59202002166;0.6426759633044786;0.2717097513730461;105.18431836938151;264.27387977894983;0.6300000000000002;87214.59202002166;0.6426759633044786;0.2717097513730461;105.1609900451225;264.23095162541887;0.6300000000000002;11584.78754899022;0.6426759633044786;0.2717097513730461;94.85226689643554;2677.4381172212225;0.05694202187103825;11584.78754899022;0.0;0.0;48.71369376162181;203.9625737602646;0.05694202187103825;11584.78754899022;0.0;0.0;48.716337871587825;204.03907783761835;0.05694202187103825;87214.59202002166;0.0;0.0;"Zustand 3: Temperatur 420.726 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.876 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.334 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.311 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.553 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
