config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.5667616282742683e-19;`gtol` termination condition is satisfied.;4;2.7836791444669655e-08;7.164860959257016e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.81515569790969;113.55057088929641;145.7196240751466;48.72985897403004;0.11420334371111607;0.2658768412259424;0.22971814607284607;0.27138424325996113;141.789219727463;140.9663625801066;142.256746555484;140.46700807471828;48.566133641452176;0.5015115193023693;11.230255771971645;33.480216490876956;0.004357316800904107;0.02747036118644836;14.178921970046943;14.096636257863441;5.690269862258057;9.364467204830222;4.415103058599412;94.94071215833765;0.013935187034434611;2677.60565162815;257.14635611011045;222.94013300106462;0.009712670777768495;0.6872762360641672;0.5981157011719221;0.23589058998265636;6.200693292157666e-10;-3.1413520673595485e-09;5.226098664934398e-09;-6.602327018434551e-10;-9.674181455920916e-10;1.4721877050760668e-09;2.2649544462183258e-09;2.6993575374945067e-08;6.200693292157666e-12;-3.141352067359549e-11;5.2260986649343976e-11;-6.602327018434551e-10;-9.674181455920916e-12;1.4721877050760668e-11;2.2649544462183257e-11;2.699357537494507e-10;143.48021649087696;110.0;101.49182137826051;110.0;101.59886315342595;38.43100254665711;15.820986881635974;12.654609568925537;56.509709611680535;18.729858974030037;4.908362754225664;6.551109219922864;14.184844302090312;52.86636083613928;1.9349854937789246;8.435623328634222;4.0;0.6400000000000002;87178.89685921097;11594.168651244348;7.519202064552896;1.9349854937789246;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.81515569790969;2668.919800012145;0.05698890684193547;87178.89685921097;0.0;0.0;135.0;4.0;143.48021649087696;4.0;110.0;4.0;101.49182137826051;4.0;110.0;4.0;101.59886315342595;4.0;30.0;4.0;38.43100254665711;4.0;95.81515569790969;2668.919800012145;0.0065083237157903305;87178.89685921097;0.0;0.0;94.94071215833765;257.14635611011164;0.6969889068419357;11594.168651244348;0.5897808470078594;0.22971814607284607;159.30120337251293;363.26660395633036;0.6465083237157906;87178.89685921097;0.6358320433214731;0.2658768412259424;95.81515569790969;2668.919800012145;0.05048058312614514;87178.89685921097;0.0;0.0;113.55057088929641;257.14635611011164;0.6969889068419357;87178.89685921097;0.5897808470078594;0.22971814607284607;147.65460956892554;326.826279513062;0.6969889068419357;87178.89685921097;0.5897808470078594;0.22971814607284607;145.7196240751466;339.8198268140621;0.6400000000000002;87178.89685921097;0.642297980987998;0.27138424325996113;105.11494756066219;263.93524300026195;0.6400000000000002;87178.89685921097;0.642297980987998;0.27138424325996113;105.09163724577434;263.8923205609081;0.6400000000000002;11594.168651244348;0.642297980987998;0.27138424325996113;94.94071215833765;2677.60565162815;0.05698890684193547;11594.168651244348;0.0;0.0;48.72985897403004;204.03017191082355;0.05698890684193547;11594.168651244348;0.0;0.0;48.732502317286674;204.10663094543864;0.05698890684193547;87178.89685921097;0.0;0.0;"Zustand 3: Temperatur 420.805 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.870 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.265 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.242 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.451 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.179601562348824e-19;`gtol` termination condition is satisfied.;4;2.4324980140460355e-08;6.602426163689866e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.80422714460286;113.49684420637601;145.7103627548264;48.745656536009676;0.11521087744898233;0.26560083103335436;0.22998542997205965;0.27106680411347195;141.74791989252617;141.08525962305032;142.22569598381284;140.57522929667005;49.426834833016585;0.501228628413928;11.39656175775869;33.47774640505537;0.004358310527553201;0.02789592519791037;14.174791986897855;14.10852596218063;5.689027839390421;9.371681952975631;4.493348621437387;95.02660580744356;0.013818927331411456;2677.7683471932;257.15213049924563;223.23308609372492;0.009770461769540106;0.6972642837805806;0.598415564993993;0.23611554738311882;6.318927603388147e-10;-2.794671161154838e-09;4.694584276876412e-09;-6.138302088842806e-10;-9.476650575379608e-10;1.2440182217687834e-09;2.035562829405535e-09;2.3547613636765163e-08;6.3189276033881466e-12;-2.794671161154838e-11;4.694584276876412e-11;-6.138302088842806e-10;-9.476650575379608e-12;1.2440182217687834e-11;2.035562829405535e-11;2.3547613636765163e-10;143.47774640505537;110.0;101.49367846986763;110.0;101.59239059230441;38.438113613818814;15.724100826434324;12.73075749487748;56.588492193624745;18.745656536009676;4.976039229662149;6.467072662424073;14.195772855397138;52.84409146354534;2.0203947400510742;8.449590709207314;4.0;0.6500000000000002;87144.01194368841;11603.342694258356;7.510250644136332;2.0203947400510742;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.80422714460286;2668.9023127965297;0.05703474555012045;87144.01194368841;0.0;0.0;135.0;4.0;143.47774640505537;4.0;110.0;4.0;101.49367846986763;4.0;110.0;4.0;101.59239059230441;4.0;30.0;4.0;38.438113613818814;4.0;95.80422714460286;2668.9023127965297;0.006571023079908817;87144.01194368841;0.0;0.0;95.02660580744356;257.15213049924506;0.7070347455501207;11603.342694258356;0.5901461037873554;0.22998542997205965;159.2018472314897;362.95768757065554;0.6565710230799091;87144.01194368841;0.6355044409136764;0.26560083103335436;95.80422714460286;2668.9023127965297;0.05046372247021163;87144.01194368841;0.0;0.0;113.49684420637601;257.15213049924506;0.7070347455501207;87144.01194368841;0.5901461037873554;0.22998542997205965;147.73075749487748;327.0593523777953;0.7070347455501207;87144.01194368841;0.5901461037873554;0.22998542997205965;145.7103627548264;339.6462793419536;0.6500000000000002;87144.01194368841;0.6419289235825967;0.27106680411347195;105.0472534971687;263.6049949844387;0.6500000000000002;87144.01194368841;0.6419289235825967;0.27106680411347195;105.02396077033785;263.5620781764419;0.6500000000000002;11603.342694258356;0.6419289235825967;0.27106680411347195;95.02660580744356;2677.7683471932;0.05703474555012045;11603.342694258356;0.0;0.0;48.745656536009676;204.09623272626035;0.05703474555012045;11603.342694258356;0.0;0.0;48.74829912875907;204.17264773408613;0.05703474555012045;87144.01194368841;0.0;0.0;"Zustand 3: Temperatur 420.881 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.860 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.197 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.174 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.352 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8476169781199837e-19;`gtol` termination condition is satisfied.;4;2.1020396799764055e-08;6.078843604041781e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.79352459680348;113.4463492909091;145.69809566535696;48.76112016386662;0.11623783532845622;0.2653304065882436;0.23024433461097163;0.27075713069380575;141.700459221717;141.20164338069645;142.1882094414387;140.68121247374205;50.28423050378107;0.5009394732817969;11.562792194964706;33.47490784818882;0.004359280470753056;0.028321407465514585;14.170045920145796;14.120164337972218;5.687528377690181;9.378747498134569;4.571293682418653;95.11007438471091;0.013707462589024317;2677.9264426460845;257.1614448094414;223.51772919158856;0.009829342319821577;0.7072502963065144;0.5987062753398585;0.23633383212214684;7.035154681034328e-10;-2.8241160521247366e-09;4.248136065143626e-09;-5.70412328482206e-10;-8.15845169199747e-10;9.74267777564819e-10;1.7235208815691294e-09;2.0259051325410837e-08;7.035154681034328e-12;-2.8241160521247367e-11;4.2481360651436264e-11;-5.70412328482206e-10;-8.15845169199747e-12;9.74267777564819e-12;1.7235208815691293e-11;2.0259051325410839e-10;143.47490784818882;110.0;101.49592048795222;110.0;101.58605188554174;38.44507436487419;15.629573933716756;12.804338711194475;56.665000019836725;18.76112016386662;5.042076036765934;6.385846103241306;14.20647540319652;52.822289864853815;2.106243045837516;8.46514980189744;4.0;0.6600000000000003;87109.85969346638;11612.32884627197;7.501497834470317;2.106243045837516;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.79352459680348;2668.885186623739;0.057079638626335694;87109.85969346638;0.0;0.0;135.0;4.0;143.47490784818882;4.0;110.0;4.0;101.49592048795222;4.0;110.0;4.0;101.58605188554174;4.0;30.0;4.0;38.44507436487419;4.0;95.79352459680348;2668.885186623739;0.0066348136352557974;87109.85969346638;0.0;0.0;95.11007438471091;257.1614448094413;0.717079638626336;11612.32884627197;0.5904995314688234;0.23024433461097163;159.10448178190558;362.6550467038565;0.666634813635256;87109.85969346638;0.6351831355701986;0.2653304065882436;95.79352459680348;2668.885186623739;0.0504448249910799;87109.85969346638;0.0;0.0;113.4463492909091;257.1614448094413;0.717079638626336;87109.85969346638;0.5904995314688234;0.23024433461097163;147.80433871119448;327.2850793336448;0.717079638626336;87109.85969346638;0.5904995314688234;0.23024433461097163;145.69809566535696;339.47109644002285;0.6600000000000003;87109.85969346638;0.6415684706586127;0.27075713069380575;104.98119948901166;263.2828684050569;0.6600000000000003;87109.85969346638;0.6415684706586127;0.27075713069380575;104.95792396323407;263.2399571816243;0.6600000000000003;11612.32884627197;0.6415684706586127;0.27075713069380575;95.11007438471091;2677.9264426460845;0.057079638626335694;11612.32884627197;0.0;0.0;48.76112016386662;204.16089719380278;0.057079638626335694;11612.32884627197;0.0;0.0;48.76376202068792;204.2372690941102;0.057079638626335694;87109.85969346638;0.0;0.0;"Zustand 3: Temperatur 420.954 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.848 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.131 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.108 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.254 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5775827585251372e-19;`gtol` termination condition is satisfied.;4;1.8672095804409783e-08;5.617086003481053e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.7830258422457;113.39897374233493;145.68297707977013;48.77628101373068;0.11728397596851779;0.2650653841961328;0.23049519143705588;0.2704549334854859;141.6471313284397;141.31574834326923;142.144595090471;140.78517756553384;51.13828367235883;0.5006441351107254;11.72893644251326;33.47171838088752;0.0043602288704816415;0.028746787470228054;14.164713131042898;14.131574834242064;5.685783803648396;9.385678504263963;4.648934879509069;95.19123672781456;0.013600585413995309;2678.080162228845;257.17415163723945;223.7944288906228;0.009889307702368066;0.7172343712674906;0.598988208821002;0.2365457095236727;6.36624974958977e-10;-2.240923890894919e-09;3.848185770038981e-09;-5.297923211244893e-10;-7.38879180062213e-10;8.485869784635724e-10;1.5743921721877996e-09;1.8010723579209298e-08;6.36624974958977e-12;-2.2409238908949193e-11;3.848185770038981e-11;-5.297923211244893e-10;-7.38879180062213e-12;8.485869784635724e-12;1.5743921721877997e-11;1.8010723579209298e-10;143.47171838088752;110.0;101.49852900176609;110.0;101.57983387765944;38.45189882435818;15.537306205162736;12.875441619426738;56.739337903456374;18.77628101373068;5.106509569371099;6.307292273951532;14.216974157754294;52.8009117299909;2.192464539656612;8.482224631748409;4.0;0.6700000000000003;87076.36855541347;11621.1448468685;7.492925155207714;2.192464539656612;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.7830258422457;2668.8683859855364;0.05712367896985837;87076.36855541347;0.0;0.0;135.0;4.0;143.47171838088752;4.0;110.0;4.0;101.49852900176609;4.0;110.0;4.0;101.57983387765944;4.0;30.0;4.0;38.45189882435818;4.0;95.7830258422457;2668.8683859855364;0.006699692191534194;87076.36855541347;0.0;0.0;95.19123672781456;257.1741516372393;0.7271236789698586;11621.1448468685;0.5908416185249559;0.23049519143705588;159.00902458605026;362.35844185066634;0.6766996921915345;87076.36855541347;0.6348679286210831;0.2650653841961328;95.7830258422457;2668.8683859855364;0.05042398677832418;87076.36855541347;0.0;0.0;113.39897374233493;257.1741516372393;0.7271236789698586;87076.36855541347;0.5908416185249559;0.23049519143705588;147.87544161942674;327.50370512504236;0.7271236789698586;87076.36855541347;0.5908416185249559;0.23049519143705588;145.68297707977013;339.29440206175866;0.6700000000000003;87076.36855541347;0.6412163154483157;0.2704549334854859;104.91674911058652;262.96860553680017;0.6700000000000003;87076.36855541347;0.6412163154483157;0.2704549334854859;104.8934904306289;262.9256998838595;0.6700000000000003;11621.1448468685;0.6412163154483157;0.2704549334854859;95.19123672781456;2678.080162228845;0.05712367896985837;11621.1448468685;0.0;0.0;48.77628101373068;204.2242955954076;0.05712367896985837;11621.1448468685;0.0;0.0;48.77892214766854;204.30062521823848;0.05712367896985837;87076.36855541347;0.0;0.0;"Zustand 3: Temperatur 421.025 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.833 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.067 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.043 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.159 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3465749360295023e-19;`gtol` termination condition is satisfied.;4;1.6462660630465238e-08;5.1895566978876e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.77271036850624;113.35460866275304;145.66515295408772;48.791167891424266;0.11834905331750104;0.2648055874063743;0.23073831518025106;0.27015993599710236;141.58821087299518;141.42779131160174;142.09514128355616;140.8873276984483;51.9889614400929;0.5003426939567734;11.894984280501635;33.468194430203084;0.004361157780126238;0.02917204543175439;14.158821085712843;14.142779131095207;5.683805651371498;9.392488513141771;4.726269222001692;95.2702045248721;0.013498098848185761;2678.229716734657;257.1901089202359;224.0635311574396;0.009950352390927009;0.7272165999954385;0.5992617215586636;0.23675143095106918;6.193801027620793e-10;-1.9257129224570235e-09;3.496722911222605e-09;-4.921760776710471e-10;-7.312905836442951e-10;6.496634341601748e-10;1.321723175351508e-09;1.5866760350036202e-08;6.193801027620794e-12;-1.9257129224570234e-11;3.496722911222605e-11;-4.921760776710471e-10;-7.312905836442951e-12;6.496634341601748e-12;1.321723175351508e-11;1.5866760350036202e-10;143.46819443020308;110.0;101.50148676533757;110.0;101.57372441994926;38.45859995882785;15.447202990688822;12.944150705419815;56.81160456604425;18.791167891424266;5.169375866472649;6.231282240465475;14.227289631493761;52.77991610581768;2.278997751332099;8.500742369292425;4.0;0.6800000000000003;87043.47250019823;11629.807121788514;7.484515571812172;2.278997751332099;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.77271036850624;2668.8518780884747;0.057166952386365266;87043.47250019823;0.0;0.0;135.0;4.0;143.46819443020308;4.0;110.0;4.0;101.50148676533757;4.0;110.0;4.0;101.57372441994926;4.0;30.0;4.0;38.45859995882785;4.0;95.77271036850624;2668.8518780884747;0.006765654695972986;87043.47250019823;0.0;0.0;95.2702045248721;257.19010892023476;0.7371669523863655;11629.807121788514;0.5911728276051309;0.23073831518025106;158.9153974208919;362.06764474443145;0.6867656546959733;87043.47250019823;0.634558628800975;0.2648055874063743;95.77271036850624;2668.8518780884747;0.05040129769039228;87043.47250019823;0.0;0.0;113.35460866275304;257.19010892023476;0.7371669523863655;87043.47250019823;0.5911728276051309;0.23073831518025106;147.94415070541982;327.71546450188913;0.7371669523863655;87043.47250019823;0.5911728276051309;0.23073831518025106;145.66515295408772;339.1163130129258;0.6800000000000003;87043.47250019823;0.6408721642048595;0.27015993599710236;104.85386629346061;262.6619579548765;0.6800000000000003;87043.47250019823;0.6408721642048595;0.27015993599710236;104.83062413352735;262.61905788806513;0.6800000000000003;11629.807121788514;0.6408721642048595;0.27015993599710236;95.2702045248721;2678.229716734657;0.057166952386365266;11629.807121788514;0.0;0.0;48.791167891424266;204.28654838529246;0.057166952386365266;11629.807121788514;0.0;0.0;48.79380831413158;204.36283647829157;0.057166952386365266;87043.47250019823;0.0;0.0;"Zustand 3: Temperatur 421.094 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.815 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.004 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.981 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.065 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.143246210957741e-19;`gtol` termination condition is satisfied.;4;1.4143830357914994e-08;4.781728162406853e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.76255922340721;113.31314866546757;145.64476135724686;48.805807443748904;0.11943281779477234;0.26455084668525786;0.23097400484392522;0.26987187409947533;141.52395496954674;141.53797283740136;142.04011802747672;140.98785054870186;52.83623458499817;0.5000352286083514;12.060925888881725;33.46435137377671;0.0043620690830341;0.0295971622741317;14.15239549559259;14.153797283684087;5.6816047211233585;9.399190036499075;4.803294053326349;95.34708282192042;0.01339981579954054;2678.3753044599925;257.20917989827035;224.32536271602802;0.010012470175131627;0.737197067994411;0.5995271505364623;0.23695123469675602;5.876472641830333e-10;-1.5916725715214852e-09;3.045016683245194e-09;-4.567989875248202e-10;-6.072298219805816e-10;5.60476109967567e-10;1.2157386208855314e-09;1.3620848449136247e-08;5.876472641830332e-12;-1.5916725715214852e-11;3.045016683245194e-11;-4.567989875248202e-10;-6.072298219805816e-12;5.60476109967567e-12;1.2157386208855314e-11;1.3620848449136247e-10;143.4643513737767;110.0;101.50477762993557;110.0;101.56771228775705;38.465189763002456;15.359174639217088;13.010546735383798;56.88189305891797;18.805807443748904;5.230710533701597;6.157694808015151;14.237440776592791;52.759265122156705;2.365785378136934;8.520633260757961;4.0;0.6900000000000003;87011.11056472905;11638.330887880718;7.476253373697759;2.365785378136934;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.76255922340721;2668.8356326311605;0.05720953816954233;87011.11056472905;0.0;0.0;135.0;4.0;143.4643513737767;4.0;110.0;4.0;101.50477762993557;4.0;110.0;4.0;101.56771228775705;4.0;30.0;4.0;38.465189763002456;4.0;95.76255922340721;2668.8356326311605;0.006832696348326023;87011.11056472905;0.0;0.0;95.34708282192042;257.2091798982708;0.7472095381695426;11638.330887880718;0.5914935971524503;0.23097400484392522;158.8235260129938;361.782437714934;0.6968326963483263;87011.11056472905;0.6342550519391748;0.26455084668525786;95.76255922340721;2668.8356326311605;0.05037684182121631;87011.11056472905;0.0;0.0;113.31314866546757;257.2091798982708;0.7472095381695426;87011.11056472905;0.5914935971524503;0.23097400484392522;148.0105467353838;327.92058263870206;0.7472095381695426;87011.11056472905;0.5914935971524503;0.23097400484392522;145.64476135724686;338.93693925514714;0.6900000000000003;87011.11056472905;0.6405357355920633;0.26987187409947533;104.7925154047096;262.36268623426236;0.6900000000000003;87011.11056472905;0.6405357355920633;0.26987187409947533;104.7692894662984;262.3197917961839;0.6900000000000003;11638.330887880718;0.6405357355920633;0.26987187409947533;95.34708282192042;2678.3753044599925;0.05720953816954233;11638.330887880718;0.0;0.0;48.805807443748904;204.34776698977245;0.05720953816954233;11638.330887880718;0.0;0.0;48.80844716560034;204.42401422445747;0.05720953816954233;87011.11056472905;0.0;0.0;"Zustand 3: Temperatur 421.161 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.795 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.943 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.919 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.974 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.841330585149443e-20;`gtol` termination condition is satisfied.;4;1.3053092092744983e-08;4.436514529481323e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.75255488783625;113.27449185846791;145.6219328874891;48.820224332869714;0.12053501730013143;0.26430099910877836;0.23120254462980794;0.26959049539838825;141.45460447778072;141.64647853518179;141.97977832833473;141.08691960113345;53.680077198386314;0.4997218164922636;12.226751827440697;33.460203617092134;0.004362964507396965;0.03002211959273954;14.145460446525888;14.164647853474982;5.679191133158212;9.40579464000607;4.8800070181779684;95.42197048943876;0.013305558501718471;2678.517112080115;257.23123304038734;224.5802323273119;0.010075654261904932;0.7471758553687218;0.5997848148479745;0.23714534680517987;6.05851369073207e-10;-1.5713368384240312e-09;2.9853879368602065e-09;-4.2403569544546826e-10;-6.205596037034411e-10;4.319815616327105e-10;1.0423946150694974e-09;1.2521837788881385e-08;6.05851369073207e-12;-1.5713368384240312e-11;2.985387936860207e-11;-4.2403569544546826e-10;-6.205596037034411e-12;4.319815616327105e-12;1.0423946150694974e-11;1.2521837788881384e-10;143.46020361709213;110.0;101.50838646361632;110.0;101.56178710519538;38.47167933822857;15.273136177194488;13.074706941783347;56.950291151210195;18.820224332869714;5.290548678147275;6.086415974177555;14.247445112163746;52.73892374214938;2.4527740542942524;8.541830546543792;4.0;0.7000000000000003;86979.22643581663;11646.730249036375;7.4681240636626836;2.4527740542942524;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.75255488783625;2668.8196216012975;0.05725150963062642;86979.22643581663;0.0;0.0;135.0;4.0;143.46020361709213;4.0;110.0;4.0;101.50838646361632;4.0;110.0;4.0;101.56178710519538;4.0;30.0;4.0;38.47167933822857;4.0;95.75255488783625;2668.8196216012975;0.006900811703786197;86979.22643581663;0.0;0.0;95.42197048943876;257.23123304038745;0.7572515096306267;11646.730249036375;0.5918043429055725;0.23120254462980794;158.73333979428662;361.50261309329716;0.7069008117037865;86979.22643581663;0.6339570206676013;0.26430099910877836;95.75255488783625;2668.8196216012975;0.05035069792684022;86979.22643581663;0.0;0.0;113.27449185846791;257.23123304038745;0.7572515096306267;86979.22643581663;0.5918043429055725;0.23120254462980794;148.07470694178335;328.11927554104943;0.7572515096306267;86979.22643581663;0.5918043429055725;0.23120254462980794;145.6219328874891;338.7563842166235;0.7000000000000003;86979.22643581663;0.6402067601017223;0.26959049539838825;104.73266131192412;262.0705596483657;0.7000000000000003;86979.22643581663;0.6402067601017223;0.26959049539838825;104.70945132185273;262.02767090609035;0.7000000000000003;11646.730249036375;0.6402067601017223;0.26959049539838825;95.42197048943876;2678.517112080115;0.05725150963062642;11646.730249036375;0.0;0.0;48.820224332869714;204.40805453643958;0.05725150963062642;11646.730249036375;0.0;0.0;48.822863363046;204.4842615139594;0.05725150963062642;86979.22643581663;0.0;0.0;"Zustand 3: Temperatur 421.225 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.772 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.883 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.859 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.883 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.36162072105326e-20;`gtol` termination condition is satisfied.;4;1.1092268746426973e-08;4.08940600113348e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.74268116011928;113.23853980820815;145.59679107568797;48.834441395009094;0.1216553980431838;0.26405588807044633;0.2314242048039631;0.26931555864288836;141.38038518957396;141.75348027702455;141.91435942725494;141.184695294697;54.52046636023278;0.4994025336058853;12.392453017113837;33.455764664448225;0.004363845639687893;0.03044689962310746;14.138038517897499;14.175348027671378;5.676574377112244;9.412313019586149;4.956406032881859;95.49496065164772;0.013215158001996312;2678.655315454905;257.2561419470798;224.82843197231114;0.010139897364295214;0.7571530372160903;0.6000350168519668;0.23733398183740995;6.162110821605893e-10;-1.4676686532766325e-09;2.6062707547680475e-09;-3.9362935133624433e-10;-5.511537892743945e-10;3.107629709120374e-10;9.047766980074812e-10;1.0598967037367402e-08;6.162110821605893e-12;-1.4676686532766325e-11;2.6062707547680475e-11;-3.9362935133624433e-10;-5.511537892743945e-12;3.1076297091203743e-12;9.047766980074811e-12;1.0598967037367401e-10;143.45576466444822;110.0;101.51229907731727;110.0;101.55593927663296;38.478078963936866;15.18900701178211;13.1367052006741;57.01688168771085;18.834441395009094;5.348924854566064;6.01733842566955;14.257318839880725;52.71885953507132;2.539914124986126;8.564270371362056;4.0;0.7100000000000003;86947.76807207383;11655.018283699339;7.460114257708083;2.539914124986126;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.74268116011928;2668.8038190911443;0.0572929345803852;86947.76807207383;0.0;0.0;135.0;4.0;143.45576466444822;4.0;110.0;4.0;101.51229907731727;4.0;110.0;4.0;101.55593927663296;4.0;30.0;4.0;38.478078963936866;4.0;95.74268116011928;2668.8038190911443;0.006969994761438851;86947.76807207383;0.0;0.0;95.49496065164772;257.2561419470797;0.7672929345803855;11655.018283699339;0.5921054592975376;0.2314242048039631;158.64477167623033;361.2279726574617;0.7169699947614392;86947.76807207383;0.6336643641415864;0.26405588807044633;95.74268116011928;2668.8038190911443;0.05032293981894635;86947.76807207383;0.0;0.0;113.23853980820815;257.2561419470797;0.7672929345803855;86947.76807207383;0.5921054592975376;0.2314242048039631;148.1367052006741;328.3117504417008;0.7672929345803855;86947.76807207383;0.5921054592975376;0.2314242048039631;145.59679107568797;338.57474511005427;0.7100000000000003;86947.76807207383;0.6398849795006681;0.26931555864288836;104.67426943684609;261.7853558711577;0.7100000000000003;86947.76807207383;0.6398849795006681;0.26931555864288836;104.65107514543394;261.7424729139421;0.7100000000000003;11655.018283699339;0.6398849795006681;0.26931555864288836;95.49496065164772;2678.655315454905;0.0572929345803852;11655.018283699339;0.0;0.0;48.834441395009094;204.46750651772362;0.0572929345803852;11655.018283699339;0.0;0.0;48.83707974156164;204.54367377415147;0.0572929345803852;86947.76807207383;0.0;0.0;"Zustand 3: Temperatur 421.287 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.747 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.824 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.801 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.795 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.173448436711605e-20;`gtol` termination condition is satisfied.;4;1.0036133477238778e-08;3.787729778300349e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.73292305032777;113.20519748698052;145.56945277181876;48.8484797855686;0.12279370528871664;0.263815363003139;0.23163924250403867;0.2690468331634188;141.30150892247738;141.85913728468063;141.84408393970898;141.2813260688523;55.35738184769933;0.49907745446869156;12.558020722241308;33.451047184358686;0.0043647139368028325;0.030871485210858442;14.130150891287125;14.185913728441502;5.6737633576072675;9.418755071201684;5.0324892589832;95.56614108143492;0.01312845367661611;2678.7900803702664;257.2837852306797;225.07023794399262;0.010205191779304568;0.7671286839902125;0.6002780432379354;0.23751734357817444;5.509903644451697e-10;-1.1158718393744493e-09;2.405386112513952e-09;-3.652532165610012e-10;-4.727098712464795e-10;2.6560087462712545e-10;8.270433227153262e-10;9.606139883544529e-09;5.509903644451697e-12;-1.1158718393744494e-11;2.405386112513952e-11;-3.652532165610012e-10;-4.727098712464794e-12;2.6560087462712546e-12;8.270433227153262e-12;9.606139883544529e-11;143.45104718435869;110.0;101.51650215671594;110.0;101.55015992411171;38.484398162959394;15.106710655713755;13.196612198870639;57.08174291847553;18.8484797855686;5.405873021806997;5.950361075281023;14.26707694967223;52.699042468548214;2.627159427051879;8.58789168818214;4.0;0.7200000000000003;86916.68735869968;11663.20712508875;7.45221159381908;2.627159427051879;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.73292305032777;2668.788201128808;0.05733387576951676;86916.68735869968;0.0;0.0;135.0;4.0;143.45104718435869;4.0;110.0;4.0;101.51650215671594;4.0;110.0;4.0;101.55015992411171;4.0;30.0;4.0;38.484398162959394;4.0;95.73292305032777;2668.788201128808;0.007040239044301933;86916.68735869968;0.0;0.0;95.56614108143492;257.2837852306791;0.7773338757695171;11663.20712508875;0.5923973207541964;0.23163924250403867;158.55775784007244;360.9583271135616;0.7270402390443023;86916.68735869968;0.633376917772677;0.263815363003139;95.73292305032777;2668.788201128808;0.05029363672521483;86916.68735869968;0.0;0.0;113.20519748698052;257.2837852306791;0.7773338757695171;86916.68735869968;0.5923973207541964;0.23163924250403867;148.19661219887064;328.49820618061983;0.7773338757695171;86916.68735869968;0.5923973207541964;0.23163924250403867;145.56945277181876;338.39211324655724;0.7200000000000003;86916.68735869968;0.639570146301857;0.2690468331634188;104.61730579879838;261.5068606810735;0.7200000000000003;86916.68735869968;0.639570146301857;0.2690468331634188;104.594126978193;261.4639836182806;0.7200000000000003;11663.20712508875;0.639570146301857;0.2690468331634188;95.56614108143492;2678.7900803702664;0.05733387576951676;11663.20712508875;0.0;0.0;48.8484797855686;204.5262113976372;0.05733387576951676;11663.20712508875;0.0;0.0;48.8511174555635;204.60233940883865;0.05733387576951676;86916.68735869968;0.0;0.0;"Zustand 3: Temperatur 421.347 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.719 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.767 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.744 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.708 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.126615121507282e-20;`gtol` termination condition is satisfied.;4;8.681556113339292e-09;3.50046143287061e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.72326668408255;113.17437320771711;145.54002851599563;48.86235911135083;0.12394968396968509;0.26357927911782203;0.23184790249589937;0.26878409834200045;141.21817452410443;141.96359712456388;141.76916090259667;141.37694931614587;56.19080587502939;0.49874665209070795;12.723446534090877;33.44606306962345;0.004365570737024942;0.03129585978340407;14.121817451585809;14.196359712437914;5.670766436119612;9.425129954360742;5.108255079657341;95.63559456443187;0.013045292772363468;2678.9215632217815;257.31404638160495;225.30591185872055;0.010271529455835093;0.7771028618338254;0.6005141660149389;0.23769562569408492;5.94631899275555e-10;-1.201357235913747e-09;2.174090241169324e-09;-3.3912661567825353e-10;-3.936406756110955e-10;1.8474111129762605e-10;7.34729610485374e-10;8.24633161755628e-09;5.9463189927555505e-12;-1.201357235913747e-11;2.1740902411693243e-11;-3.3912661567825353e-10;-3.936406756110955e-12;1.8474111129762605e-12;7.34729610485374e-12;8.24633161755628e-11;143.44606306962345;110.0;101.52098319960544;110.0;101.54444083037407;38.490645761038536;15.026174473993763;13.254495593399668;57.14494880339333;18.862359111350827;5.461426507845999;5.88538863517357;14.276733315917454;52.67944471951404;2.714467077404038;8.612636158193993;4.0;0.7300000000000003;86885.9397935833;11671.308034442494;7.444404649177233;2.714467077404038;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.72326668408255;2668.772745524679;0.057374391289660154;86885.9397935833;0.0;0.0;135.0;4.0;143.44606306962345;4.0;110.0;4.0;101.52098319960544;4.0;110.0;4.0;101.54444083037407;4.0;30.0;4.0;38.490645761038536;4.0;95.72326668408255;2668.772745524679;0.007111537668306429;86885.9397935833;0.0;0.0;95.63559456443187;257.3140463816043;0.7873743912896605;11671.308034442494;0.5926802829053224;0.23184790249589937;158.4722375436172;360.69349561535324;0.7371115376683067;86885.9397935833;0.633094522977175;0.26357927911782203;95.72326668408255;2668.772745524679;0.05026285362135373;86885.9397935833;0.0;0.0;113.17437320771711;257.3140463816043;0.7873743912896605;86885.9397935833;0.5926802829053224;0.23184790249589937;148.25449559339967;328.6788335738739;0.7873743912896605;86885.9397935833;0.5926802829053224;0.23184790249589937;145.54002851599563;338.2085743482402;0.7300000000000003;86885.9397935833;0.6392620232629613;0.26878409834200045;104.56173704952312;261.2348676709323;0.7300000000000003;86885.9397935833;0.6392620232629613;0.26878409834200045;104.538573492154;261.19199663013313;0.7300000000000003;11671.308034442494;0.6392620232629613;0.26878409834200045;95.63559456443187;2678.9215632217815;0.057374391289660154;11671.308034442494;0.0;0.0;48.86235911135083;204.58425116478844;0.057374391289660154;11671.308034442494;0.0;0.0;48.864996110860034;204.6603403509026;0.057374391289660154;86885.9397935833;0.0;0.0;"Zustand 3: Temperatur 421.404 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.690 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.712 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.689 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.622 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.248533400218785e-20;`gtol` termination condition is satisfied.;4;7.636959582491365e-09;3.239917715072031e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.71369921458609;113.14597854889331;145.50862289262102;48.87609755151476;0.12512307921073307;0.26334749715206346;0.2320504178802076;0.26852714311007797;141.13056879938398;142.06699661832718;141.6897867402827;141.47169225341796;57.020722859826016;0.4984101979581892;12.888722355244687;33.44082349278614;0.004366417269968017;0.031720007322873105;14.113056879215652;14.206699661823379;5.667591469628217;9.431446150187051;5.183702078266282;95.70339923456652;0.01296552997365504;2679.0499116449078;257.3468136229184;225.53570159168476;0.010338902054195631;0.7870756328860254;0.6007436434263326;0.23786901234408808;5.823608262289781e-10;-1.1030820701307675e-09;1.967123353097122e-09;-3.1487817908626425e-10;-4.227160843583988e-10;9.339373718830757e-11;6.121751994214719e-10;7.227470177895157e-09;5.823608262289781e-12;-1.1030820701307676e-11;1.9671233530971222e-11;-3.1487817908626425e-10;-4.227160843583988e-12;9.339373718830757e-13;6.121751994214719e-12;7.227470177895157e-11;143.44082349278614;110.0;101.52573045811704;110.0;101.53877438675732;38.4968299412875;14.94732944794248;13.310420162073058;57.20656929327902;18.87609755151476;5.515617982507479;5.8223312235505205;14.286300785413914;52.660040500976265;2.801797269452038;8.638448048554096;4.0;0.7400000000000003;86855.48420054441;11679.331468161585;7.436682864709903;2.801797269452038;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.71369921458609;2668.757431730988;0.05741453494022075;86855.48420054441;0.0;0.0;135.0;4.0;143.44082349278614;4.0;110.0;4.0;101.52573045811704;4.0;110.0;4.0;101.53877438675732;4.0;30.0;4.0;38.4968299412875;4.0;95.71369921458609;2668.757431730988;0.007183883403172642;86855.48420054441;0.0;0.0;95.70339923456652;257.3468136229183;0.7974145349402211;11679.331468161585;0.5929546837110058;0.2320504178802076;158.38815294072862;360.43330531154714;0.747183883403173;86855.48420054441;0.632817026932286;0.26334749715206346;95.71369921458609;2668.757431730988;0.05023065153704811;86855.48420054441;0.0;0.0;113.14597854889331;257.3468136229183;0.7974145349402211;86855.48420054441;0.5929546837110058;0.2320504178802076;148.31042016207306;328.8538157671677;0.7974145349402211;86855.48420054441;0.5929546837110058;0.2320504178802076;145.50862289262102;338.0242088534925;0.7400000000000003;86855.48420054441;0.6389603829081586;0.26852714311007797;104.50753050033921;260.9691779626227;0.7400000000000003;86855.48420054441;0.6389603829081586;0.26852714311007797;104.48438201749252;260.92631308786207;0.7400000000000003;11679.331468161585;0.6389603829081586;0.26852714311007797;95.70339923456652;2679.0499116449078;0.05741453494022075;11679.331468161585;0.0;0.0;48.87609755151476;204.64170183801073;0.05741453494022075;11679.331468161585;0.0;0.0;48.87873388578106;204.71775256757797;0.05741453494022075;86855.48420054441;0.0;0.0;"Zustand 3: Temperatur 421.460 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.659 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.658 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.634 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.538 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.4900452828729147e-20;`gtol` termination condition is satisfied.;4;6.574504407936839e-09;2.99667992380665e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.7042087423269;113.11992827176499;145.47533486729577;48.88971196809342;0.12631363677802804;0.26311988313322476;0.23224701075413215;0.26827576547398513;141.0388673634555;142.16946267458286;141.60614615462146;141.56567271697364;57.84711921418955;0.49806816202783905;13.05384038500662;33.435338957144495;0.004367254665580256;0.03214391234051109;14.103886735725217;14.216946267452112;5.664245846200084;9.437711514427711;5.258829019558909;95.7696288837821;0.012889026993684117;2679.1752650967646;257.38197975709164;225.7598421439316;0.01040730099791165;0.7970470555653446;0.6009667207986922;0.2380376787475741;5.62792479286145e-10;-9.584510962667991e-10;1.7210481928486843e-09;-2.923816744271335e-10;-3.8065195440140087e-10;6.17319528828375e-11;5.579749995376915e-10;6.203322300279979e-09;5.627924792861449e-12;-9.584510962667992e-12;1.7210481928486842e-11;-2.923816744271335e-10;-3.806519544014009e-12;6.17319528828375e-13;5.5797499953769145e-12;6.203322300279978e-11;143.4353389571445;110.0;101.53073288548916;110.0;101.53315354563557;38.5029582939344;14.8701099573114;13.364447946486337;57.266670589847706;18.889711968093422;5.568479436734435;5.761104001707054;14.295791257673102;52.640805904214574;2.8891130791905653;8.665274129000977;4.0;0.7500000000000003;86825.28246781322;11687.287139276843;7.429036476397;2.8891130791905653;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.7042087423269;2668.7422407135973;0.057454356563255926;86825.28246781322;0.0;0.0;135.0;4.0;143.4353389571445;4.0;110.0;4.0;101.53073288548916;4.0;110.0;4.0;101.53315354563557;4.0;30.0;4.0;38.5029582939344;4.0;95.7042087423269;2668.7422407135973;0.0072572687262464205;86825.28246781322;0.0;0.0;95.7696288837821;257.3819797570918;0.8074543565632563;11687.287139276843;0.593220844512012;0.23224701075413215;158.3054489144559;360.1775909249481;0.7572572687262468;86825.28246781322;0.6325442823460052;0.26311988313322476;95.7042087423269;2668.7422407135973;0.050197087837009505;86825.28246781322;0.0;0.0;113.11992827176499;257.3819797570918;0.8074543565632563;86825.28246781322;0.593220844512012;0.23224701075413215;148.36444794648634;329.0233285763644;0.8074543565632563;86825.28246781322;0.593220844512012;0.23224701075413215;145.47533486729577;337.83909221333727;0.7500000000000003;86825.28246781322;0.6386650070738106;0.26827576547398513;104.45465414276401;260.70959992850163;0.7500000000000003;86825.28246781322;0.6386650070738106;0.26827576547398513;104.43152056326556;260.6667413787143;0.7500000000000003;11687.287139276843;0.6386650070738106;0.26827576547398513;95.7696288837821;2679.1752650967646;0.057454356563255926;11687.287139276843;0.0;0.0;48.88971196809342;204.69863392855135;0.057454356563255926;11687.287139276843;0.0;0.0;48.892347641421;204.77464652231822;0.057454356563255926;86825.28246781322;0.0;0.0;"Zustand 3: Temperatur 421.514 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.625 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.605 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.582 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.455 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
