config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.862953489920216e-20;`gtol` termination condition is satisfied.;4;6.0276044998193065e-09;2.779551578913482e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.6947842416123;113.09614023212856;145.44025810710747;48.903218007161456;0.12752110345331485;0.26289630815149584;0.23243789283035793;0.2680297720656648;140.94323542899275;142.27111305017138;141.51841294598714;141.65899988990347;58.66998315709936;0.4977206127335918;13.218793105666233;33.429619343839306;0.0043680839623127365;0.03256755985233603;14.094323542333145;14.227111305017132;5.660736517853653;9.443933325962462;5.333634832543224;95.8343532480344;0.012815652188795955;2679.2977553934634;257.41944200774424;225.97855644593722;0.010476717518977163;0.8070171848308698;0.6011836313292416;0.2382017917126589;5.411138204181043e-10;-8.760991931922035e-10;1.6747208064771257e-09;-2.7135443891879163e-10;-3.5419134292169474e-10;5.684341886080802e-14;4.665423603000818e-10;5.661291879732744e-09;5.411138204181043e-12;-8.760991931922035e-12;1.6747208064771258e-11;-2.7135443891879163e-10;-3.5419134292169475e-12;5.684341886080802e-16;4.665423603000818e-12;5.661291879732744e-11;143.4296193438393;110.0;101.53598008696247;110.0;101.52757177691967;38.509037861852335;14.794453577417187;13.416638387290732;57.32531538618207;18.903218007161456;5.620042167613576;5.701626838928064;14.305215758387703;52.62171875365988;2.976380280183264;8.693063568739149;4.0;0.7600000000000003;86795.29930895653;11695.184073818788;7.421456452597377;2.976380280183264;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.6947842416123;2668.7271548346853;0.05749390234984664;86795.29930895653;0.0;0.0;135.0;4.0;143.4296193438393;4.0;110.0;4.0;101.53598008696247;4.0;110.0;4.0;101.52757177691967;4.0;30.0;4.0;38.509037861852335;4.0;95.6947842416123;2668.7271548346853;0.007331685869489575;86795.29930895653;0.0;0.0;95.8343532480344;257.41944200774526;0.817493902349847;11695.184073818788;0.5934790710085287;0.23243789283035793;158.2240729212565;359.9261943565802;0.76733168586949;86795.29930895653;0.6322761472352347;0.26289630815149584;95.6947842416123;2668.7271548346853;0.05016221648035706;86795.29930895653;0.0;0.0;113.09614023212856;257.41944200774526;0.817493902349847;86795.29930895653;0.5934790710085287;0.23243789283035793;148.41663838729073;329.1875408136878;0.817493902349847;86795.29930895653;0.5934790710085287;0.23243789283035793;145.44025810710747;337.6532951779926;0.7600000000000003;86795.29930895653;0.6383756864759524;0.2680297720656648;104.40307666338941;260.4559489193634;0.7600000000000003;86795.29930895653;0.6383756864759524;0.2680297720656648;104.37995783238642;260.4130968669261;0.7600000000000003;11695.184073818788;0.6383756864759524;0.2680297720656648;95.8343532480344;2679.2977553934634;0.05749390234984664;11695.184073818788;0.0;0.0;48.903218007161456;204.7551128631133;0.05749390234984664;11695.184073818788;0.0;0.0;48.905853023259795;204.83108759754225;0.05749390234984664;86795.29930895653;0.0;0.0;"Zustand 3: Temperatur 421.567 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.590 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.553 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.530 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.374 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.3202281076546537e-20;`gtol` termination condition is satisfied.;4;5.348762000570298e-09;2.5769082667625765e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.68541549339375;113.07453528815739;145.4034812843301;48.916630191412196;0.12874522734627883;0.2626766481452974;0.23262326601700775;0.2677889777179806;140.8438285324297;142.37205704715643;141.4267507711134;141.75177496753906;59.489304546388034;0.49736761700078735;13.383573269595926;33.42367395528885;0.004368906114548788;0.03299093535612512;14.084382852743762;14.237205704717523;5.657070030859633;9.45011833114027;5.408118595201248;95.89763827165359;0.012745280194816808;2679.4175072068783;257.45910185874453;226.1920561033745;0.010547142697227785;0.8169860724232251;0.6013945968176138;0.23836151012838874;5.369642508412653e-10;-8.257003969447396e-10;1.5239720596582629e-09;-2.520912367742767e-10;-3.774118795263348e-10;-1.878674993349705e-11;4.3499426283233333e-10;4.9921027311938815e-09;5.369642508412653e-12;-8.257003969447396e-12;1.523972059658263e-11;-2.520912367742767e-10;-3.774118795263348e-12;-1.878674993349705e-13;4.349942628323334e-12;4.9921027311938816e-11;143.42367395528885;110.0;101.54146227445494;110.0;101.52202302825725;38.51507518224622;14.720300891179022;13.46704845247649;57.38256308940737;18.916630191412196;5.6703367682978865;5.643824002801352;14.314584506606252;52.602758475055396;3.063567168146392;8.721767834290006;4.0;0.7700000000000004;86765.50204445145;11703.030662487583;7.413934436877625;3.063567168146392;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.68541549339375;2668.71215774547;0.05753321512045251;86765.50204445145;0.0;0.0;135.0;4.0;143.42367395528885;4.0;110.0;4.0;101.54146227445494;4.0;110.0;4.0;101.52202302825725;4.0;30.0;4.0;38.51507518224622;4.0;95.68541549339375;2668.71215774547;0.007407126860645025;86765.50204445145;0.0;0.0;95.89763827165359;257.45910185874556;0.8275332151204529;11703.030662487583;0.5937296541735244;0.23262326601700775;158.14397484646787;359.6789643162583;0.7774071268606454;86765.50204445145;0.6320124847154075;0.2626766481452974;95.68541549339375;2668.71215774547;0.05012608825980748;86765.50204445145;0.0;0.0;113.07453528815739;257.45910185874556;0.8275332151204529;86765.50204445145;0.5937296541735244;0.23262326601700775;148.4670484524765;329.34661460073136;0.8275332151204529;86765.50204445145;0.5937296541735244;0.23262326601700775;145.4034812843301;337.4668840725616;0.7700000000000004;86765.50204445145;0.6380922202994429;0.2677889777179806;104.35276745386739;260.20804700002776;0.7700000000000004;86765.50204445145;0.6380922202994429;0.2677889777179806;104.32966323170211;260.1652016294354;0.7700000000000004;11703.030662487583;0.6380922202994429;0.2677889777179806;95.89763827165359;2679.4175072068783;0.05753321512045251;11703.030662487583;0.0;0.0;48.916630191412196;204.8111993708935;0.05753321512045251;11703.030662487583;0.0;0.0;48.919264553201856;204.88713648140265;0.05753321512045251;86765.50204445145;0.0;0.0;"Zustand 3: Temperatur 421.617 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.553 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.503 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.480 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.294 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.85496617292615e-20;`gtol` termination condition is satisfied.;4;4.753898931709699e-09;2.3895464728379526e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.67609302372983;113.05503720576809;145.36508836383945;48.92996200501625;0.12998575815442623;0.26246078369446907;0.23280332296081965;0.26755320506277736;140.74079320422305;142.47239615126716;141.33131384262003;141.844091766576;60.305074727783236;0.4970092402673424;13.548173887140386;33.41751155527652;0.0043697219993487696;0.033414024809572965;14.074079319979354;14.24723961513425;5.653252553717314;9.456272784415004;5.482279520773852;95.95954635190401;0.012677791584300808;2679.534638524291;257.5008648925142;226.40054208957275;0.01061856749460166;0.8269537670869882;0.6015998283460033;0.23851698542334168;5.147313686393318e-10;-7.291305337275844e-10;1.3786802810500376e-09;-2.3418977868061575e-10;-3.128093339910265e-10;-7.534595170000102e-11;3.509512680466287e-10;4.4295234147284646e-09;5.1473136863933175e-12;-7.291305337275845e-12;1.3786802810500375e-11;-2.3418977868061575e-10;-3.128093339910265e-12;-7.534595170000103e-13;3.509512680466287e-12;4.4295234147284646e-11;143.41751155527652;110.0;101.54717022472369;110.0;101.51650168860192;38.52107632483654;14.647595313537124;13.515732758801278;57.43847002706747;18.92996200501625;5.719393122172619;5.587623872819677;14.323906976270166;52.58390597386165;3.15064439496183;8.751340589108054;4.0;0.7800000000000004;86735.86040174187;11710.834708091994;7.406462695764019;3.15064439496183;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.67609302372983;2668.6972342879285;0.0575723345815895;86735.86040174187;0.0;0.0;135.0;4.0;143.41751155527652;4.0;110.0;4.0;101.54717022472369;4.0;110.0;4.0;101.51650168860192;4.0;30.0;4.0;38.52107632483654;4.0;95.67609302372983;2668.6972342879285;0.007483583559308202;86735.86040174187;0.0;0.0;95.95954635190401;257.5008648925126;0.8375723345815899;11710.834708091994;0.5939728711050816;0.23280332296081965;158.06510686881364;359.43575597345966;0.7874835835593086;86735.86040174187;0.6317531627963573;0.26246078369446907;95.67609302372983;2668.6972342879285;0.0500887510222813;86735.86040174187;0.0;0.0;113.05503720576809;257.5008648925126;0.8375723345815899;86735.86040174187;0.5939728711050816;0.23280332296081965;148.51573275880128;329.5007056679469;0.8375723345815899;86735.86040174187;0.5939728711050816;0.23280332296081965;145.36508836383945;337.27992106079404;0.7800000000000004;86735.86040174187;0.6378144158071958;0.26755320506277736;104.30369661666003;259.9657226925011;0.7800000000000004;86735.86040174187;0.6378144158071958;0.26755320506277736;104.28060687782738;259.92288419915553;0.7800000000000004;11710.834708091994;0.6378144158071958;0.26755320506277736;95.95954635190401;2679.534638524291;0.0575723345815895;11710.834708091994;0.0;0.0;48.92996200501625;204.8669498384994;0.0575723345815895;11710.834708091994;0.0;0.0;48.93259571474027;204.94284952245536;0.0575723345815895;86735.86040174187;0.0;0.0;"Zustand 3: Temperatur 421.666 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.515 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.454 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.431 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.215 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.4528689992752692e-20;`gtol` termination condition is satisfied.;4;4.142819218298788e-09;2.2148900646647316e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.66680804741787;113.03757256251919;145.32515887466957;48.94322597141377;0.13124244738131294;0.2622485998253139;0.23297824755605517;0.26732228415050246;140.63426758815456;142.5722246176216;141.23224757573678;141.93603728354037;61.11728639948388;0.4966455465097157;13.712588215201011;33.411140405990125;0.004370532422604145;0.03383681460964308;14.063426758435755;14.257222461769821;5.649289903039037;9.462402485547171;5.556116945478938;96.0201365653225;0.01261307254356332;2679.6492610738633;257.5446406287374;226.60420538875178;0.010690982784883118;0.8369203147763064;0.6017995269117519;0.23866836199315533;5.332552177605976e-10;-7.844391802791506e-10;1.2747136679536197e-09;-2.175909452617475e-10;-2.391402631474193e-10;-7.66249286243692e-11;3.327897957206005e-10;3.796998271354823e-09;5.332552177605976e-12;-7.844391802791506e-12;1.2747136679536197e-11;-2.175909452617475e-10;-2.391402631474193e-12;-7.662492862436921e-13;3.3278979572060053e-12;3.7969982713548235e-11;143.41114040599012;110.0;101.5530952406856;110.0;101.5110025548122;38.52704692689122;14.57628292867497;13.562743686754004;57.493089638431286;18.943225971413767;5.767240400703599;5.532958675363091;14.333191952582126;52.565143524052814;3.2375848120844353;8.78173759540357;4.0;0.7900000000000004;86706.34633221629;11718.60346910329;7.399034070981418;3.2375848120844353;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.66680804741787;2668.682370404762;0.0576112975611891;86706.34633221629;0.0;0.0;135.0;4.0;143.41114040599012;4.0;110.0;4.0;101.5530952406856;4.0;110.0;4.0;101.5110025548122;4.0;30.0;4.0;38.52704692689122;4.0;95.66680804741787;2668.682370404762;0.007561047688743523;86706.34633221629;0.0;0.0;96.0201365653225;257.54464062873717;0.8476112975611895;11718.60346910329;0.5942089858221319;0.23297824755605517;157.9874233346651;359.19643063169156;0.7975610476887439;86706.34633221629;0.6314980541895323;0.2622485998253139;95.66680804741787;2668.682370404762;0.05005024987244558;86706.34633221629;0.0;0.0;113.03757256251919;257.54464062873717;0.8476112975611895;86706.34633221629;0.5942089858221319;0.23297824755605517;148.562743686754;329.6499636409895;0.8476112975611895;86706.34633221629;0.5942089858221319;0.23297824755605517;145.32515887466957;337.0924643964611;0.7900000000000004;86706.34633221629;0.6375420879686271;0.26732228415050246;104.25583496711562;259.72881072690336;0.7900000000000004;86706.34633221629;0.6375420879686271;0.26732228415050246;104.2327595992964;259.6859793160051;0.7900000000000004;11718.60346910329;0.6375420879686271;0.26732228415050246;96.0201365653225;2679.6492610738633;0.0576112975611891;11718.60346910329;0.0;0.0;48.94322597141377;204.9224166351437;0.0576112975611891;11718.60346910329;0.0;0.0;48.94585903075938;204.9982790546277;0.0576112975611891;86706.34633221629;0.0;0.0;"Zustand 3: Temperatur 421.713 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.475 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.406 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.383 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.137 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.115245513033957e-20;`gtol` termination condition is satisfied.;4;3.790045562111891e-09;2.0568157491783056e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.65755241628216;113.02207065116045;145.28376816654293;48.95643372472057;0.13251504850910278;0.26203998582338334;0.2331482154216809;0.2670960520902734;140.5243820137258;142.67163000791604;141.12968918581913;142.02769220661494;61.92593349030306;0.4962765982744061;13.87680974652249;33.40456830225634;0.004371338124633441;0.034259291572980986;14.052438201023955;14.267163000799446;5.645187567442146;9.468512813753135;5.629630317357142;96.0794648774687;0.012551014568484023;2679.761480718992;257.59034236516396;226.80322759431303;0.010764379379516131;0.8468857588448322;0.6019938840164237;0.23881577759957848;4.898481620330131e-10;-6.255049811443314e-10;1.173077635030495e-09;-2.0216961438279668e-10;-2.3450752451026347e-10;-7.841549631848466e-11;3.1792524168849923e-10;3.4862637221522164e-09;4.8984816203301305e-12;-6.255049811443314e-12;1.173077635030495e-11;-2.0216961438279668e-10;-2.345075245102635e-12;-7.841549631848466e-13;3.1792524168849923e-12;3.486263722152216e-11;143.40456830225634;110.0;101.5592291156807;110.0;101.50552080103978;38.53299222535384;14.506312337901704;13.608131489404286;57.54647265211486;18.95643372472057;5.81390706436332;5.479764238211999;14.342447583717842;52.54645466625459;3.324363322861359;8.812916618689428;4.0;0.8000000000000004;86676.93384341744;11726.343699691217;7.391641935729707;3.324363322861359;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.65755241628216;2668.6675530567973;0.05765013822434795;86676.93384341744;0.0;0.0;135.0;4.0;143.40456830225634;4.0;110.0;4.0;101.5592291156807;4.0;110.0;4.0;101.50552080103978;4.0;30.0;4.0;38.53299222535384;4.0;95.65755241628216;2668.6675530567973;0.007639510863355949;86676.93384341744;0.0;0.0;96.0794648774687;257.5903423651645;0.8576501382243483;11726.343699691217;0.5944382500079953;0.2331482154216809;157.91088064015804;358.9608554209927;0.8076395108633563;86676.93384341744;0.6312470361218155;0.26203998582338334;95.65755241628216;2668.6675530567973;0.050010627360991995;86676.93384341744;0.0;0.0;113.02207065116045;257.5903423651645;0.8576501382243483;86676.93384341744;0.5944382500079953;0.2331482154216809;148.6081314894043;329.79453231435815;0.8576501382243483;86676.93384341744;0.5944382500079953;0.2331482154216809;145.28376816654293;336.90456866276566;0.8000000000000004;86676.93384341744;0.6372750591064958;0.2670960520902734;104.20915403247102;259.4971518004992;0.8000000000000004;86676.93384341744;0.6372750591064958;0.2670960520902734;104.18609293563668;259.45432768603297;0.8000000000000004;11726.343699691217;0.6372750591064958;0.2670960520902734;96.0794648774687;2679.761480718992;0.05765013822434795;11726.343699691217;0.0;0.0;48.95643372472057;204.9776484113687;0.05765013822434795;11726.343699691217;0.0;0.0;48.95906613478519;205.05347369573528;0.05765013822434795;86676.93384341744;0.0;0.0;"Zustand 3: Temperatur 421.758 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.434 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.359 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.336 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.061 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.823222895493362e-20;`gtol` termination condition is satisfied.;4;3.3614555860555257e-09;1.9095669118904224e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.6483185717608;113.00846338344519;145.24098765155577;48.96959607524684;0.13380331714457044;0.2618348350554452;0.233313394349094;0.2668743527094227;140.41125952491245;142.77069368365488;141.0237682410733;142.11913138526774;62.731011050340605;0.4959024567107664;14.040832199619386;33.39780260316462;0.004372139785294274;0.034681442917437244;14.041125952184586;14.277069368378006;5.64095072965268;9.474608759001434;5.702819186447609;96.13758433738712;0.012491514177967289;2679.871397823999;257.63788702113675;226.99778146563435;0.0108387480499057;0.8568501402214008;0.602183082214881;0.23895936374327514;4.764686423186504e-10;-5.83092685246811e-10;1.0758185453596525e-09;-1.879841837748586e-10;-2.4368773665628396e-10;-1.2516920833149925e-10;2.462172687955899e-10;3.0665887607028708e-09;4.764686423186504e-12;-5.83092685246811e-12;1.0758185453596524e-11;-1.879841837748586e-10;-2.4368773665628395e-12;-1.2516920833149925e-12;2.462172687955899e-12;3.066588760702871e-11;143.39780260316462;110.0;101.56556410041429;110.0;101.50005195064188;38.53891708634302;14.437634518031984;13.651944395565238;57.598667251044105;18.96959607524684;5.859420866214464;5.427979763027167;14.351681428239203;52.52782411401239;3.410956744009468;8.844837335240754;4.0;0.8100000000000004;86647.59884529262;11734.061686506993;7.38428015466535;3.410956744009468;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.6483185717608;2668.6527701472414;0.05768888827130614;86647.59884529262;0.0;0.0;135.0;4.0;143.39780260316462;4.0;110.0;4.0;101.56556410041429;4.0;110.0;4.0;101.50005195064188;4.0;30.0;4.0;38.53891708634302;4.0;95.6483185717608;2668.6527701472414;0.007718964613083266;86647.59884529262;0.0;0.0;96.13758433738712;257.6378870211362;0.8676888882713065;11734.061686506993;0.5946609037056618;0.233313394349094;157.8354371211966;358.7289030093008;0.8177189646130837;86647.59884529262;0.6309999901578711;0.2618348350554452;95.6483185717608;2668.6527701472414;0.04996992365822287;86647.59884529262;0.0;0.0;113.00846338344519;257.6378870211362;0.8676888882713065;86647.59884529262;0.5946609037056618;0.233313394349094;148.65194439556524;329.9345499129699;0.8676888882713065;86647.59884529262;0.5946609037056618;0.233313394349094;145.24098765155577;336.71628499908053;0.8100000000000004;86647.59884529262;0.6370131585614517;0.2668743527094227;104.16362604820443;259.2705923449273;0.8100000000000004;86647.59884529262;0.6370131585614517;0.2668743527094227;104.14057913378554;259.22777574873294;0.8100000000000004;11734.061686506993;0.6370131585614517;0.2668743527094227;96.13758433738712;2679.871397823999;0.05768888827130614;11734.061686506993;0.0;0.0;48.96959607524684;205.03269037281802;0.05768888827130614;11734.061686506993;0.0;0.0;48.972227836629486;205.1084786210632;0.05768888827130614;86647.59884529262;0.0;0.0;"Zustand 3: Temperatur 421.802 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.391 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.314 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.291 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.985 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5748169321085486e-20;`gtol` termination condition is satisfied.;4;3.03940508005137e-09;1.774720784860846e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.63909950134251;112.99668519492963;145.1968850321265;48.9827230697374;0.13510701112823242;0.2616330447989393;0.23347394472197402;0.2666570362310005;140.29501637016443;142.8694912596204;140.91460717422015;142.2104242617464;63.532515152383155;0.4955231816085272;14.204649509266602;33.39085026137349;0.004372938028654796;0.03510325624455064;14.029501636740987;14.286949125975458;5.636584286978216;9.48069495076771;5.775683195720143;96.19454525802018;0.01243447264418168;2679.97910759344;257.6871949846367;227.18803144639324;0.010914079546734845;0.866813497572649;0.6023672956269628;0.23909924601197408;4.5497472456190735e-10;-5.384208634495735e-10;9.98113591776928e-10;-1.748587941108326e-10;-2.3524648895545397e-10;-1.3417889022093732e-10;2.3075585886545014e-10;2.7545752345758956e-09;4.549747245619074e-12;-5.384208634495735e-12;9.98113591776928e-12;-1.748587941108326e-10;-2.3524648895545396e-12;-1.3417889022093732e-12;2.3075585886545013e-12;2.7545752345758955e-11;143.3908502613735;110.0;101.57209287235526;110.0;101.49459185037404;38.54482603227393;14.370202688904044;13.694228707358661;57.64971922574625;18.982723069737403;5.903808857761135;5.377547614335072;14.360900498657486;52.50923766783143;3.497343675232173;8.877461242805794;4.0;0.8200000000000004;86618.31900901228;11741.76328254636;7.376943047196905;3.497343675232173;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.63909950134251;2668.6380104520963;0.05772757711938348;86618.31900901228;0.0;0.0;135.0;4.0;143.3908502613735;4.0;110.0;4.0;101.57209287235526;4.0;110.0;4.0;101.49459185037404;4.0;30.0;4.0;38.54482603227393;4.0;95.63909950134251;2668.6380104520963;0.007799400404274439;86618.31900901228;0.0;0.0;96.19454525802018;257.68719498463616;0.8777275771193839;11741.76328254636;0.5948771759677396;0.23347394472197402;157.76105295027753;358.50045132995075;0.8277994004042748;86618.31900901228;0.6307568020291452;0.2616330447989393;95.63909950134251;2668.6380104520963;0.04992817671510904;86618.31900901228;0.0;0.0;112.99668519492963;257.68719498463616;0.8777275771193839;86618.31900901228;0.5948771759677396;0.23347394472197402;148.69422870735866;330.07014934148873;0.8777275771193839;86618.31900901228;0.5948771759677396;0.23347394472197402;145.1968850321265;336.5276613158669;0.8200000000000004;86618.31900901228;0.6367562223729087;0.2666570362310005;104.11922395212383;259.0489843013204;0.8200000000000004;86618.31900901228;0.6367562223729087;0.2666570362310005;104.09619114223887;259.0061754522417;0.8200000000000004;11741.76328254636;0.6367562223729087;0.2666570362310005;96.19454525802018;2679.97910759344;0.05772757711938348;11741.76328254636;0.0;0.0;48.9827230697374;205.08758453229964;0.05772757711938348;11741.76328254636;0.0;0.0;48.98535418254261;205.16333581525427;0.05772757711938348;86618.31900901228;0.0;0.0;"Zustand 3: Temperatur 421.844 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.347 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.269 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.246 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.911 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3603685777139293e-20;`gtol` termination condition is satisfied.;4;2.7225587747934722e-09;1.649465718172966e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.62988869854172;112.98667295116638;145.1515245154041;48.99582404674925;0.13642589062486168;0.2614345160798068;0.2336300199105893;0.2664439589685936;140.1757624552164;142.96809302047893;140.8023217559734;142.30163526721;64.33044280326604;0.49513883143546944;14.368255817582812;33.3837178501924;0.004373733427253745;0.035524719522982404;14.017576245276103;14.296809302062188;5.63209287024719;9.486775684467103;5.848222073068795;96.25039538376535;0.012379795738497805;2680.0847003873096;257.7381899634257;227.3741341477244;0.010990364616562776;0.8767758674534644;0.6025466904151676;0.23923554440619368;4.38348024545121e-10;-4.907150241706404e-10;9.054019756149501e-10;-1.6269230407317536e-10;-2.063416104647331e-10;-1.4296119843493216e-10;2.0344259610283189e-10;2.455351477692602e-09;4.38348024545121e-12;-4.907150241706404e-12;9.0540197561495e-12;-1.6269230407317536e-10;-2.0634161046473308e-12;-1.4296119843493215e-12;2.034425961028319e-12;2.455351477692602e-11;143.3837178501924;110.0;101.57880850741788;110.0;101.48913664669794;38.55072326677504;14.303972189857802;13.73502889266473;57.699672116990314;18.99582404674925;5.9470973966728025;5.328413123652524;14.37011130145828;52.49068213610826;3.583504377260624;8.910751574578;4.0;0.8300000000000004;86589.07363732615;11749.453938315723;7.369625353817817;3.583504377260624;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.62988869854172;2668.623263556203;0.057766232070026735;86589.07363732615;0.0;0.0;135.0;4.0;143.3837178501924;4.0;110.0;4.0;101.57880850741788;4.0;110.0;4.0;101.48913664669794;4.0;30.0;4.0;38.55072326677504;4.0;95.62988869854172;2668.623263556203;0.007880809658195844;86589.07363732615;0.0;0.0;96.25039538376535;257.73818996342686;0.8877662320700271;11749.453938315723;0.59508728546492;0.2336300199105893;157.6876900400502;358.27538332555605;0.8378808096581962;86589.07363732615;0.630517361470754;0.2614345160798068;95.62988869854172;2668.623263556203;0.04988542241183089;86589.07363732615;0.0;0.0;112.98667295116638;257.73818996342686;0.8877662320700271;86589.07363732615;0.59508728546492;0.2336300199105893;148.73502889266473;330.20145842236013;0.8877662320700271;86589.07363732615;0.59508728546492;0.2336300199105893;145.1515245154041;336.3387424973529;0.8300000000000004;86589.07363732615;0.6365040929758703;0.2664439589685936;104.07592137658838;258.8321849035846;0.8300000000000004;86589.07363732615;0.6365040929758703;0.2664439589685936;104.0529026033272;258.78938403668946;0.8300000000000004;11749.453938315723;0.6365040929758703;0.2664439589685936;96.25039538376535;2680.0847003873096;0.057766232070026735;11749.453938315723;0.0;0.0;48.99582404674925;205.14236994126634;0.057766232070026735;11749.453938315723;0.0;0.0;48.99845451058968;205.21808430362861;0.057766232070026735;86589.07363732615;0.0;0.0;"Zustand 3: Temperatur 421.885 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.302 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.226 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.203 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.838 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.175394287248257e-20;`gtol` termination condition is satisfied.;4;2.4333432100613878e-09;1.533228154742964e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.62068012610086;112.97836585575834;145.10496701508248;49.00890768760928;0.13775971819071342;0.26123915351726773;0.2337817666419854;0.2662349830372979;140.05360176293874;143.0665643044133;140.68702153391249;142.39282418628275;65.12479186391252;0.49474946337709963;14.53164546560032;33.37641158869252;0.004374526506009041;0.03594582107285817;14.00536017607695;14.306656430457418;5.627480861365143;9.492854945740707;5.920435624034163;96.30518004615487;0.012327393492314636;2680.188262013931;257.790798840702;227.5562387986758;0.011067594016127669;0.8867372844464302;0.6027214252305904;0.23936837364394034;4.220197524773539e-10;-4.632738637155853e-10;8.353140401595738e-10;-1.5138712505802232e-10;-2.1609025679936167e-10;-1.6086687537608668e-10;1.7215029401995707e-10;2.169230128856725e-09;4.2201975247735394e-12;-4.632738637155853e-12;8.353140401595737e-12;-1.5138712505802232e-10;-2.1609025679936167e-12;-1.6086687537608669e-12;1.7215029401995707e-12;2.169230128856725e-11;143.37641158869252;110.0;101.58570445371339;110.0;101.48368276397832;38.556612697632374;14.238900364101141;13.774387672638909;57.7485673485225;19.00890768760928;5.989312156101789;5.2805244075585165;14.379319873899135;52.47214526222393;3.6694206575564294;8.9446732166179;4.0;0.8400000000000004;86559.8435454332;11757.138730542803;7.362322205194981;3.6694206575564294;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.62068012610086;2668.608519794455;0.05780487846255744;86559.8435454332;0.0;0.0;135.0;4.0;143.37641158869252;4.0;110.0;4.0;101.58570445371339;4.0;110.0;4.0;101.48368276397832;4.0;30.0;4.0;38.556612697632374;4.0;95.62068012610086;2668.608519794455;0.007963183767050352;86559.8435454332;0.0;0.0;96.30518004615487;257.79079884070194;0.8978048784625579;11757.138730542803;0.5952914410555242;0.2337817666419854;157.61531195279366;358.05358670612054;0.8479631837670507;86559.8435454332;0.6302815620646882;0.26123915351726773;95.62068012610086;2668.608519794455;0.04984169469550709;86559.8435454332;0.0;0.0;112.97836585575834;257.79079884070194;0.8978048784625579;86559.8435454332;0.5952914410555242;0.2337817666419854;148.7743876726389;330.3286001226856;0.8978048784625579;86559.8435454332;0.5952914410555242;0.2337817666419854;145.10496701508248;336.14957059277316;0.8400000000000004;86559.8435454332;0.6362566189126851;0.2662349830372979;104.03369263914044;258.6200564695702;0.8400000000000004;86559.8435454332;0.6362566189126851;0.2662349830372979;104.01068784389821;258.57726382543586;0.8400000000000004;11757.138730542803;0.6362566189126851;0.2662349830372979;96.30518004615487;2680.188262013931;0.05780487846255744;11757.138730542803;0.0;0.0;49.00890768760928;205.1970829029269;0.05780487846255744;11757.138730542803;0.0;0.0;49.01153750175439;205.27276036514738;0.05780487846255744;86559.8435454332;0.0;0.0;"Zustand 3: Temperatur 421.924 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.255 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.184 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.161 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.765 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0172343641438122e-20;`gtol` termination condition is satisfied.;4;2.1979797600171554e-09;1.4263480389749287e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.61146818212012;112.97170536052056;145.05727034116114;49.021982063336736;0.1391082588223726;0.26104686517578;0.23392932534783628;0.26602997608003187;139.92863274225436;143.16496585627348;140.56881023922992;142.4840464924108;65.91556097725548;0.4943551333767994;14.694812985328642;33.368937364967394;0.004375317745792911;0.03636654955093885;13.992863274031823;14.316496585644343;5.622752409577485;9.498936432817482;5.992323725244603;96.35894230864022;0.0122771799718238;2680.2898740024134;257.8449515355065;227.73448766659578;0.011145758524574001;0.89669778129105;0.6028916516296791;0.2394978434460457;4.0968473058455857e-10;-4.3515058223420056e-10;7.819949132681359e-10;-1.409381500394602e-10;-2.0719426174764521e-10;-1.6993340068438556e-10;1.4858869690215215e-10;1.936143689817982e-09;4.096847305845586e-12;-4.351505822342005e-12;7.819949132681358e-12;-1.409381500394602e-10;-2.0719426174764523e-12;-1.6993340068438556e-12;1.4858869690215215e-12;1.936143689817982e-11;143.3689373649674;110.0;101.59277450722311;110.0;101.47822688442517;38.56249795791109;14.174946450566722;13.812346104597395;57.79644435072913;19.021982063336736;6.0304781353002;5.233832198582888;14.38853181787988;52.45361565784623;3.7550757634362526;8.979192628676856;4.0;0.8500000000000004;86530.61095138207;11764.822388641509;7.355029093760404;3.7550757634362526;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.61146818212012;2668.593770197678;0.057843539815623624;86530.61095138207;0.0;0.0;135.0;4.0;143.3689373649674;4.0;110.0;4.0;101.59277450722311;4.0;110.0;4.0;101.47822688442517;4.0;30.0;4.0;38.56249795791109;4.0;95.61146818212012;2668.593770197678;0.008046514107873985;86530.61095138207;0.0;0.0;96.35894230864022;257.84495153550705;0.907843539815624;11764.822388641509;0.5954898423191114;0.23392932534783628;157.54388381553412;357.8349537209763;0.8580465141078744;86530.61095138207;0.6300493010897564;0.26104686517578;95.61146818212012;2668.593770197678;0.04979702570774964;86530.61095138207;0.0;0.0;112.97170536052056;257.84495153550705;0.907843539815624;86530.61095138207;0.5954898423191114;0.23392932534783628;148.8123461045974;330.4516927705027;0.907843539815624;86530.61095138207;0.5954898423191114;0.23392932534783628;145.05727034116114;335.9601849963975;0.8500000000000004;86530.61095138207;0.6360136545590936;0.26602997608003187;103.9925127318437;258.4124662001084;0.8500000000000004;86530.61095138207;0.6360136545590936;0.26602997608003187;103.9695218646998;258.3696820241661;0.8500000000000004;11764.822388641509;0.6360136545590936;0.26602997608003187;96.35894230864022;2680.2898740024134;0.057843539815623624;11764.822388641509;0.0;0.0;49.021982063336736;205.25175716841542;0.057843539815623624;11764.822388641509;0.0;0.0;49.02461122657894;205.3273977284458;0.057843539815623624;86530.61095138207;0.0;0.0;"Zustand 3: Temperatur 421.962 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.207 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.143 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.120 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.694 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.829849395825133e-21;`gtol` termination condition is satisfied.;4;2.0650265864477065e-09;1.3288979942663118e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.60224766888302;112.96663507802253;145.008489378352;49.035054677869255;0.14047127998976272;0.2608575624234224;0.23407283049141825;0.2658288110082907;139.80094866865699;143.2633541528793;140.4477861638086;142.57535365656787;66.70274950317385;0.4939558961764861;14.857753092278989;33.36130075769478;0.0043761075867096;0.0367868939366148;13.980094866680794;14.326335415304392;5.617911446560311;9.505023577095267;6.063886318499059;96.41172310132737;0.012229073065940413;2680.3896138562272;257.9005808681845;227.90901644969887;0.011224848953910294;0.9066573890035179;0.603057514463984;0.2396240588035387;3.6352787446958246e-10;-3.1580782433593413e-10;7.142375579860527e-10;-1.3128209630508536e-10;-1.9917933968827128e-10;-1.646185410209e-10;1.3886847227695398e-10;1.849059572123224e-09;3.6352787446958246e-12;-3.158078243359341e-12;7.142375579860527e-12;-1.3128209630508536e-10;-1.9917933968827128e-12;-1.6461854102090002e-12;1.3886847227695398e-12;1.849059572123224e-11;143.36130075769478;110.0;101.60001278924591;110.0;101.47276592963112;38.568382425411414;14.112071482597514;13.848943660541693;57.843340675915954;19.035054677869255;6.070619671319264;5.188289687918541;14.397752331116976;52.43508274092744;3.8404542821896825;9.014277768484533;4.0;0.8600000000000004;86501.35937523947;11772.509319115748;7.347741847592499;3.8404542821896825;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.60224766888302;2668.5790064428184;0.05788223795742775;86501.35937523947;0.0;0.0;135.0;4.0;143.36130075769478;4.0;110.0;4.0;101.60001278924591;4.0;110.0;4.0;101.47276592963112;4.0;30.0;4.0;38.568382425411414;4.0;95.60224766888302;2668.5790064428184;0.008130792054551906;86501.35937523947;0.0;0.0;96.41172310132737;257.90058086818397;0.9178822379574282;11772.509319115748;0.5956826800566396;0.23407283049141825;157.4733722402923;357.61938094326564;0.8681307920545523;86501.35937523947;0.6298204793774794;0.2608575624234224;95.60224766888302;2668.5790064428184;0.04975144590287585;86501.35937523947;0.0;0.0;112.96663507802253;257.90058086818397;0.9178822379574282;86501.35937523947;0.5956826800566396;0.23407283049141825;148.8489436605417;330.5708502609201;0.9178822379574282;86501.35937523947;0.5956826800566396;0.23407283049141825;145.008489378352;335.7706226168845;0.8600000000000004;86501.35937523947;0.6357750598637986;0.2658288110082907;103.952357309538;258.20928598570976;0.8600000000000004;86501.35937523947;0.6357750598637986;0.2658288110082907;103.92938032868074;258.16651052764394;0.8600000000000004;11772.509319115748;0.6357750598637986;0.2658288110082907;96.41172310132737;2680.3896138562272;0.05788223795742775;11772.509319115748;0.0;0.0;49.035054677869255;205.30642411762136;0.05788223795742775;11772.509319115748;0.0;0.0;49.03768318870368;205.3820277525383;0.05788223795742775;86501.35937523947;0.0;0.0;"Zustand 3: Temperatur 421.999 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.158 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.102 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.079 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.623 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.639078758710907e-21;`gtol` termination condition is satisfied.;4;1.7894234609883432e-09;1.2360484423121052e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.59301376413185;112.96310069663696;144.9586762536548;49.048132507914886;0.14184855165838586;0.26067115979672967;0.23421241087512473;0.26563136575657925;139.6706379784589;143.3617817029478;140.32404251014242;142.66679343168937;67.48635745979746;0.4935518053565803;15.020460678413341;33.35350705612791;0.004376896431102532;0.037206843518654366;13.967063797691688;14.336178170311332;5.612961700412854;9.51111956210423;6.135123405469552;96.46356134645674;0.012182994286554758;2680.487555289405;257.9576224308773;228.07995464390976;0.011304856157868581;0.9166161369878562;0.6032191522449012;0.2397471202283461;3.7474023883987684e-10;-3.6762060062756063e-10;6.770619620510843e-10;-1.22308829730855e-10;-1.7894308257382363e-10;-1.6549961401324254e-10;1.2590817277668975e-10;1.5420198451465694e-09;3.747402388398768e-12;-3.676206006275606e-12;6.770619620510843e-12;-1.22308829730855e-10;-1.7894308257382363e-12;-1.6549961401324253e-12;1.2590817277668974e-12;1.5420198451465693e-11;143.3535070561279;110.0;101.60741372546994;110.0;101.46729704355926;38.57426924060695;14.050238193051712;13.884218301565397;57.88929210584979;19.048132507914886;6.109760451564682;5.143852379013197;14.406986235868146;52.416536679093326;3.9255420479105965;9.049898019390128;4.0;0.8700000000000004;86472.0735462213;11780.20362807913;7.340456606378829;3.9255420479105965;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.59301376413185;2668.564220807039;0.0579209931457243;86472.0735462213;0.0;0.0;135.0;4.0;143.3535070561279;4.0;110.0;4.0;101.60741372546994;4.0;110.0;4.0;101.46729704355926;4.0;30.0;4.0;38.57426924060695;4.0;95.59301376413185;2668.564220807039;0.008216008988336286;86472.0735462213;0.0;0.0;96.46356134645674;257.95762243087626;0.9279209931457247;11780.20362807913;0.5958701367595611;0.23421241087512473;157.40374524917962;357.4067690664588;0.8782160089883367;86472.0735462213;0.6295950011740936;0.26067115979672967;95.59301376413185;2668.564220807039;0.04970498415738801;86472.0735462213;0.0;0.0;112.96310069663696;257.95762243087626;0.9279209931457247;86472.0735462213;0.5958701367595611;0.23421241087512473;148.8842183015654;330.6861822525626;0.9279209931457247;86472.0735462213;0.5958701367595611;0.23421241087512473;144.9586762536548;335.5809180362474;0.8700000000000004;86472.0735462213;0.6355407001009317;0.26563136575657925;103.91320267724683;258.010392220819;0.8700000000000004;86472.0735462213;0.6355407001009317;0.26563136575657925;103.89023954843532;257.967625734016;0.8700000000000004;11780.20362807913;0.6355407001009317;0.26563136575657925;96.46356134645674;2680.487555289405;0.0579209931457243;11780.20362807913;0.0;0.0;49.048132507914886;205.3611129257231;0.0579209931457243;11780.20362807913;0.0;0.0;49.05076036446593;205.43667959323673;0.0579209931457243;86472.0735462213;0.0;0.0;"Zustand 3: Temperatur 422.034 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.109 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.063 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.040 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.554 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
