config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.638863158025458e-21;`gtol` termination condition is satisfied.;4;1.6668218881494402e-09;1.1522901681456332e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.5837619945541;112.96104989825898;144.90788049387726;49.06122203975792;0.14323984629744152;0.260487574871565;0.2343481899295104;0.26543752304947793;139.53778457970856;143.46029732413723;140.19766771643265;142.75841011524776;68.26638547019415;0.493142913377228;15.182930805452015;33.345561278690695;0.004377684646320185;0.03762638788262188;13.95377845782681;14.346029732431463;5.607906708663812;9.51722734100979;6.20603504277622;96.51449407531209;0.012138868580449899;2680.583768446635;258.0160144630906;228.24742588568202;0.011385771039446047;0.9265740531391644;0.6033766974848903;0.23986712398823562;3.6355629617901286e-10;-3.4427216633048374e-10;6.095319804444443e-10;-1.140227912088676e-10;-1.6265744307020213e-10;-1.7740831026458181e-10;1.0092549018736463e-10;1.440469077351736e-09;3.6355629617901288e-12;-3.4427216633048373e-12;6.095319804444444e-12;-1.140227912088676e-10;-1.6265744307020213e-12;-1.7740831026458182e-12;1.0092549018736462e-12;1.4404690773517359e-11;143.3455612786907;110.0;101.61497202652913;110.0;101.46181757683922;38.58016132321393;13.989410925244044;13.918206548214073;57.93433275209816;19.061222039757922;6.147923527060414;5.100477951217044;14.416238005445905;52.39796833699967;4.010326054336815;9.086024121382763;4.0;0.8800000000000004;86442.73931700761;11787.909142072192;7.3331697992551605;4.010326054336815;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.5837619945541;2668.549406125354;0.05795982417861001;86442.73931700761;0.0;0.0;135.0;4.0;143.3455612786907;4.0;110.0;4.0;101.61497202652913;4.0;110.0;4.0;101.46181757683922;4.0;30.0;4.0;38.58016132321393;4.0;95.5837619945541;2668.549406125354;0.008302156306770832;86442.73931700761;0.0;0.0;96.51449407531209;258.0160144630902;0.9379598241786105;11787.909142072192;0.5960523870496154;0.2343481899295104;157.33497220393474;357.19702271195973;0.8883021563067712;86442.73931700761;0.6293727740082707;0.260487574871565;95.5837619945541;2668.549406125354;0.04965766787183917;86442.73931700761;0.0;0.0;112.96104989825898;258.0160144630902;0.9379598241786105;86442.73931700761;0.5960523870496154;0.2343481899295104;148.91820654821407;330.79779435433056;0.9379598241786105;86442.73931700761;0.5960523870496154;0.2343481899295104;144.90788049387726;335.3911036591009;0.8800000000000004;86442.73931700761;0.6353104456344296;0.26543752304947793;103.87502577687621;257.81566562520254;0.8800000000000004;86442.73931700761;0.6353104456344296;0.26543752304947793;103.85207647293959;257.772908366245;0.8800000000000004;11787.909142072192;0.6353104456344296;0.26543752304947793;96.51449407531209;2680.583768446635;0.05795982417861001;11787.909142072192;0.0;0.0;49.06122203975792;205.41585071714954;0.05795982417861001;11787.909142072192;0.0;0.0;49.063849239839556;205.49138035700543;0.05795982417861001;86442.73931700761;0.0;0.0;"Zustand 3: Temperatur 422.068 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.058 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.025 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.002 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.485 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.761643186987042e-21;`gtol` termination condition is satisfied.;4;1.47706108975767e-09;1.0734657131913475e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.57448821137405;112.9604322787464;144.85614917353217;49.07432930317162;0.1446449388822907;0.26030672813965794;0.23448028598576365;0.26524717018124483;139.40246813988364;143.5589463982862;140.06874575807458;142.85024479097467;69.04283471448234;0.49272927161711916;15.34515869861115;33.33746819018444;0.004378472567253667;0.038045516899054936;13.940246813863633;14.355894639846808;5.602749830329158;9.523349652725708;6.276621337709114;96.56455653728915;0.012096624152067439;2680.678320108646;258.0756977325704;228.4115482730717;0.011467584557192767;0.936531163939332;0.6035302770177361;0.2399841623277713;3.4576430607557995e-10;-3.17911030833784e-10;5.737206265621353e-10;-1.0633083302735713e-10;-1.5435830391652416e-10;-1.8187051864515524e-10;8.904521564545576e-11;1.2473151400627103e-09;3.4576430607557996e-12;-3.1791103083378404e-12;5.737206265621353e-12;-1.0633083302735713e-10;-1.5435830391652417e-12;-1.8187051864515525e-12;8.904521564545575e-13;1.2473151400627103e-11;143.33746819018444;110.0;101.6226826699716;110.0;101.45632507231011;38.586061387457335;13.929555549474628;13.950943547386942;57.978495149831815;19.074329303171623;6.185131326214332;5.058126132682446;14.425511788625954;52.37936922797945;4.094794373854768;9.122628105331387;4.0;0.8900000000000005;86413.3435848863;11795.629427257356;7.325878124418035;4.094794373854768;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.57448821137405;2668.5345557516184;0.05799874849652431;86413.3435848863;0.0;0.0;135.0;4.0;143.33746819018444;4.0;110.0;4.0;101.6226826699716;4.0;110.0;4.0;101.45632507231011;4.0;30.0;4.0;38.586061387457335;4.0;95.57448821137405;2668.5345557516184;0.00838922543152911;86413.3435848863;0.0;0.0;96.56455653728915;258.07569773256944;0.9479987484965248;11795.629427257356;0.5962295980922594;0.23448028598576365;157.26702373965907;356.9900502471933;0.8983892254315295;86413.3435848863;0.6291537085642143;0.26030672813965794;95.57448821137405;2668.5345557516184;0.0496095230649952;86413.3435848863;0.0;0.0;112.9604322787464;258.07569773256944;0.9479987484965248;86413.3435848863;0.5962295980922594;0.23448028598576365;148.95094354738694;330.9057883038709;0.9479987484965248;86413.3435848863;0.5962295980922594;0.23448028598576365;144.85614917353217;335.2012098526817;0.8900000000000005;86413.3435848863;0.6350841716944355;0.26524717018124483;103.83780417341501;257.624991072753;0.8900000000000005;86413.3435848863;0.6350841716944355;0.26524717018124483;103.81486867378567;257.5822433009563;0.8900000000000005;11795.629427257356;0.6350841716944355;0.26524717018124483;96.56455653728915;2680.678320108646;0.05799874849652431;11795.629427257356;0.0;0.0;49.07432930317162;205.47066270739612;0.05799874849652431;11795.629427257356;0.0;0.0;49.076955844330655;205.54615524267928;0.05799874849652431;86413.3435848863;0.0;0.0;"Zustand 3: Temperatur 422.101 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.006 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.988 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.965 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.417 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.099288100653123e-21;`gtol` termination condition is satisfied.;4;1.3962662609109757e-09;1.0098800028372799e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.56518856773909;112.96119927107702;144.8035270536269;49.08745990284848;0.1460636068904981;0.26012854289108645;0.23460881253164703;0.2650601988062977;139.26476435424377;143.6577711079495;139.9373564285615;142.94233555275855;69.81570688607196;0.49231093041291957;15.507139740601549;33.32923231783752;0.0043792604986770504;0.038464220712149264;13.926476435306432;14.365777110811573;5.597494257147853;9.529489036844517;6.346882444214586;96.61378230161102;0.012056192296554333;2680.771273883751;258.13661542084714;228.57243466584876;0.011550287730492825;0.9464874945462467;0.6036800122979983;0.24009832367521763;3.375646429049084e-10;-2.884803507186007e-10;5.451852302940097e-10;-1.000231009129493e-10;-1.3486101124726702e-10;-1.6623857845843304e-10;9.08073616301408e-11;1.1794440979429055e-09;3.375646429049084e-12;-2.8848035071860068e-12;5.4518523029400965e-12;-1.000231009129493e-10;-1.3486101124726702e-12;-1.6623857845843305e-12;9.08073616301408e-13;1.1794440979429056e-11;143.32923231783752;110.0;101.63054088345922;110.0;101.45081725162925;38.591971956217094;13.870639384638594;13.982463135430976;58.02181034539393;19.08745990284848;6.221405669020896;5.016758581848194;14.434811432260915;52.360731469276175;4.178936081804068;9.159683230375833;4.0;0.9000000000000005;86383.87421872468;11803.367807224582;7.318578530260746;4.178936081804068;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.56518856773909;2668.519663522387;0.05803778227673906;86383.87421872468;0.0;0.0;135.0;4.0;143.32923231783752;4.0;110.0;4.0;101.63054088345922;4.0;110.0;4.0;101.45081725162925;4.0;30.0;4.0;38.591971956217094;4.0;95.56518856773909;2668.519663522387;0.008477207815265932;86383.87421872468;0.0;0.0;96.61378230161102;258.13661542084645;0.9580377822767395;11803.367807224582;0.5964019299841473;0.23460881253164703;157.19987170247612;356.7857636137699;0.9084772078152664;86383.87421872468;0.6289377185605617;0.26012854289108645;95.56518856773909;2668.519663522387;0.04956057446147313;86383.87421872468;0.0;0.0;112.96119927107702;258.13661542084645;0.9580377822767395;86383.87421872468;0.5964019299841473;0.23460881253164703;148.98246313543098;331.0102621366969;0.9580377822767395;86383.87421872468;0.5964019299841473;0.23460881253164703;144.8035270536269;335.01126507757516;0.9000000000000005;86383.87421872468;0.6348617581639773;0.2650601988062977;103.80151604070119;257.4382574267592;0.9000000000000005;86383.87421872468;0.6348617581639773;0.2650601988062977;103.7785943309791;257.3955194037457;0.9000000000000005;11803.367807224582;0.6348617581639773;0.2650601988062977;96.61378230161102;2680.771273883751;0.05803778227673906;11803.367807224582;0.0;0.0;49.08745990284848;205.52557233450239;0.05803778227673906;11803.367807224582;0.0;0.0;49.09008578235307;205.6010276728507;0.05803778227673906;86383.87421872468;0.0;0.0;"Zustand 3: Temperatur 422.132 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.954 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.952 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.929 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.350 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.5140932807210064e-21;`gtol` termination condition is satisfied.;4;1.2642348649730523e-09;9.501676989585582e-11;1;True;;True;0;zulässig;feasible;True;True;True;95.55585949795432;112.96330407142386;144.75005671239427;49.10061904729605;0.14749563027652107;0.2599529451001424;0.2347338784535929;0.2648765047414374;139.12474519388638;143.7568106538376;139.80357559933262;143.03471771026895;70.58500415248999;0.49188793909740186;15.668869466091492;33.320857966141546;0.004380048717391787;0.038882489729247675;13.912474519284391;14.375681065401064;5.592143023979574;9.535647847346722;6.4168185593425076;96.6622033524265;0.012017507242404104;2680.862690386981;258.1987130145225;228.73019296744883;0.01163387164390517;0.9564430688762332;0.6038260196832826;0.24020969283800528;3.242206503273337e-10;-2.7759483600675594e-10;5.111928658152465e-10;-9.417666646527323e-11;-1.567457275086781e-10;-1.7305978872173e-10;6.81268375046784e-11;1.0424798801977886e-09;3.2422065032733372e-12;-2.7759483600675595e-12;5.111928658152465e-12;-9.417666646527323e-11;-1.567457275086781e-12;-1.7305978872173e-12;6.81268375046784e-13;1.0424798801977886e-11;143.32085796614155;110.0;101.6385421292265;110.0;101.44529200297433;38.59789537403333;13.812631124231814;14.01279789843585;58.064307978393174;19.10061904729605;6.25676778147897;4.976338776799992;14.444140502045684;52.342047740851456;4.2627411860415805;9.197163924448262;4.0;0.9100000000000005;86354.3199919236;11811.127379369347;7.311268198051936;4.2627411860415805;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.55585949795432;2668.504723723734;0.0580769405201379;86354.3199919236;0.0;0.0;135.0;4.0;143.32085796614155;4.0;110.0;4.0;101.6385421292265;4.0;110.0;4.0;101.44529200297433;4.0;30.0;4.0;38.59789537403333;4.0;95.55585949795432;2668.504723723734;0.008566094946549765;86354.3199919236;0.0;0.0;96.6622033524265;258.19871301452207;0.9680769405201384;11811.127379369347;0.5965695361185868;0.2347338784535929;157.13348909037336;356.584078163242;0.9185660949465503;86354.3199919236;0.6287247206320864;0.2599529451001424;95.55585949795432;2668.504723723734;0.04951084557358813;86354.3199919236;0.0;0.0;112.96330407142386;258.19871301452207;0.9680769405201384;86354.3199919236;0.5965695361185868;0.2347338784535929;149.01279789843585;331.111310348537;0.9680769405201384;86354.3199919236;0.5965695361185868;0.2347338784535929;144.75005671239427;334.8212960113205;0.9100000000000005;86354.3199919236;0.6346430893771422;0.2648765047414374;103.7661401469756;257.25535738256696;0.9100000000000005;86354.3199919236;0.6346430893771422;0.2648765047414374;103.74323221852103;257.2126293718755;0.9100000000000005;11811.127379369347;0.6346430893771422;0.2648765047414374;96.6622033524265;2680.862690386981;0.0580769405201379;11811.127379369347;0.0;0.0;49.10061904729605;205.5806013797163;0.0580769405201379;11811.127379369347;0.0;0.0;49.10324426212287;205.6560194144503;0.0580769405201379;86354.3199919236;0.0;0.0;"Zustand 3: Temperatur 422.163 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.900 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.916 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.893 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.283 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.0072748088351964e-21;`gtol` termination condition is satisfied.;4;1.1787739818982095e-09;8.952401698801497e-11;1;True;;True;0;zulässig;feasible;True;True;True;95.54649769813733;112.96670156781596;144.69577866751717;49.11381157575727;0.14894079146615766;0.2597798633189507;0.2348555882636343;0.26469598777715453;138.98247913808768;143.85610145752375;139.66747546323765;143.12742398060166;71.35072911928812;0.4914603460367164;15.830343556287776;33.31234923074686;0.004380837474219514;0.0393003146106467;13.898247913712028;14.385610145769236;5.586699018534992;9.541828265368745;6.486429919959195;96.70985017752491;0.011980506003150346;2680.9526274072014;258.2619382004581;228.88492638826972;0.011718327450740085;0.9663979096813711;0.6039684106975707;0.24031835118527442;3.128377557004569e-10;-2.630287099236739e-10;4.759499461215455e-10;-8.874900814248576e-11;-1.3713474800169934e-10;-1.6862600205058698e-10;7.048583938740194e-11;9.673897238826612e-10;3.128377557004569e-12;-2.630287099236739e-12;4.759499461215455e-12;-8.874900814248576e-11;-1.3713474800169934e-12;-1.6862600205058697e-12;7.048583938740194e-13;9.673897238826612e-12;143.31234923074686;110.0;101.64668208951929;110.0;101.43974736958126;38.60383381922986;13.755500767352487;14.041979228822413;58.10601635829505;19.113811575757268;6.291238310266465;4.936831911994375;14.45350230186267;52.32331124687954;4.346200561305238;9.235045727636304;4.0;0.9200000000000005;86324.67051998399;11818.911030165247;7.3039445258246465;4.346200561305238;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.54649769813733;2668.489731060327;0.05811623713211067;86324.67051998399;0.0;0.0;135.0;4.0;143.31234923074686;4.0;110.0;4.0;101.64668208951929;4.0;110.0;4.0;101.43974736958126;4.0;30.0;4.0;38.60383381922986;4.0;95.54649769813733;2668.489731060327;0.008655878355491463;86324.67051998399;0.0;0.0;96.70985017752491;258.2619382004576;0.9781162371321112;11818.911030165247;0.5967325635274953;0.2348555882636343;157.06784999809935;356.38491250395924;0.9286558783554919;86324.67051998399;0.6285146342195761;0.2597798633189507;95.54649769813733;2668.489731060327;0.04946035877661921;86324.67051998399;0.0;0.0;112.96670156781596;258.2619382004576;0.9781162371321112;86324.67051998399;0.5967325635274953;0.2348555882636343;149.0419792288224;331.2090240483444;0.9781162371321112;86324.67051998399;0.5967325635274953;0.2348555882636343;144.69577866751717;334.6313276625531;0.9200000000000005;86324.67051998399;0.6344280539257737;0.26469598777715453;103.73165584017966;257.07618731584085;0.9200000000000005;86324.67051998399;0.6344280539257737;0.26469598777715453;103.70876168973354;257.0334695825684;0.9200000000000005;11818.911030165247;0.6344280539257737;0.26469598777715453;96.70985017752491;2680.9526274072014;0.05811623713211067;11818.911030165247;0.0;0.0;49.11381157575727;205.6357700802556;0.05811623713211067;11818.911030165247;0.0;0.0;49.116436122701714;205.7111506914308;0.05811623713211067;86324.67051998399;0.0;0.0;"Zustand 3: Temperatur 422.192 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.846 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.882 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.859 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.218 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.568075241626654e-21;`gtol` termination condition is satisfied.;4;1.1344602005878815e-09;8.447573902164638e-11;1;True;;True;0;zulässig;feasible;True;True;True;95.53710010841922;112.97134827166951;144.6407314912732;49.12704198300304;0.1503988753296194;0.2596092285739667;0.23497404231417018;0.26451855149930653;138.83803138931336;143.95567734794614;139.52912475986003;143.22048466442826;72.11288479760668;0.4910281986666721;15.99155783393221;33.30371001132255;0.004381626995825938;0.03971768626009576;13.883803138836017;14.395567734811825;5.581164990399654;9.548032310957765;6.555716799800991;96.75675185138527;0.011945128237523002;2681.0411400635917;258.32624076635483;229.03673369329013;0.011803646375925458;0.9763520386209832;0.6041072922796502;0.24042437682044612;2.8468605250964174e-10;-2.04224193112168e-10;4.4497028284240514e-10;-8.371470183732299e-11;-1.3133671927789692e-10;-1.7212187231052667e-10;6.176037459226791e-11;9.531788691674592e-10;2.8468605250964176e-12;-2.04224193112168e-12;4.4497028284240515e-12;-8.371470183732299e-11;-1.3133671927789692e-12;-1.7212187231052668e-12;6.176037459226791e-13;9.531788691674592e-12;143.30371001132255;110.0;101.6549566531184;110.0;101.43418153920885;38.609789315068554;13.699219553411524;14.070037379390556;58.14696253631672;19.12704198300304;6.324837337461645;4.898204801733129;14.462899891580776;52.30451568059084;4.429305888117369;9.273305238460125;4.0;0.9300000000000005;86294.91620307353;11826.721449235534;7.296605113554233;4.429305888117369;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.53710010841922;2668.474680626979;0.05815568499690815;86294.91620307353;0.0;0.0;135.0;4.0;143.30371001132255;4.0;110.0;4.0;101.6549566531184;4.0;110.0;4.0;101.43418153920885;4.0;30.0;4.0;38.609789315068554;4.0;95.53710010841922;2668.474680626979;0.008746549617558606;86294.91620307353;0.0;0.0;96.75675185138527;258.3262407663549;0.9881556849969086;11826.721449235534;0.596891153204147;0.23497404231417018;157.00292956473407;356.18818835433785;0.9387465496175591;86294.91620307353;0.628307381462061;0.2596092285739667;95.53710010841922;2668.474680626979;0.049409135379349545;86294.91620307353;0.0;0.0;112.97134827166951;258.3262407663549;0.9881556849969086;86294.91620307353;0.596891153204147;0.23497404231417018;149.07003737939056;331.3034911050323;0.9881556849969086;86294.91620307353;0.596891153204147;0.23497404231417018;144.6407314912732;334.44138347882364;0.9300000000000005;86294.91620307353;0.6342165444763852;0.26451855149930653;103.69804303320939;256.9006471376172;0.9300000000000005;86294.91620307353;0.6342165444763852;0.26451855149930653;103.67516266253836;256.85793994809023;0.9300000000000005;11826.721449235534;0.6342165444763852;0.26451855149930653;96.75675185138527;2681.0411400635917;0.05815568499690815;11826.721449235534;0.0;0.0;49.12704198300304;205.69109723287727;0.05815568499690815;11826.721449235534;0.0;0.0;49.12966585861801;205.76644028826487;0.05815568499690815;86294.91620307353;0.0;0.0;"Zustand 3: Temperatur 422.220 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.791 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.848 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.825 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.153 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.1762131138676596e-21;`gtol` termination condition is satisfied.;4;1.030125889390716e-09;7.970210930543381e-11;1;True;;True;0;zulässig;feasible;True;True;True;95.52766389644802;112.9772022519723;144.58495191853495;49.14031444232893;0.15186966915585542;0.25944097426742935;0.2350893370003203;0.2643441031197175;138.6914640737213;144.05556973455137;139.38858898582276;143.3139278094424;72.87147457463026;0.49059154352758194;16.15250825851423;33.29494402354794;0.004382417486412129;0.04013459581575754;13.869146407289328;14.405556973472013;5.5755435594378335;9.55426185395883;6.624679506805745;96.80293611285157;0.011911316117558619;2681.1282809520135;258.39157250572504;229.1857094342777;0.011889819718271522;0.986305476328367;0.604242767016303;0.24052784474344674;2.9470470508385915e-10;-2.3294433049159124e-10;4.253593033354264e-10;-7.903755427918213e-11;-1.2306600183364935e-10;-1.68768110597739e-10;5.994138518872205e-11;8.280380825453904e-10;2.9470470508385915e-12;-2.3294433049159123e-12;4.253593033354264e-12;-7.903755427918213e-11;-1.2306600183364934e-12;-1.68768110597739e-12;5.994138518872205e-13;8.280380825453903e-12;143.29494402354794;110.0;101.66336190276178;110.0;101.42859283436349;38.61576374010474;13.64375990075115;14.09700151448925;58.18717237274683;19.14031444232893;6.357584395287347;4.8604257899102095;14.472336103551982;52.285655191393516;4.512049595954295;9.31192006282322;4.0;0.9400000000000005;86265.04817281061;11834.561142413584;7.289247749428366;4.512049595954295;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.52766389644802;2668.4595678822884;0.05819529604663798;86265.04817281061;0.0;0.0;135.0;4.0;143.29494402354794;4.0;110.0;4.0;101.66336190276178;4.0;110.0;4.0;101.42859283436349;4.0;30.0;4.0;38.61576374010474;4.0;95.52766389644802;2668.4595678822884;0.008838100357029971;86265.04817281061;0.0;0.0;96.80293611285157;258.39157250572555;0.9981952960466385;11834.561142413584;0.5970454404066234;0.2350893370003203;156.9387039242991;355.993830404114;0.9488381003570304;86265.04817281061;0.6281028870939847;0.25944097426742935;95.52766389644802;2668.4595678822884;0.04935719568960801;86265.04817281061;0.0;0.0;112.9772022519723;258.39157250572555;0.9981952960466385;86265.04817281061;0.5970454404066234;0.2350893370003203;149.09700151448925;331.39479628692186;0.9981952960466385;86265.04817281061;0.5970454404066234;0.2350893370003203;144.58495191853495;334.2514854470927;0.9400000000000005;86265.04817281061;0.6340084575957285;0.2643441031197175;103.66528218914908;256.7286401552464;0.9400000000000005;86265.04817281061;0.6340084575957285;0.2643441031197175;103.64241560471265;256.685943776719;0.9400000000000005;11834.561142413584;0.6340084575957285;0.2643441031197175;96.80293611285157;2681.1282809520135;0.05819529604663798;11834.561142413584;0.0;0.0;49.14031444232893;205.74660028997917;0.05819529604663798;11834.561142413584;0.0;0.0;49.14293764296997;205.8219056459808;0.05819529604663798;86265.04817281061;0.0;0.0;"Zustand 3: Temperatur 422.247 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.735 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.815 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.792 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.089 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.835742004881511e-21;`gtol` termination condition is satisfied.;4;9.561260728006761e-10;7.530925580407114e-11;1;True;;True;0;zulässig;feasible;True;True;True;95.51818644209771;112.98422307213201;144.52847494828893;49.15363282688003;0.15335296262306305;0.2592750360831303;0.23520156495079972;0.2641725533152811;138.5428364281167;144.15580776774397;139.24593059065432;143.4077793617198;73.62650218660112;0.49015042629888184;16.313190921730165;33.28605481029405;0.004383209129274503;0.04055103464162005;13.854283642736116;14.415580776791762;5.5698372236312315;9.560518624111987;6.693318380619942;96.84842943784787;0.011879014204200093;2681.2141002820586;258.45788712730155;229.33194416779543;0.01197683885223455;0.9962582424729371;0.6043749333614993;0.24062882700342875;2.843876245606225e-10;-2.1825030671607237e-10;4.0188297134591267e-10;-7.470357665795291e-11;-1.2644818525586743e-10;-1.7365664461976849e-10;3.998934516857844e-11;7.555343017884297e-10;2.843876245606225e-12;-2.182503067160724e-12;4.018829713459127e-12;-7.470357665795291e-11;-1.2644818525586743e-12;-1.7365664461976849e-12;3.998934516857844e-13;7.555343017884297e-12;143.28605481029405;110.0;101.67189410342974;110.0;101.42297970324643;38.621758837783716;13.589095348801607;14.122899758528376;58.22667060006415;19.153632826880028;6.3894984808210324;4.8234646655818665;14.481813557902285;52.266724354538496;4.594424810239445;9.350868765593248;4.0;0.9500000000000005;86235.05824294942;11842.432443860647;7.281870397129046;4.594424810239445;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.51818644209771;2668.4443886241916;0.05823508132517119;86235.05824294942;0.0;0.0;135.0;4.0;143.28605481029405;4.0;110.0;4.0;101.67189410342974;4.0;110.0;4.0;101.42297970324643;4.0;30.0;4.0;38.621758837783716;4.0;95.51818644209771;2668.4443886241916;0.008930522249810014;86235.05824294942;0.0;0.0;96.84842943784787;258.457887127299;1.0082350813251717;11842.432443860647;0.5971955549434356;0.23520156495079972;156.87515015909565;355.8017661827222;0.9589305222498106;86235.05824294942;0.6279010783466052;0.2592750360831303;95.51818644209771;2668.4443886241916;0.04930455907536117;86235.05824294942;0.0;0.0;112.98422307213201;258.457887127299;1.0082350813251717;86235.05824294942;0.5971955549434356;0.23520156495079972;149.12289975852838;331.4830213944287;1.0082350813251717;86235.05824294942;0.5971955549434356;0.23520156495079972;144.52847494828893;334.06165418780574;0.9500000000000005;86235.05824294942;0.6338036935846584;0.2641725533152811;103.63335430653876;256.56007293905134;0.9500000000000005;86235.05824294942;0.6338036935846584;0.2641725533152811;103.61050151917897;256.5173876394286;0.9500000000000005;11842.432443860647;0.6338036935846584;0.2641725533152811;96.84842943784787;2681.2141002820586;0.05823508132517119;11842.432443860647;0.0;0.0;49.15363282688003;205.80229544896588;0.05823508132517119;11842.432443860647;0.0;0.0;49.15625534870793;205.87756295146664;0.05823508132517119;86235.05824294942;0.0;0.0;"Zustand 3: Temperatur 422.273 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.678 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.783 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.761 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.025 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.5361491406540778e-21;`gtol` termination condition is satisfied.;4;8.916405246528815e-10;7.122006937168873e-11;1;True;;True;0;zulässig;feasible;True;True;True;95.50866532331861;112.99237172938035;144.47133393890192;49.16700072940239;0.15484854776896345;0.25911135189630347;0.2353108152082509;0.26400381607532336;138.39220497375527;144.2564184875817;139.10120915931122;143.50206330589336;74.37797169439969;0.4897048918313385;16.473602043188084;33.277045752018864;0.004384002088248025;0.04096699431938833;13.839220497306009;14.425641848775903;5.564048366377393;9.566804220391148;6.76163379041931;96.89325710750626;0.011848169329872258;2681.2986460054635;258.5251401687222;229.47552466012675;0.012064695229192957;1.0062103558181263;0.6045038858428095;0.2407273928428168;2.75207412414602e-10;-2.127222842318588e-10;3.7192648960626684e-10;-7.066325302673704e-11;-1.2360601431282703e-10;-1.77351466845721e-10;2.6119550966541283e-11;6.95195012667682e-10;2.75207412414602e-12;-2.127222842318588e-12;3.719264896062669e-12;-7.066325302673704e-11;-1.2360601431282703e-12;-1.77351466845721e-12;2.611955096654128e-13;6.95195012667682e-12;143.27704575201886;110.0;101.68054969142878;110.0;101.41734071137;38.62777622533383;13.53520050361567;14.147759242088057;58.265480882172426;19.16700072940239;6.4205980705954175;4.787292583922522;14.49133467668139;52.24771814297412;4.676425303186136;9.390130824625999;4.0;0.9600000000000005;86204.93886375405;11850.33752729457;7.274471184065474;4.676425303186136;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;95.50866532331861;2668.4291389673463;0.05827505104731878;86204.93886375405;0.0;0.0;135.0;4.0;143.27704575201886;4.0;110.0;4.0;101.68054969142878;4.0;110.0;4.0;101.41734071137;4.0;30.0;4.0;38.62777622533383;4.0;95.50866532331861;2668.4291389673463;0.009023807025839527;86204.93886375405;0.0;0.0;96.89325710750626;258.525140168722;1.0182750510473193;11850.33752729457;0.5973416214427781;0.2353108152082509;156.81224625563453;355.61192593445566;0.96902380702584;86204.93886375405;0.6277018848534613;0.25911135189630347;95.50866532331861;2668.4291389673463;0.049251244021479255;86204.93886375405;0.0;0.0;112.99237172938035;258.525140168722;1.0182750510473193;86204.93886375405;0.5973416214427781;0.2353108152082509;149.14775924208806;331.56824538661004;1.0182750510473193;86204.93886375405;0.5973416214427781;0.2353108152082509;144.47133393890192;333.8719090427089;0.9600000000000005;86204.93886375405;0.6336021563201386;0.26400381607532336;103.60224090475435;256.3948551946626;0.9600000000000005;86204.93886375405;0.6336021563201386;0.26400381607532336;103.57940192940458;256.3521812422466;0.9600000000000005;11850.33752729457;0.6336021563201386;0.26400381607532336;96.89325710750626;2681.2986460054635;0.05827505104731878;11850.33752729457;0.0;0.0;49.16700072940239;205.85819773460963;0.05827505104731878;11850.33752729457;0.0;0.0;49.16962256839588;205.93342721977453;0.05827505104731878;86204.93886375405;0.0;0.0;"Zustand 3: Temperatur 422.298 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.621 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.752 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.729 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.962 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2733158701645095e-21;`gtol` termination condition is satisfied.;4;8.381273985208153e-10;6.742871599199424e-11;1;True;;True;0;zulässig;feasible;True;True;True;95.4990983029997;113.00161059670438;144.41356069769495;49.18042148058845;0.15635621895856977;0.25894986168747036;0.23541717339944326;0.26383780855651734;138.23962367871525;144.35742696183223;138.95448158244943;143.59680179521544;75.12588746115837;0.4892549841790697;16.633737966315973;33.26792007647816;0.00438479650904135;0.04138246664076518;13.823962367806953;14.435742696200103;5.558179263302686;9.573120119678723;6.829626132850823;96.9374432720179;0.011818730487678944;2681.381963936487;258.59328891434285;229.61653407985912;0.012153380378372436;1.0161618342753813;0.6046297152555942;0.2408236088330175;2.672067012099433e-10;-2.006856902880827e-10;3.54702933691442e-10;-6.690914489126953e-11;-1.177227204607334e-10;-1.687965323071694e-10;3.458922037680168e-11;6.457128165493486e-10;2.6720670120994328e-12;-2.006856902880827e-12;3.54702933691442e-12;-6.690914489126953e-11;-1.177227204607334e-12;-1.687965323071694e-12;3.4589220376801677e-13;6.457128165493486e-12;143.26792007647816;110.0;101.68932526420758;110.0;101.41167453377898;38.63381740202345;13.482050986479237;14.171606145633064;58.30362586999445;19.18042148058845;6.4509011350640435;4.751881992189681;14.500901697000302;52.22863190115322;4.758045447938116;9.42968658718081;4.0;0.9700000000000005;86174.6830796451;11858.278416424339;7.267048390455113;4.751881992189681;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;95.4990983029997;2668.413815322134;0.05831521465375322;86174.6830796451;0.0;0.0;135.0;4.0;143.26792007647816;4.0;110.0;4.0;101.68932526420758;4.0;110.0;4.0;101.41167453377898;4.0;30.0;4.0;38.63381740202345;4.0;95.4990983029997;2668.413815322134;0.009117946471018235;86174.6830796451;0.0;0.0;96.9374432720179;258.59328891434103;1.0283152146537538;11858.278416424339;0.5974837596061463;0.23541717339944326;156.7499710629574;355.42424249995315;0.9791179464710188;86174.6830796451;0.6275052385597563;0.25894986168747036;95.4990983029997;2668.413815322134;0.04919726818273499;86174.6830796451;0.0;0.0;113.00161059670438;258.59328891434103;1.0283152146537538;86174.6830796451;0.5974837596061463;0.23541717339944326;149.17160614563306;331.6505445015339;1.0283152146537538;86174.6830796451;0.5974837596061463;0.23541717339944326;144.41356069769495;333.6822681570034;0.9700000000000005;86174.6830796451;0.6334037531046658;0.26383780855651734;103.57192400952357;256.2328996406208;0.9700000000000005;86174.6830796451;0.6334037531046658;0.26383780855651734;103.54909886493596;256.1902373038778;0.9700000000000005;11858.278416424339;0.6334037531046658;0.26383780855651734;96.9374432720179;2681.381963936487;0.05831521465375322;11858.278416424339;0.0;0.0;49.18042148058845;205.91432107595838;0.05831521465375322;11858.278416424339;0.0;0.0;49.18304263262576;205.98951237097592;0.05831521465375322;86174.6830796451;0.0;0.0;"Zustand 3: Temperatur 422.322 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.564 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.722 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.699 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.900 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0404826257124413e-21;`gtol` termination condition is satisfied.;4;7.938750643540469e-10;6.388243304246389e-11;1;True;;True;0;zulässig;feasible;True;True;True;95.48948331678542;113.01190336720975;144.35518556508032;49.19389816610288;0.15787577285045007;0.25879050745995813;0.2355207218961436;0.26367445094509717;138.08514410917456;144.4588564140941;138.8058022152311;143.69201527217677;75.8702541318721;0.4888007466299438;16.793595154481483;33.25868086777359;0.004385592520472293;0.04179744360013613;13.808514410857354;14.445885641425663;5.552232088613755;9.579467684809703;6.897295830187167;96.9810110105272;0.01179064872675016;2681.464097864836;258.66229231694774;229.75505217907104;0.012242885907403744;1.0261126949545352;0.6047525088459833;0.24091753900248578;2.5981705675803823e-10;-1.8673063095775433e-10;3.4998492992599495e-10;-6.339040403702256e-11;-1.127773430198431e-10;-1.6254375623248052e-10;3.1235458664014004e-11;6.010338893247535e-10;2.5981705675803825e-12;-1.8673063095775434e-12;3.4998492992599495e-12;-6.339040403702256e-11;-1.127773430198431e-12;-1.6254375623248051e-12;3.1235458664014005e-13;6.0103388932475354e-12;143.2586808677736;110.0;101.69821757085936;110.0;101.40597994783633;38.63988375682379;13.429623385418779;14.194465741046315;58.341127253703405;19.193898166102883;6.480425152876478;4.7172065603321585;14.510516683214576;52.20946132099266;4.839280175965996;9.469517228576535;4.0;0.9800000000000005;86144.28448992933;11866.256994638014;7.259600439199589;4.7172065603321585;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;95.48948331678542;2668.3984143751845;0.05835558086193837;86144.28448992933;0.0;0.0;135.0;4.0;143.2586808677736;4.0;110.0;4.0;101.69821757085936;4.0;110.0;4.0;101.40597994783633;4.0;30.0;4.0;38.63988375682379;4.0;95.48948331678542;2668.3984143751845;0.009212932428715454;86144.28448992933;0.0;0.0;96.9810110105272;258.66229231694786;1.038355580861939;11866.256994638014;0.5976220844475595;0.2355207218961436;156.68830425319237;355.23865120359756;0.989212932428716;86144.28448992933;0.6273110736353783;0.25879050745995813;95.48948331678542;2668.3984143751845;0.04914264843322292;86144.28448992933;0.0;0.0;113.01190336720975;258.66229231694786;1.038355580861939;86144.28448992933;0.5976220844475595;0.2355207218961436;149.19446574104632;331.72999237100083;1.038355580861939;86144.28448992933;0.5976220844475595;0.2355207218961436;144.35518556508032;333.4927485560738;0.9800000000000005;86144.28448992933;0.6332083945229265;0.26367445094509717;103.54238613863322;256.0741218911634;0.9800000000000005;86144.28448992933;0.6332083945229265;0.26367445094509717;103.51957484712352;256.03147143851015;0.9800000000000005;11866.256994638014;0.6332083945229265;0.26367445094509717;96.9810110105272;2681.464097864836;0.05835558086193837;11866.256994638014;0.0;0.0;49.19389816610288;205.97067837742225;0.05835558086193837;11866.256994638014;0.0;0.0;49.19651862684367;206.04583130119912;0.05835558086193837;86144.28448992933;0.0;0.0;"Zustand 3: Temperatur 422.344 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.505 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.692 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.670 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.838 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8355132139612693e-21;`gtol` termination condition is satisfied.;4;7.45806832543651e-10;6.058899593096538e-11;1;True;;True;0;zulässig;feasible;True;True;True;95.47981846176577;113.02321500083167;144.29623749363753;49.20743364240349;0.1594070083632517;0.2586332331610899;0.23562153996712748;0.2635136663258788;137.92881557070098;144.5607283429013;138.6552230256645;143.78772258056648;76.61107661476544;0.48834222173491637;16.953170187291047;33.24933107480268;0.004386390235615481;0.042211917387627716;13.79288155701405;14.456072834305646;5.5462089210311;9.5858481720356;6.964643328631259;97.02398238733173;0.011763877053417627;2681.545089661648;258.73211092325573;229.8911554638249;0.012333203502616463;1.0360629542108337;0.6048723504832735;0.2410092449575523;2.518731889722403e-10;-1.7840307009464595e-10;3.2451907827635296e-10;-6.013123332593295e-11;-1.1300471669528633e-10;-1.5515411178057548e-10;3.248601387895178e-11;5.60476109967567e-10;2.5187318897224033e-12;-1.7840307009464596e-12;3.2451907827635298e-12;-6.013123332593295e-11;-1.1300471669528633e-12;-1.5515411178057549e-12;3.248601387895178e-13;5.60476109967567e-12;143.24933107480268;110.0;101.70722350324974;110.0;101.40025582652112;38.64597657553236;13.377895209449605;14.216362431061839;58.37800581179937;19.207433642403487;6.509187124947118;4.683241115918008;14.520181538234226;52.190202419159164;4.920124937424305;9.509604712986288;4.0;0.9900000000000005;86113.73721235007;11874.275014008594;7.252125886486374;4.683241115918008;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;95.47981846176577;2668.382933071298;0.05839615771344964;86113.73721235007;0.0;0.0;135.0;4.0;143.24933107480268;4.0;110.0;4.0;101.70722350324974;4.0;110.0;4.0;101.40025582652112;4.0;30.0;4.0;38.64597657553236;4.0;95.47981846176577;2668.382933071298;0.009308756801009632;86113.73721235007;0.0;0.0;97.02398238733173;258.73211092325505;1.0483961577134502;11874.275014008594;0.5977567065191765;0.23562153996712748;156.6272262842523;355.05508974664343;0.9993087568010102;86113.73721235007;0.6271193263916056;0.2586332331610899;95.47981846176577;2668.382933071298;0.04908740091244;86113.73721235007;0.0;0.0;113.02321500083167;258.73211092325505;1.0483961577134502;86113.73721235007;0.5977567065191765;0.23562153996712748;149.21636243106184;331.80666012978213;1.0483961577134502;86113.73721235007;0.5977567065191765;0.23562153996712748;144.29623749363753;333.3033662171598;0.9900000000000005;86113.73721235007;0.6330159943052027;0.2635136663258788;103.51361028784538;255.91844034391383;0.9900000000000005;86113.73721235007;0.6330159943052027;0.2635136663258788;103.49081287505288;255.8758020435223;0.9900000000000005;11874.275014008594;0.6330159943052027;0.2635136663258788;97.02398238733173;2681.545089661648;0.05839615771344964;11874.275014008594;0.0;0.0;49.20743364240349;206.02728158492747;0.05839615771344964;11874.275014008594;0.0;0.0;49.210053407361954;206.10239594873784;0.05839615771344964;86113.73721235007;0.0;0.0;"Zustand 3: Temperatur 422.366 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.446 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.664 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.641 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.777 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
