config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8300254248386968e-17;`gtol` termination condition is satisfied.;8;9.895904480384452e-08;6.0498354107177114e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.47010186028496;113.0355115365208;144.2367436706229;49.22103071922777;0.16094975576285794;0.2584779875592208;0.23571970288032884;0.2633553795940822;137.7706865473384;144.66306389000658;138.50279506875364;143.88394232241788;77.34835950515327;0.4878794514931268;17.112459601789627;33.239873597328824;0.004387189763649785;0.042625880158641875;13.777068646459181;14.466306389720028;5.540111803096887;9.592262820592186;7.031669046757438;97.066378385044;0.011738370366179298;2681.6249791379614;258.80270604100156;230.024916516199;0.012424324965303768;1.0460126281828819;0.6049893194333148;0.2410987849329107;2.3748839339532424e-08;-9.178549476018816e-09;4.4180580971442396e-08;-5.968649907650558e-09;-8.668536111144931e-09;-7.193705187091837e-09;1.3535100151784718e-08;8.274659535345563e-08;2.374883933953242e-10;-9.178549476018816e-11;4.4180580971442395e-10;-5.968649907650558e-09;-8.66853611114493e-11;-7.193705187091837e-11;1.3535100151784717e-10;8.274659535345563e-10;143.23987359732882;110.0;101.71634000784968;110.0;101.39450105727167;38.65209712260804;13.326845552304349;14.237319298360774;58.41428126243596;19.22103071922777;6.537203658501596;4.649961622805677;14.529898139715044;52.17085127343347;5.000575627737874;9.549931689852087;4.0;1.0;86083.035452161;11882.334203143151;7.24462331899317;4.649961622805677;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;95.47010186028496;2668.3673683953125;0.058436953148185644;86083.035452161;0.0;0.0;135.0;4.0;143.23987359732882;4.0;110.0;4.0;101.71634000784968;4.0;110.0;4.0;101.39450105727167;4.0;30.0;4.0;38.65209712260804;4.0;95.47010186028496;2668.3673683953125;0.009405413336726051;86083.035452161;0.0;0.0;97.066378385044;258.8027060410011;1.0584369531481856;11882.334203143151;0.5978877307342239;0.23571970288032884;156.56671914963317;354.87350084408973;1.009405413336726;86083.035452161;0.6269299388040442;0.2584779875592208;95.47010186028496;2668.3673683953125;0.04903153981145959;86083.035452161;0.0;0.0;113.0355115365208;258.8027060410011;1.0584369531481856;86083.035452161;0.5978877307342239;0.23571970288032884;149.23731929836077;331.88061519287874;1.0584369531481856;86083.035452161;0.5978877307342239;0.23571970288032884;144.2367436706229;333.11413481197013;1.0;86083.035452161;0.6328264680430148;0.2633553795940822;103.48557984666871;255.7657753305657;1.0;86083.035452161;0.6328264680430148;0.2633553795940822;103.4627963414984;255.72314945040705;1.0;11882.334203143151;0.6328264680430148;0.2633553795940822;97.066378385044;2681.6249791379614;0.058436953148185644;11882.334203143151;0.0;0.0;49.22103071922777;206.08414244911165;0.058436953148185644;11882.334203143151;0.0;0.0;49.2236497838382;206.1592180567075;0.058436953148185644;86083.035452161;0.0;0.0;"Zustand 3: Temperatur 422.387 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.387 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.636 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.613 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.717 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.830026098786928e-17;`gtol` termination condition is satisfied.;1;9.895979279422238e-08;6.049836524711933e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.47010186028496;113.0355115365208;144.2367436706229;49.22103071922777;0.16094975576285794;0.2584779875592208;0.23571970288032884;0.2633553795940822;137.77068654733898;144.66306389000715;138.5027950687542;143.88394232241842;77.34835950515333;0.48787945149312695;17.11245960178957;33.23987359732888;0.0043871897636498;0.04262588015864189;13.77706864645915;14.46630638971999;5.5401118030968535;9.592262820592147;7.031669046757438;97.066378385044;0.01173837036617929;2681.6249791379614;258.8027060410016;230.024916516199;0.012424324965303768;1.0460126281828825;0.6049893194333148;0.2410987849329107;2.3748867761241854e-08;-9.178492632599955e-09;4.418069465828012e-08;-5.968649796628256e-09;-8.667115025673411e-09;-7.192767270680633e-09;1.3536208598452504e-08;8.274747642644797e-08;2.374886776124185e-10;-9.178492632599955e-11;4.418069465828012e-10;-5.9686497966282534e-09;-8.66711502567341e-11;-7.192767270680633e-11;1.3536208598452504e-10;8.274747642644798e-10;143.23987359732888;110.0;101.71634000784962;110.0;101.39450105727161;38.6520971226081;13.326845552304292;14.237319298360774;58.41428126243591;19.22103071922777;6.537203658501596;4.64996162280562;14.529898139715044;52.170851273433414;5.000575627737874;9.549931689852087;4.0;1.0000000000000004;86083.035452161;11882.334203143151;7.24462331899317;4.64996162280562;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;95.47010186028496;2668.3673683953125;0.058436953148185866;86083.035452161;0.0;0.0;135.0;4.0;143.23987359732888;4.0;110.0;4.0;101.71634000784962;4.0;110.0;4.0;101.39450105727161;4.0;30.0;4.0;38.6520971226081;4.0;95.47010186028496;2668.3673683953125;0.009405413336726088;86083.035452161;0.0;0.0;97.066378385044;258.8027060410011;1.0584369531481863;11882.334203143151;0.5978877307342239;0.23571970288032884;156.56671914963317;354.87350084408973;1.0094054133367265;86083.035452161;0.6269299388040442;0.2584779875592208;95.47010186028496;2668.3673683953125;0.04903153981145978;86083.035452161;0.0;0.0;113.0355115365208;258.8027060410011;1.0584369531481863;86083.035452161;0.5978877307342239;0.23571970288032884;149.23731929836077;331.88061519287874;1.0584369531481863;86083.035452161;0.5978877307342239;0.23571970288032884;144.2367436706229;333.11413481197013;1.0000000000000004;86083.035452161;0.6328264680430148;0.2633553795940822;103.48557984666871;255.7657753305657;1.0000000000000004;86083.035452161;0.6328264680430148;0.2633553795940822;103.4627963414984;255.72314945040705;1.0000000000000004;11882.334203143151;0.6328264680430148;0.2633553795940822;97.066378385044;2681.6249791379614;0.058436953148185866;11882.334203143151;0.0;0.0;49.22103071922777;206.08414244911165;0.058436953148185866;11882.334203143151;0.0;0.0;49.2236497838382;206.1592180567075;0.058436953148185866;86083.035452161;0.0;0.0;"Zustand 3: Temperatur 422.387 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.387 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.636 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.613 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.717 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.9280508055563196e-25;`gtol` termination condition is satisfied.;4;6.347637616274201e-11;8.863465242845283e-13;1;True;;True;0;zulässig;feasible;True;True;True;95.46033227973038;113.04876072867148;144.1767318511288;49.23469133282396;0.16250373075669433;0.2583247093821324;0.23581528725646425;0.2631995221642018;137.6107982767349;144.76587764371448;138.34856192538774;143.9806866787597;78.08210987046643;0.4874124765928109;17.27146066695522;33.23031090171861;0.004387991156820583;0.04303932514898209;13.761079827669052;14.476587764372548;5.5339424770160415;9.59871244525245;7.098373624590601;97.10821955333859;0.01171408522539473;2681.7038053457622;258.87404348839215;230.15640834584045;0.012516242030021774;1.0559617303589843;0.6051034974705505;0.24118621922723388;3.836930773104541e-12;-3.0183855415089056e-11;1.0231815394945443e-11;-6.248335182590381e-13;-1.3301360013429075e-11;-1.0999201549566351e-11;-2.7057467377744615e-11;4.4366288420860656e-11;3.836930773104541e-14;-3.0183855415089054e-13;1.0231815394945443e-13;-6.186470477812254e-13;-1.3301360013429075e-13;-1.0999201549566351e-13;-2.7057467377744614e-13;4.4366288420860654e-13;143.2303109017186;110.0;101.72556447814668;110.0;101.38871491155743;38.65824627055707;13.276451510328286;14.257360587479127;58.449973282781514;19.234691332823957;6.564490628882538;4.617344924808094;14.53966772026962;52.15140521913054;5.08062873635032;9.590481791300533;4.0;1.0100000000000007;86052.17545958355;11890.435776683187;7.23709181696515;4.617344924808094;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;95.46033227973038;2668.351718364977;0.05847797238900543;86052.17545958355;0.0;0.0;135.0;4.0;143.2303109017186;4.0;110.0;4.0;101.72556447814668;4.0;110.0;4.0;101.38871491155743;4.0;30.0;4.0;38.65824627055707;4.0;95.46033227973038;2668.351718364977;0.009502888680300343;86052.17545958355;0.0;0.0;97.10821955333859;258.8740434883926;1.068477972389006;11890.435776683187;0.598015263530996;0.23581528725646425;156.5067624120469;354.6938184105682;1.019502888680301;86052.17545958355;0.6267428403886256;0.2583247093821324;95.46033227973038;2668.351718364977;0.04897508370870508;86052.17545958355;0.0;0.0;113.04876072867148;258.8740434883926;1.068477972389006;86052.17545958355;0.598015263530996;0.23581528725646425;149.25736058747913;331.95192800096044;1.068477972389006;86052.17545958355;0.598015263530996;0.23581528725646425;144.1767318511288;332.925072403089;1.0100000000000007;86052.17545958355;0.6326397388468072;0.2631995221642018;103.45827893737095;255.61605272936373;1.0100000000000007;86052.17545958355;0.6326397388468072;0.2631995221642018;103.43550937111746;255.5734395361469;1.0100000000000007;11890.435776683187;0.6326397388468072;0.2631995221642018;97.10821955333859;2681.7038053457622;0.05847797238900543;11890.435776683187;0.0;0.0;49.23469133282396;206.14126906787612;0.05847797238900543;11890.435776683187;0.0;0.0;49.23730969242689;206.21630571804639;0.05847797238900543;86052.17545958355;0.0;0.0;"Zustand 3: Temperatur 422.407 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.327 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.608 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.586 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.657 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9598415581414046e-25;`gtol` termination condition is satisfied.;4;4.902180194901929e-11;6.26073726990904e-13;1;True;;True;0;zulässig;feasible;True;True;True;95.45050786202768;113.06293062738257;144.11622588896523;49.24841824266122;0.164068826740408;0.2581733568813463;0.23590836074333843;0.26304602218515727;137.44919798533215;144.86919035695328;138.19257322887182;144.07797407447438;78.81233162435753;0.4869413380122168;17.430169821950134;33.22064581251988;0.004388794519600367;0.04345224442197075;13.74491979853056;14.48691903569656;5.527702929155419;9.605198271633382;7.164757420398364;97.1495248550442;0.01169098005443553;2681.7816042464606;258.94608588205256;230.28569611657576;0.012608946727947323;1.0659102765739108;0.6052149550799192;0.2412715996298472;2.3447910280083306e-12;-2.447109181957785e-11;7.844391802791506e-12;-3.97237798210881e-13;-1.3642420526593924e-11;-1.233502189279534e-11;-2.6346924641984515e-11;2.6545876607997343e-11;2.3447910280083305e-14;-2.447109181957785e-13;7.844391802791505e-14;-3.8944882177537335e-13;-1.3642420526593923e-13;-1.233502189279534e-13;-2.6346924641984514e-13;2.6545876607997343e-13;143.22064581251988;110.0;101.73489394564166;110.0;101.38289628741182;38.66442526058336;13.226695239468029;14.276506837053546;58.48509959446085;19.248418242661216;6.591063897645313;4.585369090597453;14.549492137972322;52.131860395015565;5.160280948088314;9.63123893217653;4.0;1.0200000000000005;86021.15151539544;11898.581440970194;7.229530002559817;4.585369090597453;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;95.45050786202768;2668.3359799957657;0.05851922330185766;86021.15151539544;0.0;0.0;135.0;4.0;143.22064581251988;4.0;110.0;4.0;101.73489394564166;4.0;110.0;4.0;101.38289628741182;4.0;30.0;4.0;38.66442526058336;4.0;95.45050786202768;2668.3359799957657;0.009601180308895731;86021.15151539544;0.0;0.0;97.1495248550442;258.94608588205233;1.0785192233018581;11898.581440970194;0.5981393991114338;0.23590836074333843;156.4473410519879;354.5159949541243;1.0296011803088962;86021.15151539544;0.6265579842893726;0.2581733568813463;95.45050786202768;2668.3359799957657;0.04891804299296193;86021.15151539544;0.0;0.0;113.06293062738257;258.94608588205233;1.0785192233018581;86021.15151539544;0.5981393991114338;0.23590836074333843;149.27650683705355;332.0206587979394;1.0785192233018581;86021.15151539544;0.5981393991114338;0.23590836074333843;144.11622588896523;332.73618821029754;1.0200000000000005;86021.15151539544;0.6324557256430425;0.26304602218515727;103.43169169520604;255.46919642171406;1.0200000000000005;86021.15151539544;0.6324557256430425;0.26304602218515727;103.40893610235469;255.42659618208467;1.0200000000000005;11898.581440970194;0.6324557256430425;0.26304602218515727;97.1495248550442;2681.7816042464606;0.05851922330185766;11898.581440970194;0.0;0.0;49.24841824266122;206.1986729816418;0.05851922330185766;11898.581440970194;0.0;0.0;49.25103589239626;206.27367046574992;0.05851922330185766;86021.15151539544;0.0;0.0;"Zustand 3: Temperatur 422.427 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.266 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.582 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.559 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.597 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.772287687151119e-26;`gtol` termination condition is satisfied.;4;3.228976045133695e-11;3.942660950969819e-13;1;True;;True;0;zulässig;feasible;True;True;True;95.44062737899242;113.07799090938067;144.05525034192505;49.262213356116376;0.16564482193124952;0.2580238780764224;0.2359989926118329;0.2628948141236805;137.28592585129985;144.97301639044935;138.03487134731267;144.17581666342318;79.53903113576116;0.4864660754665579;17.588584234558486;33.210880732733244;0.0043895999010944665;0.04386463111395417;13.728592585128297;14.497301639045627;5.521394853892787;9.611721110896095;7.230821012343506;97.19031291276548;0.011669014775616172;2681.8584112176236;259.01880023823406;230.41284571273883;0.012702431021969218;1.0758582800770085;0.6053237655627455;0.24135498021241222;1.6910917111090384e-12;-1.7408297026122455e-11;4.661160346586257e-12;-2.3303581286882036e-13;-6.991740519879386e-12;-6.934897101018578e-12;-1.8246737454319373e-11;1.688249540165998e-11;1.6910917111090384e-14;-1.7408297026122455e-13;4.661160346586257e-14;-2.262483620085633e-13;-6.991740519879386e-14;-6.934897101018578e-14;-1.8246737454319373e-13;1.6882495401659982e-13;143.21088073273324;110.0;101.74432587635692;110.0;101.37704445792923;38.67063495158192;13.17755680965206;14.294779822837825;58.51967796118356;19.262213356116376;6.616938619411769;4.554012963591447;14.559372621007583;52.11221416684043;5.239529480912779;9.672187946165877;4.0;1.0300000000000007;85989.95989637767;11906.772400499813;7.221936978720451;4.554012963591447;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;95.44062737899242;2668.3201513118465;0.05856071109897698;85989.95989637767;0.0;0.0;135.0;4.0;143.21088073273324;4.0;110.0;4.0;101.74432587635692;4.0;110.0;4.0;101.37704445792923;4.0;30.0;4.0;38.67063495158192;4.0;95.44062737899242;2668.3201513118465;0.00970027856215739;85989.95989637767;0.0;0.0;97.19031291276548;259.0188002382348;1.0885607110989777;11906.772400499813;0.5982602335983622;0.2359989926118329;156.3884375423853;354.3399739510212;1.039700278562158;85989.95989637767;0.6263753109780209;0.2580238780764224;95.44062737899242;2668.3201513118465;0.04886043253681959;85989.95989637767;0.0;0.0;113.07799090938067;259.0188002382348;1.0885607110989777;85989.95989637767;0.5982602335983622;0.2359989926118329;149.29477982283782;332.0868710631142;1.0885607110989777;85989.95989637767;0.5982602335983622;0.2359989926118329;144.05525034192505;332.54749598237487;1.0300000000000007;85989.95989637767;0.6322743546680323;0.2628948141236805;103.4058029632148;255.32513565639485;1.0300000000000007;85989.95989637767;0.6322743546680323;0.2628948141236805;103.38306138058823;255.28254863589586;1.0300000000000007;11906.772400499813;0.6322743546680323;0.2628948141236805;97.19031291276548;2681.8584112176236;0.05856071109897698;11906.772400499813;0.0;0.0;49.262213356116376;206.25636216767725;0.05856071109897698;11906.772400499813;0.0;0.0;49.2648302910888;206.33132027215922;0.05856071109897698;85989.95989637767;0.0;0.0;"Zustand 3: Temperatur 422.445 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.205 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.556 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.533 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.538 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.802272266026516e-26;`gtol` termination condition is satisfied.;4;2.067121753171143e-11;2.3673919261611567e-13;1;True;;True;0;zulässig;feasible;True;True;True;95.43068959134138;113.09391214614266;143.99382825387374;49.27607858472595;0.1672315260332095;0.2578762255652811;0.23608724862417224;0.2627458338077622;137.1210216901706;145.07737013097469;137.87549821775394;144.27422671774113;80.26221440034094;0.48598672822211375;17.746701016039694;33.2010180436705;0.004390407350158811;0.04427647830116645;13.712102169016045;14.507737013097914;5.51501992871023;9.618281781183574;7.296564945486597;97.23060144759825;0.011648150878361251;2681.934259916498;259.092154076206;230.53791964202634;0.0127966869886047;1.0858057540543837;0.6054299981678677;0.24143641206208666;1.1084466677857563e-12;-1.1624479157035239e-11;3.0127011996228248e-12;-1.2001510896197942e-13;-1.8189894035458565e-12;-4.462208380573429e-12;-1.247713043994736e-11;1.014655026665423e-11;1.1084466677857563e-14;-1.1624479157035239e-13;3.012701199622825e-14;-1.1539914323267247e-13;-1.8189894035458565e-14;-4.4622083805734293e-14;-1.2477130439947358e-13;1.014655026665423e-13;143.2010180436705;110.0;101.75385776209606;110.0;101.37115868913031;38.67687620400568;13.129017731683973;14.312200128147822;58.55372524359257;19.27607858472595;6.642129608308608;4.523256314497814;14.569310408658623;52.092463889204964;5.318371874274078;9.713314221202552;4.0;1.0400000000000005;85958.59684978273;11915.009865331314;7.214311848779365;4.523256314497814;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;95.43068959134138;2668.3042303193097;0.05860244104298795;85958.59684978273;0.0;0.0;135.0;4.0;143.2010180436705;4.0;110.0;4.0;101.75385776209606;4.0;110.0;4.0;101.37115868913031;4.0;30.0;4.0;38.67687620400568;4.0;95.43068959134138;2668.3042303193097;0.009800175644890064;85958.59684978273;0.0;0.0;97.23060144759825;259.09215407620627;1.0986024410429884;11915.009865331314;0.5983778582029224;0.23608724862417224;156.33003577535447;354.1657035582095;1.0498001756448905;85958.59684978273;0.626194766336459;0.2578762255652811;95.43068959134138;2668.3042303193097;0.048802265398097885;85958.59684978273;0.0;0.0;113.09391214614266;259.09215407620627;1.0986024410429884;85958.59684978273;0.5983778582029224;0.23608724862417224;149.31220012814782;332.150624913156;1.0986024410429884;85958.59684978273;0.5983778582029224;0.23608724862417224;143.99382825387374;332.3590073766105;1.0400000000000005;85958.59684978273;0.6320955535459668;0.2627458338077622;103.3805979249401;255.18380122243764;1.0400000000000005;85958.59684978273;0.6320955535459668;0.2627458338077622;103.35787039169139;255.14122768560958;1.0400000000000005;11915.009865331314;0.6320955535459668;0.2627458338077622;97.23060144759825;2681.934259916498;0.05860244104298795;11915.009865331314;0.0;0.0;49.27607858472595;206.31434462059988;0.05860244104298795;11915.009865331314;0.0;0.0;49.27869479992535;206.38926312692863;0.05860244104298795;85958.59684978273;0.0;0.0;"Zustand 3: Temperatur 422.462 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.144 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.531 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.508 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.480 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.116346539241693e-27;`gtol` termination condition is satisfied.;4;1.2620843850037307e-11;1.3502848987707516e-13;1;True;;True;0;zulässig;feasible;True;True;True;95.4206933682417;113.11066590111176;143.93198166565912;49.290015685095;0.16882875080615845;0.25773035348289663;0.23617319219482957;0.26259901930246793;136.95452372947153;145.18226479925067;137.71449409696976;144.37321543562717;80.98188759382202;0.48550333496059533;17.904517375102788;33.19106003166695;0.0043912169052508325;0.044687779220598696;13.69545237294694;14.518226479925419;5.508579763878939;9.624881029042387;7.361989781257215;97.2704074387284;0.01162835131989036;2682.009182596684;259.166116132211;230.66097800179924;0.012891706780667977;1.0957527111615937;0.605533719616163;0.24151594444152683;5.115907697472721e-13;-7.332801033044234e-12;5.115907697472721e-13;-5.040412531798211e-14;-3.723243935382925e-12;-3.524291969370097e-12;-8.611777957412414e-12;2.1316282072803006e-12;5.115907697472721e-15;-7.332801033044234e-14;5.115907697472721e-15;-4.800392887426864e-14;-3.723243935382925e-14;-3.524291969370097e-14;-8.611777957412414e-14;2.1316282072803006e-14;143.19106003166695;110.0;101.76348719515732;110.0;101.3652383112663;38.683149808567634;13.081060210779015;14.328787665989694;58.587257630160764;19.290015685095;6.666651279457938;4.493079756428926;14.5793066317583;52.072607135828605;5.396806000330571;9.754603738017636;4.0;1.0500000000000007;85927.0589705688;11923.294956530654;7.206653805331272;4.493079756428926;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;95.4206933682417;2668.2882151976983;0.05864441794226094;85927.0589705688;0.0;0.0;135.0;4.0;143.19106003166695;4.0;110.0;4.0;101.76348719515732;4.0;110.0;4.0;101.3652383112663;4.0;30.0;4.0;38.683149808567634;4.0;95.4206933682417;2668.2882151976983;0.00990086382294618;85927.0589705688;0.0;0.0;97.2704074387284;259.16611613221164;1.1086444179422617;11923.294956530654;0.5984923607884263;0.23617319219482957;156.27212024244596;353.9931337694449;1.0599008638229468;85927.0589705688;0.6260162979545071;0.25773035348289663;95.4206933682417;2668.2882151976983;0.04874355411931476;85927.0589705688;0.0;0.0;113.11066590111176;259.16611613221164;1.1086444179422617;85927.0589705688;0.5984923607884263;0.23617319219482957;149.3287876659897;332.2119785234473;1.1086444179422617;85927.0589705688;0.5984923607884263;0.23617319219482957;143.93198166565912;332.17073334341177;1.0500000000000007;85927.0589705688;0.6319192523515947;0.26259901930246793;103.35606216309412;255.04512611120086;1.0500000000000007;85927.0589705688;0.6319192523515947;0.26259901930246793;103.33334872054206;255.00256632146696;1.0500000000000007;11923.294956530654;0.6319192523515947;0.26259901930246793;97.2704074387284;2682.009182596684;0.05864441794226094;11923.294956530654;0.0;0.0;49.290015685095;206.37262768720214;0.05864441794226094;11923.294956530654;0.0;0.0;49.29263117543769;206.44750637232397;0.05864441794226094;85927.0589705688;0.0;0.0;"Zustand 3: Temperatur 422.479 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.082 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.506 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.483 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.422 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.244867883351547e-17;`gtol` termination condition is satisfied.;3;6.061076780415981e-07;1.3597696778022039e-08;1;True;;True;0;zulässig;feasible;True;True;True;95.41063740765361;113.12822440120527;143.8697307791794;49.304026608709876;0.17043637274504866;0.25758622351800786;0.23625688235027403;0.26245430883882764;136.78647159369206;145.28771519224324;137.5519005032392;144.47279566753326;81.69805582630005;0.4850159346005099;18.062030269236757;33.1810090666084;0.004392028616819838;0.04509852675058843;13.678647112454389;14.528771504235154;5.5020760190498725;9.63151971582622;7.427095957352668;97.30974690854163;0.011609580513657113;2682.083209671293;259.2406547172931;230.7820768526158;0.012987482701425801;1.105699164602305;0.6056349913615214;0.2415936226807398;-5.979546813250636e-08;2.954207047878299e-07;1.6785287471066113e-07;-1.2903180857115615e-08;2.699241008485842e-08;1.4989169017098902e-07;-6.98600501891633e-08;4.6914817630749894e-07;-5.979546813250636e-10;2.954207047878299e-09;1.6785287471066114e-09;-1.2172812129354348e-08;2.699241008485842e-10;1.4989169017098901e-09;-6.98600501891633e-10;4.691481763074989e-09;143.1810090666084;110.0;101.77321169239002;110.0;101.35928255576954;38.68945665025376;13.033668543455008;14.344560685809085;58.620290258287866;19.304026608709876;6.690517812019493;4.463464783848394;14.58936259234639;52.052641186754386;5.4748299066296795;9.796042905052445;4.0;1.0600000000000005;85895.34231903245;11931.628914070523;7.198961930314418;4.463464783848394;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;95.41063740765361;2668.272103851969;0.05868664730373041;85895.34231903245;0.0;0.0;135.0;4.0;143.1810090666084;4.0;110.0;4.0;101.77321169239002;4.0;110.0;4.0;101.35928255576954;4.0;30.0;4.0;38.68945665025376;4.0;95.41063740765361;2668.272103851969;0.0100023392950158;85895.34231903245;0.0;0.0;97.30974690854163;259.24065471729403;1.118686647303731;11931.628914070523;0.5986038231674218;0.23625688235027403;156.2146776100634;353.8222219374789;1.0700023392950162;85895.34231903245;0.6258398625060448;0.25758622351800786;95.41063740765361;2668.272103851969;0.04868430800871461;85895.34231903245;0.0;0.0;113.12822440120527;259.24065471729403;1.118686647303731;85895.34231903245;0.5986038231674218;0.23625688235027403;149.34456068580909;332.27098543877844;1.118686647303731;85895.34231903245;0.5986038231674218;0.23625688235027403;143.8697307791794;331.9826815295873;1.0600000000000005;85895.34231903245;0.6317453811343001;0.26245430883882764;103.33218149615283;254.90904390119533;1.0600000000000005;85895.34231903245;0.6317453811343001;0.26245430883882764;103.3094821879805;254.86649812124196;1.0600000000000005;11931.628914070523;0.6317453811343001;0.26245430883882764;97.30974690854163;2682.083209671293;0.05868664730373041;11931.628914070523;0.0;0.0;49.304026608709876;206.43121952926862;0.05868664730373041;11931.628914070523;0.0;0.0;49.30664136901515;206.5060581649482;0.05868664730373041;85895.34231903245;0.0;0.0;"Zustand 3: Temperatur 422.495 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.020 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.482 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.459 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.365 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.779550644257562e-17;`gtol` termination condition is satisfied.;3;4.994160327790768e-07;8.694309224150659e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.40052173131039;113.14656213084504;143.80709904660517;49.31811158635617;0.17205398266601116;0.2574437710260964;0.23633838587414904;0.26231165187824607;136.61689048350536;145.39372292428777;137.3877444635146;144.5729672151597;82.41072999074166;0.48452456255393317;18.219238326176583;33.17086665571202;0.0043928424258282694;0.04550871624113889;13.661689039590758;14.539372264244875;5.495509776695301;9.638197826489073;7.491884518005729;97.34863635705665;0.011591803968365616;2682.1563725966334;259.315746610382;230.90127807826758;0.013084006798062875;1.115645122315018;0.6057338857474416;0.24166950056551215;-1.704517842426867e-07;2.9267863510540337e-07;1.1054760307160905e-07;7.615452046749738e-09;4.6132072384352796e-08;2.8183902145428874e-07;-1.8217639308204525e-07;8.759778324929357e-08;-1.704517842426867e-09;2.9267863510540337e-09;1.1054760307160906e-09;7.117244903504423e-09;4.61320723843528e-10;2.8183902145428872e-09;-1.8217639308204526e-09;8.759778324929357e-10;143.17086665571202;110.0;101.78302963734961;110.0;101.35329143450002;38.695796825615275;12.986821100670284;14.359541499741397;58.65283953144137;19.318111586356167;6.713742318088578;4.434393280292966;14.599478268689609;52.03256582309302;5.552442453136223;9.837619319440023;4.0;1.0700000000000007;85863.44713471408;11940.01195676412;7.19123627728628;4.434393280292966;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;95.40052173131039;2668.2558963077654;0.058729129113080036;85863.44713471408;0.0;0.0;135.0;4.0;143.17086665571202;4.0;110.0;4.0;101.78302963734961;4.0;110.0;4.0;101.35329143450002;4.0;30.0;4.0;38.695796825615275;4.0;95.40052173131039;2668.2558963077654;0.010104580562411803;85863.44713471408;0.0;0.0;97.34863635705665;259.31574661038104;1.1287291291130808;11940.01195676412;0.5987123372868609;0.23633838587414904;156.1576877563823;353.652901486651;1.0801045805624125;85863.44713471408;0.6256653842609587;0.2574437710260964;95.40052173131039;2668.2558963077654;0.04862454855066824;85863.44713471408;0.0;0.0;113.14656213084504;259.31574661038104;1.1287291291130808;85863.44713471408;0.5987123372868609;0.23633838587414904;149.3595414997414;332.3277101232722;1.1287291291130808;85863.44713471408;0.5987123372868609;0.23633838587414904;143.80709904660517;331.79487128046225;1.0700000000000007;85863.44713471408;0.6315738832290234;0.26231165187824607;103.30894281140502;254.77549729803852;1.0700000000000007;85863.44713471408;0.6315738832290234;0.26231165187824607;103.28625768191142;254.73296578753278;1.0700000000000007;11940.01195676412;0.6315738832290234;0.26231165187824607;97.34863635705665;2682.1563725966334;0.058729129113080036;11940.01195676412;0.0;0.0;49.31811158635617;206.49012111281965;0.058729129113080036;11940.01195676412;0.0;0.0;49.320725611407;206.56491947084348;0.058729129113080036;85863.44713471408;0.0;0.0;"Zustand 3: Temperatur 422.510 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.957 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.459 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.436 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.308 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.5625262916315475e-16;`gtol` termination condition is satisfied.;3;6.849230719389788e-07;2.669279412737283e-08;1;True;;True;0;zulässig;feasible;True;True;True;95.39034479856622;113.16565262654376;143.74410336769444;49.33227288693365;0.17368156226030082;0.25730297032690175;0.2364177540098383;0.26217098734255606;136.445821718932;145.50030508512245;137.22206915862648;144.67374536769722;83.11991355742272;0.48402925722116585;18.376138136068846;33.16063527027103;0.0043936584019738855;0.045918340081070125;13.644582193236008;14.550030467102625;5.4888827638421995;9.644916376772766;7.556355751634658;97.38709009030208;0.011574988794523365;2682.2286984867324;259.3913596442245;231.01863057512477;0.0131812716337385;1.1255905982772836;0.6058304549430132;0.24174361650155315;-2.792477147295358e-07;2.8944148766640865e-07;7.10573431206285e-08;2.786464758930407e-08;6.257150175770221e-08;4.140962062137987e-07;-2.8389428052832955e-07;-2.1342808054214402e-07;-2.792477147295358e-09;2.8944148766640864e-09;7.105734312062851e-10;2.580059961972598e-08;6.257150175770221e-10;4.140962062137987e-09;-2.8389428052832954e-09;-2.1342808054214402e-09;143.16063527027103;110.0;101.79293844745058;110.0;101.34726403303245;38.70217135676569;12.940505766667172;14.373745480891444;58.68491873353639;19.33227288693365;6.7363384827428945;4.4058483571485;14.609655201433782;52.01237786161437;5.629642113197008;9.879320205415183;4.0;1.0800000000000005;85831.36873405262;11948.445518390086;7.183475758578627;4.4058483571485;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;95.39034479856622;2668.2395900872893;0.05877186991102157;85831.36873405262;0.0;0.0;135.0;4.0;143.16063527027103;4.0;110.0;4.0;101.79293844745058;4.0;110.0;4.0;101.34726403303245;4.0;30.0;4.0;38.70217135676569;4.0;95.39034479856622;2668.2395900872893;0.010207590183105393;85831.36873405262;0.0;0.0;97.38709009030208;259.3913596442238;1.138771869911022;11948.445518390086;0.5988179742156668;0.2364177540098383;156.1011410369382;353.4851421895603;1.0902075901831059;85831.36873405262;0.6254928350432105;0.25730297032690175;95.39034479856622;2668.2395900872893;0.048564279727916174;85831.36873405262;0.0;0.0;113.16565262654376;259.3913596442238;1.138771869911022;85831.36873405262;0.5988179742156668;0.2364177540098383;149.37374548089144;332.3821980673026;1.138771869911022;85831.36873405262;0.5988179742156668;0.2364177540098383;143.74410336769444;331.6073044973353;1.0800000000000005;85831.36873405262;0.6314046891054673;0.26217098734255606;103.28633242112858;254.64442131523307;1.0800000000000005;85831.36873405262;0.6314046891054673;0.26217098734255606;103.2636615172571;254.60190433367652;1.0800000000000005;11948.445518390086;0.6314046891054673;0.26217098734255606;97.38709009030208;2682.2286984867324;0.05877186991102157;11948.445518390086;0.0;0.0;49.33227288693365;206.54934192713165;0.05877186991102157;11948.445518390086;0.0;0.0;49.33488617141808;206.62409977316625;0.05877186991102157;85831.36873405262;0.0;0.0;"Zustand 3: Temperatur 422.524 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.894 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.436 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.414 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.251 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110.0;110.0;30.0;110.0;4.0;4.0;4.0;110.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0006605829169539e-15;`gtol` termination condition is satisfied.;3;9.323192497370658e-07;4.473612819449072e-08;1;True;;True;0;zulässig;feasible;True;True;True;95.38010584600437;113.18547104214684;143.68076224889705;49.3465117405928;0.17531893190263884;0.25716378120617206;0.23649504174415206;0.26203226134331375;136.2732980303079;145.60747093239218;137.05490902351386;144.77513768520802;83.82561331450759;0.48353005515820546;18.532727268092675;33.15031686784141;0.0043944765487332295;0.046327392098212586;13.627329846733561;14.560747038685836;5.482196357938508;9.651675870655295;7.620510275358177;97.42512246309843;0.01155910318581564;2682.300214628277;259.4674669052924;231.1341858531143;0.013279269658022175;1.1355356033087127;0.6059247566235241;0.241816013206612;-3.8533109147920186e-07;2.8556765130360873e-07;4.838619815927814e-08;4.769452810471364e-08;7.505116172978887e-08;5.455338225601736e-07;-3.746214076727483e-07;-4.37027722455241e-07;-3.853310914792019e-09;2.855676513036087e-09;4.838619815927814e-10;4.375644780248955e-08;7.505116172978887e-10;5.455338225601736e-09;-3.746214076727483e-09;-4.37027722455241e-09;143.1503168678414;110.0;101.80293606318696;110.0;101.34119989921004;38.7085807973919;12.894707244100516;14.387190115149508;58.71654166570653;19.346511740592803;6.758319244222889;4.37781360008853;14.61989415399563;51.9920756200346;5.706427866252454;9.921133656667394;4.0;1.0900000000000007;85799.10488923111;11956.930417342026;7.175679868872556;4.37781360008853;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;95.38010584600437;2668.2231839577576;0.058814872966734155;85799.10488923111;0.0;0.0;135.0;4.0;143.1503168678414;4.0;110.0;4.0;101.80293606318696;4.0;110.0;4.0;101.34119989921004;4.0;30.0;4.0;38.7085807973919;4.0;95.38010584600437;2668.2231839577576;0.01031136070851722;85799.10488923111;0.0;0.0;97.42512246309843;259.4674669052921;1.148814872966735;11956.930417342026;0.5989208098388725;0.23649504174415206;156.04502411194193;353.318900722016;1.100311360708518;85799.10488923111;0.6253221687492149;0.25716378120617206;95.38010584600437;2668.2231839577576;0.04850351225821693;85799.10488923111;0.0;0.0;113.18547104214684;259.4674669052921;1.148814872966735;85799.10488923111;0.5989208098388725;0.23649504174415206;149.3871901151495;332.43450039958674;1.148814872966735;85799.10488923111;0.5989208098388725;0.23649504174415206;143.68076224889705;331.4199896928884;1.0900000000000007;85799.10488923111;0.6312377376808971;0.26203226134331375;103.26433738547945;254.51575694074288;1.0900000000000007;85799.10488923111;0.6312377376808971;0.26203226134331375;103.24168075577711;254.47325474615735;1.0900000000000007;11956.930417342026;0.6312377376808971;0.26203226134331375;97.42512246309843;2682.300214628277;0.058814872966734155;11956.930417342026;0.0;0.0;49.3465117405928;206.60888711749342;0.058814872966734155;11956.930417342026;0.0;0.0;49.34912427917544;206.68360421415738;0.058814872966734155;85799.10488923111;0.0;0.0;"Zustand 3: Temperatur 422.537 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.831 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.414 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.392 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.195 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
