config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9045877522013734e-20;`gtol` termination condition is satisfied.;4;1.923514412443356e-08;1.9517109172217968e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.40355373718745;115.61553214725387;145.45703908812237;48.32674759602895;0.10363229973080217;0.2757731220324355;0.2307540904081402;0.2821369081701994;141.06561068596227;137.93242918228677;141.66234792705853;137.31089829921302;36.0971044825256;0.5056599964125083;9.332139151796593;37.673252670424176;0.004024124179370466;0.020769517720492695;14.106561066829173;13.79324291813068;5.666493917114439;9.154059886536855;3.2815549535935498;94.99405164555873;0.015387902824507731;2677.73800576732;261.7681079291358;224.01038575456897;0.008859145190456719;0.5668622699686703;0.6004337227830112;0.23763487354607388;-7.761258302707574e-11;-7.003443158737355e-09;2.3952111405378673e-09;-3.3057334647423886e-11;-8.024301223485963e-10;9.799521194508998e-10;1.160202600658522e-09;1.7670544139036792e-08;-7.761258302707575e-13;-7.003443158737354e-11;2.3952111405378673e-11;-3.3057334647423886e-11;-8.024301223485963e-12;9.799521194508998e-12;1.160202600658522e-11;1.7670544139036794e-10;143.43693843815566;110.0;105.76368576773149;105.76368576773149;101.65749861763538;38.249547199897506;17.261890456096296;11.36138236058838;56.74450444566122;18.32674759602895;2.5046968618937058;10.76963412217276;11.360132030544037;53.32827292328233;0.9043432724660079;8.098080498242098;4.0;0.5200000000000001;82767.85568124214;11362.168454814531;7.2845122839356105;0.9043432724660079;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.40355373718745;2666.6559692265946;0.055721415159126875;82767.85568124214;0.0;0.0;135.0;4.0;143.43693843815566;4.0;110.0;8.0;105.76368576773149;8.0;105.76368576773149;8.0;101.65749861763538;8.0;30.0;4.0;38.249547199897506;4.0;94.40355373718745;2666.6559692265946;0.0057745383971951;82767.85568124214;0.0;0.0;94.99405164555873;261.76810792913517;0.575721415159127;11362.168454814531;0.5911943070042688;0.2307540904081402;160.69882889425196;370.2672332490978;0.5257745383971952;82767.85568124214;0.6473558497776621;0.2757731220324355;94.40355373718745;2666.6559692265946;0.049946876761931776;82767.85568124214;0.0;0.0;115.61553214725387;261.76810792913517;0.575721415159127;82767.85568124214;0.5911943070042688;0.2307540904081402;146.36138236058838;324.4670166931048;0.575721415159127;82767.85568124214;0.5911943070042688;0.2307540904081402;145.45703908812237;344.76610838680324;0.5200000000000001;82767.85568124214;0.6545446597356095;0.2821369081701994;107.51745164901178;275.34859976641246;0.5200000000000001;82767.85568124214;0.6545446597356095;0.2821369081701994;107.4953031381063;275.30865838618075;0.5200000000000001;11362.168454814531;0.6545446597356095;0.2821369081701994;94.99405164555873;2677.73800576732;0.055721415159126875;11362.168454814531;0.0;0.0;48.32674759602895;202.3445006241873;0.055721415159126875;11362.168454814531;0.0;0.0;48.329225694353056;202.41671925266036;0.055721415159126875;82767.85568124214;0.0;0.0;"Zustand 3: Temperatur 419.511 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.607 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.667 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.645 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.849 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7401873278484143e-20;`gtol` termination condition is satisfied.;4;1.8225035446118615e-08;1.8655762261823633e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.38150858115705;115.53713243391815;145.5104094457085;48.3572889300367;0.10434334749881534;0.2754677902265856;0.23119746263301919;0.28175302440049665;141.20003573287147;138.16229213901494;141.8149433143272;137.5222034981687;36.93473519293231;0.5054824871811678;9.496360198491127;37.68585570514563;0.004025850385809126;0.021155208929996526;14.120003571594815;13.816229213807231;5.672597732604292;9.168146899803725;3.3577031999134914;95.14164457495684;0.015198138164607125;2678.01729152212;261.7990941622641;224.51035678023524;0.0089032343413189;0.5769076225472196;0.6009304602040263;0.23801025475061566;-7.472777951988974e-11;-6.116096074038069e-09;2.367329443586641e-09;-3.985867191858006e-11;-7.800906587362988e-10;9.426344149687793e-10;1.1128236110380385e-09;1.692330897640204e-08;-7.472777951988974e-13;-6.116096074038068e-11;2.367329443586641e-11;-3.985867191858006e-11;-7.800906587362989e-12;9.426344149687794e-12;1.1128236110380386e-11;1.692330897640204e-10;143.4449782136885;110.0;105.75912250854287;105.75912250854287;101.6466164230713;38.263294984390825;17.13346417032733;11.482472774222913;56.87834959056602;18.357288930036702;2.5697053781132695;10.61747793358603;11.377613927385823;53.28685089455172;0.9720633285144231;8.084720363558176;4.0;0.5300000000000001;82700.46825146499;11379.605076839956;7.267428675515195;0.9720633285144231;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.38150858115705;2666.620534225762;0.055810856888538374;82700.46825146499;0.0;0.0;135.0;4.0;143.4449782136885;4.0;110.0;8.0;105.75912250854287;8.0;105.75912250854287;8.0;101.6466164230713;8.0;30.0;4.0;38.263294984390825;4.0;94.38150858115705;2666.620534225762;0.005823491634527412;82700.46825146499;0.0;0.0;95.14164457495684;261.7990941622655;0.5858108568885385;11379.605076839956;0.5917974360425245;0.23119746263301919;160.57844238401583;369.9020126282114;0.5358234916345276;82700.46825146499;0.6470066515650887;0.2754677902265856;94.38150858115705;2666.620534225762;0.049987365254010964;82700.46825146499;0.0;0.0;115.53713243391815;261.7990941622655;0.5858108568885385;82700.46825146499;0.5917974360425245;0.23119746263301919;146.4824727742229;324.8480027965413;0.5858108568885385;82700.46825146499;0.5917974360425245;0.23119746263301919;145.5104094457085;344.6663124489281;0.5300000000000001;82700.46825146499;0.6541157794575684;0.28175302440049665;107.45241207035997;274.9781328394809;0.5300000000000001;82700.46825146499;0.6541157794575684;0.28175302440049665;107.43029462188673;274.93821735093377;0.5300000000000001;11379.605076839956;0.6541157794575684;0.28175302440049665;95.14164457495684;2678.01729152212;0.055810856888538374;11379.605076839956;0.0;0.0;48.3572889300367;202.47221227448867;0.055810856888538374;11379.605076839956;0.0;0.0;48.359765528519574;202.54434609593937;0.055810856888538374;82700.46825146499;0.0;0.0;"Zustand 3: Temperatur 419.632 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.660 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.602 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.580 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.728 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5790618571702818e-20;`gtol` termination condition is satisfied.;4;1.7146087104734057e-08;1.7771110585274529e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.36052869866347;115.46255161055296;145.55826016516232;48.38668776982513;0.10507325983632064;0.27516858327579974;0.2316254993171927;0.28137912386894476;141.32151376535256;138.38355635219546;141.95396090994558;137.72554041714287;37.77055529881363;0.5052980754570046;9.660637998916314;37.697278362459656;0.0040275386535087365;0.021541251723880273;14.1321513749279;13.838355635126362;5.67815843642772;9.181702694404864;3.433686845825533;95.28401610993774;0.015016346214567652;2678.28670767627;261.8327930582936;224.99328972846936;0.008948194599781578;0.5869487347811326;0.6014096508604798;0.23837291119170964;-8.218847824537079e-11;-5.26723198390755e-09;2.3032100671116496e-09;-4.6718573454285206e-11;-7.474056928913342e-10;9.318341653852258e-10;1.0699068297981285e-09;1.607355670785182e-08;-8.218847824537079e-13;-5.26723198390755e-11;2.3032100671116496e-11;-4.6718573454285206e-11;-7.474056928913343e-12;9.318341653852258e-12;1.0699068297981284e-11;1.6073556707851822e-10;143.45224364625312;110.0;105.75496528379347;105.75496528379347;101.63637854883103;38.27652848996382;17.008949425959656;11.599601894844227;57.007487619973915;18.38668776982513;2.633553060324914;10.470949173855729;11.394436585129995;53.24721560132815;1.0413417296819034;8.074016925732906;4.0;0.5400000000000001;82636.37949915986;11396.41112024078;7.25108796333191;1.0413417296819034;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.36052869866347;2666.5868092445976;0.05589692938091406;82636.37949915986;0.0;0.0;135.0;4.0;143.45224364625312;4.0;110.0;8.0;105.75496528379347;8.0;105.75496528379347;8.0;101.63637854883103;8.0;30.0;4.0;38.27652848996382;4.0;94.36052869866347;2666.5868092445976;0.005873272584893249;82636.37949915986;0.0;0.0;95.28401610993774;261.8327930582932;0.5958969293809142;11396.41112024078;0.5923786753263766;0.2316254993171927;160.46119307221278;369.54548468519926;0.5458732725848934;82636.37949915986;0.646664072840354;0.27516858327579974;94.36052869866347;2666.5868092445976;0.05002365679602081;82636.37949915986;0.0;0.0;115.46255161055296;261.8327930582932;0.5958969293809142;82636.37949915986;0.5923786753263766;0.2316254993171927;146.59960189484423;325.21716951086864;0.5958969293809142;82636.37949915986;0.5923786753263766;0.2316254993171927;145.55826016516232;344.56187387853555;0.5400000000000001;82636.37949915986;0.6536974697365208;0.28137912386894476;107.38853468482006;274.61640110280257;0.5400000000000001;82636.37949915986;0.6536974697365208;0.28137912386894476;107.36644693967509;274.5765098959065;0.5400000000000001;11396.41112024078;0.6536974697365208;0.28137912386894476;95.28401610993774;2678.28670767627;0.05589692938091406;11396.41112024078;0.0;0.0;48.38668776982513;202.59514671109235;0.05589692938091406;11396.41112024078;0.0;0.0;48.38916294750288;202.66719966101493;0.05589692938091406;82636.37949915986;0.0;0.0;"Zustand 3: Temperatur 419.750 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.708 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.539 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.516 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.611 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.379650441039387e-20;`gtol` termination condition is satisfied.;4;1.5703799967899495e-08;1.6611143494891536e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.34054227099784;115.3916854549961;145.60085512685322;48.415028636561146;0.10582206855189212;0.27487528021671626;0.23203885533907603;0.2810147940132454;141.4307435407223;138.59685795263454;142.08013179071273;137.92151288298263;38.60444058632878;0.505106831445726;9.824957303747443;37.7075842964162;0.0040291939226999385;0.021927625719066333;14.143074352610139;13.85968579517723;5.683205271658368;9.194767525467789;3.509494599218523;95.42144011166522;0.014842159024054282;2678.5467697390186;261.86910021799474;225.4599962257059;0.008994049848770835;0.5969858371875036;0.6018721044434628;0.23872340030150058;-1.9667822925839573e-11;-5.074973330465582e-09;2.201517190769664e-09;-5.4151350070696935e-11;-7.464677764801309e-10;8.622293989901664e-10;9.657981081545586e-10;1.4620894717154442e-08;-1.9667822925839573e-13;-5.074973330465582e-11;2.201517190769664e-11;-5.4151350070696935e-11;-7.464677764801308e-12;8.622293989901664e-12;9.657981081545586e-12;1.4620894717154444e-10;143.4587765275552;110.0;105.75119223113899;105.75119223113899;101.62674507554738;38.289285762717384;16.888151246894893;11.712915809982974;57.132154348947836;18.415028636561146;2.696239225294505;10.329752119473767;11.410649960141143;53.20924260811728;1.112060683129755;8.065865370585016;4.0;0.5500000000000002;82575.3639278383;11412.632531650055;7.2354352686671;1.112060683129755;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.34054227099784;2666.5546791638053;0.05597988703627432;82575.3639278383;0.0;0.0;135.0;4.0;143.4587765275552;4.0;110.0;8.0;105.75119223113899;8.0;105.75119223113899;8.0;101.62674507554738;8.0;30.0;4.0;38.289285762717384;4.0;94.34054227099784;2666.5546791638053;0.005923907443479799;82575.3639278383;0.0;0.0;95.42144011166522;261.8691002179946;0.6059798870362745;11412.632531650055;0.5929390229571708;0.23203885533907603;160.34692777445008;369.19726340571816;0.55592390744348;82575.3639278383;0.64632788299659;0.27487528021671626;94.34054227099784;2666.5546791638053;0.05005597959279452;82575.3639278383;0.0;0.0;115.3916854549961;261.8691002179946;0.6059798870362745;82575.3639278383;0.5929390229571708;0.23203885533907603;146.71291580998297;325.57491193253077;0.6059798870362745;82575.3639278383;0.5929390229571708;0.23203885533907603;145.60085512685322;344.4530221450976;0.5500000000000002;82575.3639278383;0.6532893130017913;0.2810147940132454;107.32582008441108;274.2631301699186;0.5500000000000002;82575.3639278383;0.6532893130017913;0.2810147940132454;107.3037607747055;274.2232617595203;0.5500000000000002;11412.632531650055;0.6532893130017913;0.2810147940132454;95.42144011166522;2678.5467697390186;0.05597988703627432;11412.632531650055;0.0;0.0;48.415028636561146;202.71365734232202;0.05597988703627432;11412.632531650055;0.0;0.0;48.4175024674301;202.7856330846112;0.05597988703627432;82575.3639278383;0.0;0.0;"Zustand 3: Temperatur 419.863 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.751 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.476 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.454 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.497 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2459435207135143e-20;`gtol` termination condition is satisfied.;4;1.4525753148904605e-08;1.5785712025205036e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.32148280626325;115.32442827633037;145.6384473442643;48.4423896147959;0.10658976707961972;0.2745876713047163;0.2324381511542535;0.2806596435059741;141.52837644443636;138.80278462742848;142.19413781161603;138.1106781285903;39.43627896184101;0.5049088292319126;9.989303469985508;37.71683285587585;0.004030820633997386;0.022314311022787817;14.152837643085736;13.880278462660112;5.687765512489689;9.2073785418419;3.585116269666639;95.55417282900032;0.014675227421960462;2678.797960168824;261.9079099812478;225.91123951535133;0.009040820087677037;0.6070191446218358;0.6023185825144506;0.23906224815796343;-1.6981971384666394e-12;-4.492015648338565e-09;2.103377028106479e-09;-6.180211897799381e-11;-6.261871021706611e-10;8.273559615190607e-10;9.61819068834302e-10;1.3579011692854692e-08;-1.6981971384666395e-14;-4.492015648338565e-11;2.1033770281064788e-11;-6.180211897799381e-11;-6.261871021706611e-12;8.273559615190607e-12;9.618190688343021e-12;1.357901169285469e-10;143.4646158160548;110.0;105.74778296017894;105.74778296017894;101.61767894915653;38.30160195140121;16.77088731552641;11.822554251628844;57.25257087759911;18.4423896147959;2.7577659993850148;10.193610131178616;11.42630015391569;53.17281678095031;1.1841069073645372;8.060162217971538;4.0;0.5600000000000002;82517.2131242951;11428.31188588126;7.220420124011346;1.1841069073645372;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.32148280626325;2666.5240373832926;0.05605996470951269;82517.2131242951;0.0;0.0;135.0;4.0;143.4646158160548;4.0;110.0;8.0;105.74778296017894;8.0;105.74778296017894;8.0;101.61767894915653;8.0;30.0;4.0;38.30160195140121;4.0;94.32148280626325;2666.5240373832926;0.005975418580878658;82517.2131242951;0.0;0.0;95.55417282900032;261.90790998124817;0.6160599647095129;11428.31188588126;0.5934794203355782;0.2324381511542535;160.2355031315812;368.85698597013595;0.5659754185808789;82517.2131242951;0.6459978628158619;0.2745876713047163;94.32148280626325;2666.5240373832926;0.05008454612863403;82517.2131242951;0.0;0.0;115.32442827633037;261.90790998124817;0.6160599647095129;82517.2131242951;0.5934794203355782;0.2324381511542535;146.82255425162884;325.9216119273504;0.6160599647095129;82517.2131242951;0.5934794203355782;0.2324381511542535;145.6384473442643;344.33998170302266;0.5600000000000002;82517.2131242951;0.6528909120495685;0.2806596435059741;107.26426605835883;273.9180549854464;0.5600000000000002;82517.2131242951;0.6528909120495685;0.2806596435059741;107.24223400061499;273.87820800147716;0.5600000000000002;11428.31188588126;0.6528909120495685;0.2806596435059741;95.55417282900032;2678.797960168824;0.05605996470951269;11428.31188588126;0.0;0.0;48.4423896147959;202.82807066449902;0.05605996470951269;11428.31188588126;0.0;0.0;48.444862168206214;202.89997261190274;0.05605996470951269;82517.2131242951;0.0;0.0;"Zustand 3: Temperatur 419.973 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.788 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.414 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.392 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.386 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.213184742325581e-20;`gtol` termination condition is satisfied.;4;1.3915360415280863e-08;1.5576808031978702e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.30328869807573;115.26067376807254;145.67127894817116;48.468842894699094;0.10737631550988025;0.2743055571072813;0.2328239748228619;0.2803133008932191;141.6150201503551;139.0018797007417;142.29661537639473;138.29355076362646;40.2659692878256;0.5047041459025539;10.153662433590165;37.72507941618136;0.0040324227824842795;0.02270128824570386;14.161502013716614;13.90018796999621;5.691864615082114;9.219570050848096;3.6605426628645827;95.68245421536346;0.014515220105144836;2679.0407308373638;261.9491164611584;226.3477378171231;0.009088521877572142;0.6170488574895356;0.6027498019043059;0.23938995156311077;-4.743583303934429e-11;-3.684810678805661e-09;2.0600623429345433e-09;-7.000328094974861e-11;-6.581331035704352e-10;7.796074896759819e-10;9.050040716829244e-10;1.3188952152631828e-08;-4.743583303934429e-13;-3.684810678805661e-11;2.0600623429345434e-11;-7.000328094974861e-11;-6.581331035704352e-12;7.79607489675982e-12;9.050040716829244e-12;1.3188952152631827e-10;143.46979785588246;110.0;105.7447184397011;105.7447184397011;101.60914574940125;38.3135095514798;16.65698694258208;11.92865085934011;57.36894466388367;18.468842894699094;2.8181379637903206;10.062264224337639;11.44142974162537;53.137831513721494;1.2573719111689456;8.05680582078162;4.0;0.5700000000000002;82461.73430215512;11443.48865595388;7.205996071770603;1.2573719111689456;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.30328869807573;2666.4947851186107;0.05613737936710761;82461.73430215512;0.0;0.0;135.0;4.0;143.46979785588246;4.0;110.0;8.0;105.7447184397011;8.0;105.7447184397011;8.0;101.60914574940125;8.0;30.0;4.0;38.3135095514798;4.0;94.30328869807573;2666.4947851186107;0.006027824958820388;82461.73430215512;0.0;0.0;95.68245421536346;261.9491164611572;0.6261373793671078;11443.48865595388;0.5940007558613325;0.2328239748228619;160.12678479846454;368.5243108620653;0.5760278249588205;82461.73430215512;0.6456738035418474;0.2743055571072813;94.30328869807573;2666.4947851186107;0.050109554408287224;82461.73430215512;0.0;0.0;115.26067376807254;261.9491164611572;0.6261373793671078;82461.73430215512;0.5940007558613325;0.2328239748228619;146.9286508593401;326.25763822442576;0.6261373793671078;82461.73430215512;0.5940007558613325;0.2328239748228619;145.67127894817116;344.2229709018971;0.5700000000000002;82461.73430215512;0.6525018888019225;0.2803133008932191;107.20386794729092;273.5809195196637;0.5700000000000002;82461.73430215512;0.6525018888019225;0.2803133008932191;107.18186203620968;273.54109269818;0.5700000000000002;11443.48865595388;0.6525018888019225;0.2803133008932191;95.68245421536346;2679.0407308373638;0.05613737936710761;11443.48865595388;0.0;0.0;48.468842894699094;202.93868852887226;0.05613737936710761;11443.48865595388;0.0;0.0;48.471314235679756;203.0105198617194;0.05613737936710761;82461.73430215512;0.0;0.0;"Zustand 3: Temperatur 420.079 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.821 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.354 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.332 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.277 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2155676450413569e-20;`gtol` termination condition is satisfied.;4;1.3509580955569048e-08;1.559209828753883e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.28590282448897;115.2003157227868;145.69958127216643;48.4944552646723;0.10818164506323133;0.27402874770130353;0.2331968839131514;0.2799754133450745;141.69124196079653;139.19464584150882;142.388158882108;138.4706063776892;41.093420322346034;0.5044928607790847;10.318020682970484;37.73237568192883;0.004034003965472439;0.023088538509670336;14.169124194791758;13.91946458407742;5.69552635530876;9.231373758456481;3.7357654841468655;95.80650913641807;0.014361822754117702;2679.2755052899015;261.9926143960564;226.77016743018768;0.009137168740302348;0.6270751628512858;0.6031664378411588;0.2397069799681071;-3.304023721284466e-11;-3.2694842388991674e-09;2.079104888252914e-09;-7.785294631190709e-11;-6.110099093348254e-10;7.346159236476524e-10;8.419647201662883e-10;1.2878956567874411e-08;-3.304023721284466e-13;-3.2694842388991676e-11;2.079104888252914e-11;-7.785294631190709e-11;-6.110099093348253e-12;7.346159236476525e-12;8.419647201662883e-12;1.2878956567874411e-10;143.47435657660264;110.0;105.74198089467382;105.74198089467382;101.60111347907304;38.32503862688452;16.54629013693591;12.031333439412151;57.48147050953355;18.494455264672297;2.8773618362547495;9.935471758255744;11.456078070184844;53.10418802493626;1.3317521672457246;8.055696761791012;4.0;0.5800000000000002;82408.74898332104;11458.199460203998;7.192120303852161;1.3317521672457246;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.28590282448897;2666.4668307612346;0.056212331591588005;82408.74898332104;0.0;0.0;135.0;4.0;143.47435657660264;4.0;110.0;8.0;105.74198089467382;8.0;105.74198089467382;8.0;101.60111347907304;8.0;30.0;4.0;38.32503862688452;4.0;94.28590282448897;2666.4668307612346;0.006081142504417839;82408.74898332104;0.0;0.0;95.80650913641807;261.99261439605556;0.6362123315915882;11458.199460203998;0.5945038683696515;0.2331968839131514;160.02064671353855;368.1989161706706;0.586081142504418;82408.74898332104;0.6453555060606243;0.27402874770130353;94.28590282448897;2666.4668307612346;0.050131189087170167;82408.74898332104;0.0;0.0;115.2003157227868;261.99261439605556;0.6362123315915882;82408.74898332104;0.5945038683696515;0.2331968839131514;147.03133343941215;326.58334658061443;0.6362123315915882;82408.74898332104;0.5945038683696515;0.2331968839131514;145.69958127216643;344.1022011708821;0.5800000000000002;82408.74898332104;0.652121883164956;0.2799754133450745;107.14461896099579;273.2514764771251;0.5800000000000002;82408.74898332104;0.652121883164956;0.2799754133450745;107.12263816374525;273.2116686521084;0.5800000000000002;11458.199460203998;0.652121883164956;0.2799754133450745;95.80650913641807;2679.2755052899015;0.056212331591588005;11458.199460203998;0.0;0.0;48.4944552646723;203.04579020121366;0.056212331591588005;11458.199460203998;0.0;0.0;48.49692545413677;203.11755388457735;0.056212331591588005;82408.74898332104;0.0;0.0;"Zustand 3: Temperatur 420.181 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.850 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.295 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.273 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.171 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1332131343600931e-20;`gtol` termination condition is satisfied.;4;1.242548463502059e-08;1.5054654658012539e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.26927218291331;115.1432486251839;145.7235750191689;48.51928855938962;0.10900566208767946;0.2737570619668333;0.23355740728680446;0.2796456455045153;141.75757186056927;139.38154843545124;142.46932387174854;138.64228481337625;41.918549755034235;0.5042750547500618;10.482365233310095;37.73876996390214;0.004035567424715334;0.02347604345081851;14.175757184872376;13.938154843477035;5.698772954894908;9.242818987504709;3.810777250727737;95.92654847781375;0.01421473717745906;2679.5026808191105;262.03829984149075;227.17916559852767;0.009186771515513947;0.6370982354335993;0.6035691268282853;0.24001377725536244;-2.020783540501725e-11;-2.9708715487686277e-09;1.934040483320132e-09;-8.500422588042511e-11;-6.241691608011024e-10;6.808988928241888e-10;8.056133538048016e-10;1.1845514791275491e-08;-2.020783540501725e-13;-2.970871548768628e-11;1.934040483320132e-11;-8.500422588042511e-11;-6.2416916080110245e-12;6.808988928241888e-12;8.056133538048016e-12;1.1845514791275492e-10;143.47832367587137;110.0;105.73955371196922;105.73955371196922;101.59355237185628;38.336217011689655;16.438646765876115;12.13072421788985;57.5903314661241;18.519288559389622;2.935446186044942;9.813005234155469;11.47028152905591;53.07179471733281;1.4071491987209583;8.056738162203942;4.0;0.5900000000000002;82358.09180222792;11472.478288587758;7.1787533373807815;1.4071491987209583;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.26927218291331;2666.4400892960252;0.05628500694911309;82358.09180222792;0.0;0.0;135.0;4.0;143.47832367587137;4.0;110.0;8.0;105.73955371196922;8.0;105.73955371196922;8.0;101.59355237185628;8.0;30.0;4.0;38.336217011689655;4.0;94.26927218291331;2666.4400892960252;0.006135384448097712;82358.09180222792;0.0;0.0;95.92654847781375;262.03829984149047;0.6462850069491133;11472.478288587758;0.5949895503219929;0.23355740728680446;159.91697044174748;367.880498069957;0.5961353844480979;82358.09180222792;0.645042780182397;0.2737570619668333;94.26927218291331;2666.4400892960252;0.05014962250101538;82358.09180222792;0.0;0.0;115.1432486251839;262.03829984149047;0.6462850069491133;82358.09180222792;0.5949895503219929;0.23355740728680446;147.13072421788985;326.89907999933;0.6462850069491133;82358.09180222792;0.5949895503219929;0.23355740728680446;145.7235750191689;343.97787643080414;0.5900000000000002;82358.09180222792;0.6517505519737268;0.2796456455045153;107.08651046297996;272.92948701545765;0.5900000000000002;82358.09180222792;0.6517505519737268;0.2796456455045153;107.06455381395506;272.88969711130375;0.5900000000000002;11472.478288587758;0.6517505519737268;0.2796456455045153;95.92654847781375;2679.5026808191105;0.05628500694911309;11472.478288587758;0.0;0.0;48.51928855938962;203.14963423487208;0.05628500694911309;11472.478288587758;0.0;0.0;48.52175765452347;203.22133303431193;0.05628500694911309;82358.09180222792;0.0;0.0;"Zustand 3: Temperatur 420.281 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.874 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.237 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.215 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.067 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1183225475616286e-20;`gtol` termination condition is satisfied.;4;1.1828119417601249e-08;1.4955417396793903e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.25334755768642;115.08936813919098;145.74347049236127;48.54340006735117;0.10984825159892977;0.2734903269583841;0.23390604677437526;0.27932367842580597;141.8145053119647;139.56301865249876;142.54062992286492;138.80899314024393;42.741283333940785;0.5040508096936551;10.646683601880481;37.74430743261945;0.00403711608376041;0.02386378521889492;14.181450530059534;13.95630186518431;5.701625196938082;9.253932875965097;3.8855712123938613;96.04277016197335;0.014073680485910633;2679.7226303691114;262.08607072374184;227.5753331584091;0.009237338679121243;0.6471182385537766;0.6039584692950641;0.24031076338987215;-5.1883830565202516e-11;-2.3916868485684972e-09;1.8833645754057216e-09;-9.152512081556097e-11;-5.87135673413286e-10;6.5566041484999e-10;7.674714197491994e-10;1.1369365893187933e-08;-5.188383056520251e-13;-2.3916868485684972e-11;1.8833645754057215e-11;-9.152512081556097e-11;-5.87135673413286e-12;6.5566041484999004e-12;7.674714197491993e-12;1.1369365893187932e-10;143.48172878660074;110.0;105.73742135398129;105.73742135398129;101.58643471701225;38.34707049357053;16.33391579434084;12.226940087150012;57.695699668402824;18.543400067351172;2.992401178958289;9.694651192007939;11.484073796294865;53.040566595186874;1.483469594788744;8.059835914160487;4.0;0.6000000000000002;82309.60942084639;11486.356709850246;7.165858722658414;1.483469594788744;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.25334755768642;2666.414481770586;0.056355577232897636;82309.60942084639;0.0;0.0;135.0;4.0;143.48172878660074;4.0;110.0;8.0;105.73742135398129;8.0;105.73742135398129;8.0;101.58643471701225;8.0;30.0;4.0;38.34707049357053;4.0;94.25334755768642;2666.414481770586;0.006190561626882258;82309.60942084639;0.0;0.0;96.04277016197335;262.0860707237409;0.6563555772328978;11486.356709850246;0.5954585507714457;0.23390604677437526;159.81564458094158;367.56876944848347;0.6061905616268825;82309.60942084639;0.6447354440037361;0.2734903269583841;94.25334755768642;2666.414481770586;0.05016501560601538;82309.60942084639;0.0;0.0;115.08936813919098;262.0860707237409;0.6563555772328978;82309.60942084639;0.5954585507714457;0.23390604677437526;147.22694008715;327.20516899381573;0.6563555772328978;82309.60942084639;0.5954585507714457;0.23390604677437526;145.74347049236127;343.8501926969157;0.6000000000000002;82309.60942084639;0.6513875680164283;0.27932367842580597;107.0295322250305;272.6147204735946;0.6000000000000002;82309.60942084639;0.6513875680164283;0.27932367842580597;107.00759882104171;272.5749474982298;0.6000000000000002;11486.356709850246;0.6513875680164283;0.27932367842580597;96.04277016197335;2679.7226303691114;0.056355577232897636;11486.356709850246;0.0;0.0;48.54340006735117;203.25046017494856;0.056355577232897636;11486.356709850246;0.0;0.0;48.54586812182538;203.32209667096166;0.056355577232897636;82309.60942084639;0.0;0.0;"Zustand 3: Temperatur 420.377 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.893 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.180 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.158 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.966 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0679995779326271e-20;`gtol` termination condition is satisfied.;4;1.089886234076654e-08;1.461505783726241e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.23808321727881;115.03857150347858;145.75946787657602;48.566842901707616;0.11070928039697857;0.27322837734611893;0.23424327874806383;0.279009208593904;141.8625058148441;139.73945623760682;142.60256329585445;138.9711083575395;43.56155407649623;0.5038202079826243;10.810963784478307;37.749030350644205;0.004038652581029659;0.024251746473694522;14.18625058044205;13.973945623702269;5.704102531855837;9.264740557120637;3.9601412798987723;96.15536008197381;0.013938384297394949;2679.935704284692;262.1358272752192;227.95923698583894;0.0092888766269007;0.6571353249670221;0.6043350320414869;0.24059833595073796;-2.2311041902867146e-12;-2.390265763096977e-09;1.8009984614764107e-09;-9.737771700102371e-11;-5.414904080680571e-10;5.841229722136632e-10;7.299263415916357e-10;1.0423605090181809e-08;-2.2311041902867147e-14;-2.390265763096977e-11;1.8009984614764106e-11;-9.737771700102371e-11;-5.414904080680572e-12;5.841229722136632e-12;7.299263415916357e-12;1.0423605090181809e-10;143.4845996300744;110.0;105.7355692794302;105.7355692794302;101.57973469936024;38.35762298071813;16.23196459561285;12.32009284567198;57.79773710125568;18.566842901707616;3.048238349549422;9.580209197456384;11.497486062151381;53.01042473343347;1.5606249690959544;8.064898848878443;4.0;0.6100000000000002;82263.1595436474;11499.864061142536;7.153402779917242;1.5606249690959544;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.23808321727881;2666.389934811746;0.056424201593922585;82263.1595436474;0.0;0.0;135.0;4.0;143.4845996300744;4.0;110.0;8.0;105.7355692794302;8.0;105.7355692794302;8.0;101.57973469936024;8.0;30.0;4.0;38.35762298071813;4.0;94.23808321727881;2666.389934811746;0.0062466827554372205;82263.1595436474;0.0;0.0;96.15536008197381;262.1358272752174;0.6664242015939228;11499.864061142536;0.5959115781205141;0.23424327874806383;159.71656422568725;367.2634586751086;0.6162466827554375;82263.1595436474;0.6444333233425616;0.27322837734611893;94.23808321727881;2666.389934811746;0.05017751883848536;82263.1595436474;0.0;0.0;115.03857150347858;262.1358272752174;0.6664242015939228;82263.1595436474;0.5959115781205141;0.23424327874806383;147.32009284567198;327.5019318859259;0.6664242015939228;82263.1595436474;0.5959115781205141;0.23424327874806383;145.75946787657602;343.7193378402712;0.6100000000000002;82263.1595436474;0.6510326191303902;0.279009208593904;106.97367265460014;272.3069541083065;0.6100000000000002;82263.1595436474;0.6510326191303902;0.279009208593904;106.95176165045058;272.26719714687425;0.6100000000000002;11499.864061142536;0.6510326191303902;0.279009208593904;96.15536008197381;2679.935704284692;0.056424201593922585;11499.864061142536;0.0;0.0;48.566842901707616;203.3484901085313;0.056424201593922585;11499.864061142536;0.0;0.0;48.56930996592678;203.42006670982903;0.056424201593922585;82263.1595436474;0.0;0.0;"Zustand 3: Temperatur 420.470 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.909 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.124 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.102 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.867 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0394120268432767e-20;`gtol` termination condition is satisfied.;4;1.0145085931060265e-08;1.4418127665153176e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.22343663793697;114.99075784795633;145.77175755709408;48.58966633819034;0.11158859981832524;0.2729710549160581;0.2345695555959653;0.27870194701545886;141.9020072578391;139.9112320543151;142.6555793676379;139.12897985485677;44.37930155682347;0.503583332065383;10.9751942327651;37.75297828598434;0.004040179299166671;0.02463991037878221;14.190200724813657;13.99112320537623;5.7062231747261665;9.275265323610961;4.034481959908861;96.26449295956809;0.013808593973895089;2680.1422319188246;262.18747236790017;228.33141225840654;0.009341389926710741;0.66714963764427;0.6046993504912492;0.24087687155019305;1.837463514675619e-11;-2.174004976041033e-09;1.7305410437984392e-09;-1.0245493342608825e-10;-5.162519300938584e-10;5.528022484213579e-10;6.923528417246416e-10;9.70254632193246e-09;1.837463514675619e-13;-2.174004976041033e-11;1.7305410437984392e-11;-1.0245493342608825e-10;-5.1625193009385835e-12;5.5280224842135794e-12;6.923528417246416e-12;9.70254632193246e-11;143.48696215656935;110.0;105.733983870585;105.733983870585;101.57342825291585;38.36789665396623;16.132668324707765;12.41028942931871;57.89659630560186;18.58966633819034;3.102970397966658;9.46949091101692;11.510547232648037;52.9812957934418;1.6385318722246325;8.071838850341805;4.0;0.6200000000000002;82218.61002143018;11513.027621798185;7.141354361537501;1.6385318722246325;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.22343663793697;2666.3663801841158;0.05649102757098057;82218.61002143018;0.0;0.0;135.0;4.0;143.48696215656935;4.0;110.0;8.0;105.733983870585;8.0;105.733983870585;8.0;101.57342825291585;8.0;30.0;4.0;38.36789665396623;4.0;94.22343663793697;2666.3663801841158;0.006303754668944128;82218.61002143018;0.0;0.0;96.26449295956809;262.18747236790034;0.6764910275709808;11513.027621798185;0.5963493026840375;0.2345695555959653;159.6196304812771;366.96430848271285;0.6263037546689444;82218.61002143018;0.6441362512342949;0.2729710549160581;94.22343663793697;2666.3663801841158;0.05018727290203644;82218.61002143018;0.0;0.0;114.99075784795633;262.18747236790034;0.6764910275709808;82218.61002143018;0.5963493026840375;0.2345695555959653;147.4102894293187;327.78967512906996;0.6764910275709808;82218.61002143018;0.5963493026840375;0.2345695555959653;145.77175755709408;343.5854914770081;0.6200000000000002;82218.61002143018;0.6506854073612294;0.27870194701545886;106.91891899761453;272.0059728369999;0.6200000000000002;82218.61002143018;0.6506854073612294;0.27870194701545886;106.89702960203334;271.96623104606635;0.6200000000000002;11513.027621798185;0.6506854073612294;0.27870194701545886;96.26449295956809;2680.1422319188246;0.05649102757098057;11513.027621798185;0.0;0.0;48.58966633819034;203.44393007756923;0.05649102757098057;11513.027621798185;0.0;0.0;48.592132459474044;203.51544903328465;0.05649102757098057;82218.61002143018;0.0;0.0;"Zustand 3: Temperatur 420.560 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.922 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.069 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.047 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.770 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0164290347946519e-20;`gtol` termination condition is satisfied.;4;9.447175776227526e-09;1.4257833178955712e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.20936825154814;114.9458284426442;145.7805204654083;48.61191612301644;0.11248604815359815;0.2727182081228251;0.23488530710587197;0.2784016183763251;141.93341607634508;140.0786904019061;142.7001048678843;139.28293165141375;45.19447126385624;0.5033402641106448;11.139363832729085;37.75618830803154;0.00404169839108383;0.02502826059330685;14.19334160673056;14.007869040140436;5.708004194735062;9.285528776718179;4.108588296893412;96.3703331340239;0.01368406789063072;2680.3425231109004;262.2409117615534;228.692364547699;0.009394881542451938;0.6771613104861243;0.6050519307725714;0.24114672715108737;3.1313618364947615e-11;-1.971294238956034e-09;1.6532624158571707e-09;-1.0679329642826474e-10;-4.92235585625167e-10;5.017284365749219e-10;6.410516562027624e-10;9.039496262630564e-09;3.1313618364947615e-13;-1.971294238956034e-11;1.653262415857171e-11;-1.0679329642826474e-10;-4.92235585625167e-12;5.0172843657492195e-12;6.410516562027624e-12;9.039496262630564e-11;143.48884067442253;110.0;105.732652366391;105.732652366391;101.56749292705445;38.37791210537716;16.03590934880998;12.497632134856303;57.99242102864673;18.611916123016442;3.156611008855407;9.3623192323671;11.523284114842852;52.953111581182895;1.717111669448002;8.080570923397886;4.0;0.6300000000000002;82175.83803610303;11525.872772496903;7.129684637174847;1.717111669448002;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.20936825154814;2666.3437543871996;0.05655619202857598;82175.83803610303;0.0;0.0;135.0;4.0;143.48884067442253;4.0;110.0;8.0;105.732652366391;8.0;105.732652366391;8.0;101.56749292705445;8.0;30.0;4.0;38.37791210537716;4.0;94.20936825154814;2666.3437543871996;0.0063617825399105415;82175.83803610303;0.0;0.0;96.3703331340239;262.24091176155366;0.6865561920285762;11525.872772496903;0.5967723590745223;0.23488530710587197;159.5247500232325;366.6710749584831;0.6363617825399107;82175.83803610303;0.6438440674824956;0.2727182081228251;94.20936825154814;2666.3437543871996;0.05019440948866544;82175.83803610303;0.0;0.0;114.9458284426442;262.24091176155366;0.6865561920285762;82175.83803610303;0.5967723590745223;0.23488530710587197;147.4976321348563;328.0686936512189;0.6865561920285762;82175.83803610303;0.5967723590745223;0.23488530710587197;145.7805204654083;343.44882496190263;0.6300000000000002;82175.83803610303;0.6503456481811334;0.2784016183763251;106.86525751924631;271.7115689875774;0.6300000000000002;82175.83803610303;0.6503456481811334;0.2784016183763251;106.8433889911446;271.67184158981024;0.6300000000000002;11525.872772496903;0.6503456481811334;0.2784016183763251;96.3703331340239;2680.3425231109004;0.05655619202857598;11525.872772496903;0.0;0.0;48.61191612301644;203.5369713663815;0.05655619202857598;11525.872772496903;0.0;0.0;48.61438134587155;203.60843477730282;0.05655619202857598;82175.83803610303;0.0;0.0;"Zustand 3: Temperatur 420.648 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.931 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.015 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.993 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.675 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
