config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.968399881256927e-21;`gtol` termination condition is satisfied.;4;8.798805835424714e-09;1.4119773285189056e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.19584121537287;114.90368688848417;145.78592844343433;48.63363475361422;0.11340145276296162;0.2724696916853355;0.23519094176242417;0.27810796025749096;141.9571132364872;140.2421511283987;142.73653993602397;139.4332644358394;46.00701402378514;0.5030910857116591;11.303461884208511;37.75869516773321;0.004043211803113447;0.025416781262325147;14.195711322806828;14.024215112793838;5.709461597459654;9.295550962349118;4.182455820506788;96.47303528890234;0.013564576736728414;2680.536869549029;262.29605427878994;229.04257175673422;0.009449353032003893;0.6871704689797034;0.6053932516384547;0.2414082412885358;4.288835953047965e-11;-1.7895303017212427e-09;1.5907630768197123e-09;-1.1043604919436234e-10;-4.673950115829939e-10;4.603180059348233e-10;6.026255050528562e-10;8.418936658927123e-09;4.2888359530479647e-13;-1.7895303017212427e-11;1.5907630768197124e-11;-1.1043604919436234e-10;-4.673950115829939e-12;4.603180059348233e-12;6.026255050528562e-12;8.418936658927123e-11;143.49025796868943;110.0;105.73156280095623;105.73156280095623;101.56190776399933;38.387688464617156;15.941576727790505;12.582218834793593;58.08534682428518;18.633634753614217;3.209174690679845;9.258527512053888;11.53572158558336;52.92580864414333;1.796290391359264;8.091013224184394;4.0;0.6400000000000002;82134.72935825563;11538.423141089837;7.118366899352399;1.796290391359264;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.19584121537287;2666.321998287339;0.05661982201170701;82134.72935825563;0.0;0.0;135.0;4.0;143.49025796868943;4.0;110.0;8.0;105.73156280095623;8.0;105.73156280095623;8.0;101.56190776399933;8.0;30.0;4.0;38.387688464617156;4.0;94.19584121537287;2666.321998287339;0.006420770071307888;82134.72935825563;0.0;0.0;96.47303528890234;262.29605427879017;0.6966198220117072;11538.423141089837;0.5971813484207074;0.23519094176242417;159.43183469647994;366.38352662579894;0.6464207700713082;82134.72935825563;0.6435566182536023;0.2724696916853355;94.19584121537287;2666.321998287339;0.05019905194039912;82134.72935825563;0.0;0.0;114.90368688848417;262.29605427879017;0.6966198220117072;82134.72935825563;0.5971813484207074;0.23519094176242417;147.5822188347936;328.33927121012226;0.6966198220117072;82134.72935825563;0.5971813484207074;0.23519094176242417;145.78592844343433;343.30950146470013;0.6400000000000002;82134.72935825563;0.650013069758663;0.27810796025749096;106.81267366429978;271.4235420526029;0.6400000000000002;82134.72935825563;0.650013069758663;0.27810796025749096;106.79082530932016;271.3838283318805;0.6400000000000002;11538.423141089837;0.650013069758663;0.27810796025749096;96.47303528890234;2680.536869549029;0.05661982201170701;11538.423141089837;0.0;0.0;48.63363475361422;203.627791675179;0.05661982201170701;11538.423141089837;0.0;0.0;48.636099119856;203.69920150409504;0.05661982201170701;82134.72935825563;0.0;0.0;"Zustand 3: Temperatur 420.732 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.936 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.963 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.941 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.582 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.721633818574337e-21;`gtol` termination condition is satisfied.;4;8.119997889800963e-09;1.394391180305895e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.18282120137843;114.86423926000072;145.78814461895348;48.65486173500176;0.11433463192400134;0.27222536622341637;0.2354868479652601;0.2778207224077394;141.97345606246373;140.4019115600331;142.76526001706532;139.58025742718982;46.81688547983239;0.5028358776423437;11.467478081309851;37.76053146357634;0.004044721295614621;0.02580545700556972;14.197345605469703;14.04019115596162;5.7106104007006095;9.305350495108804;4.256080498314319;96.57274511927534;0.01344990285021426;2680.725546020882;262.3528119223418;229.3824859113213;0.009504804723818205;0.6971772308023189;0.6057237662448063;0.24166173520694784;5.951505954726599e-11;-1.6251107126663555e-09;1.5060663827171084e-09;-1.1336276362072795e-10;-4.4991566028329544e-10;4.169180556345964e-10;5.577476258622482e-10;7.766686849208781e-09;5.9515059547266e-13;-1.6251107126663554e-11;1.5060663827171083e-11;-1.1336276362072795e-10;-4.499156602832955e-12;4.169180556345964e-12;5.577476258622483e-12;7.766686849208781e-11;143.49123541043446;110.0;105.73070394685811;105.73070394685811;101.55665318647561;38.397243514356035;15.849565740399498;12.66414318394311;58.175501604919305;18.65486173500176;3.2606766321582654;9.157958827582775;11.547882745479683;52.899327902504695;1.8759985649896294;8.10308705949518;4.0;0.6500000000000002;82095.17766977183;11550.700736406236;7.107376387219436;1.8759985649896294;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.18282120137843;2666.301056780889;0.05668203552613682;82095.17766977183;0.0;0.0;135.0;4.0;143.49123541043446;4.0;110.0;8.0;105.73070394685811;8.0;105.73070394685811;8.0;101.55665318647561;8.0;30.0;4.0;38.397243514356035;4.0;94.18282120137843;2666.301056780889;0.006480719668584021;82095.17766977183;0.0;0.0;96.57274511927534;262.35281192234095;0.7066820355261371;11550.700736406236;0.5975768404347478;0.2354868479652601;159.34080115083395;366.10144361074805;0.6564807196685842;82095.17766977183;0.6432737557140429;0.27222536622341637;94.18282120137843;2666.301056780889;0.0502013158575528;82095.17766977183;0.0;0.0;114.86423926000072;262.35281192234095;0.7066820355261371;82095.17766977183;0.5975768404347478;0.2354868479652601;147.6641431839431;328.60168075763886;0.7066820355261371;82095.17766977183;0.5975768404347478;0.2354868479652601;145.78814461895348;343.16767611346336;0.6500000000000002;82095.17766977183;0.6496874122795462;0.2778207224077394;106.76115220050553;271.14169845227434;0.6500000000000002;82095.17766977183;0.6496874122795462;0.2778207224077394;106.73932336784173;271.10199774918885;0.6500000000000002;11550.700736406236;0.6496874122795462;0.2778207224077394;96.57274511927534;2680.725546020882;0.05668203552613682;11550.700736406236;0.0;0.0;48.65486173500176;203.716556192139;0.05668203552613682;11550.700736406236;0.0;0.0;48.65732528397092;203.78791427337356;0.05668203552613682;82095.17766977183;0.0;0.0;"Zustand 3: Temperatur 420.814 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.938 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.911 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.889 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.491 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.524322136152518e-21;`gtol` termination condition is satisfied.;4;7.525421131266952e-09;1.380168260477868e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.17027620371056;114.82739420588422;145.78732378591496;48.67563381371906;0.11528539644583466;0.27198509792604747;0.23577339517049078;0.27753966606374986;141.9827799175462;140.55824826194643;142.78661760693996;139.72417007126938;47.624045625491604;0.5025747196573253;11.631402493949656;37.76172779431914;0.004046228461323555;0.026194272905600353;14.19827799103537;14.055824826157911;5.711464704294535;9.314944671382385;4.329458693361791;96.66959994844353;0.013339839583040268;2680.908811570217;262.4110999405577;229.71253482219348;0.009561235871890505;0.7071817063780503;0.6060439037925899;0.24190751391460064;8.37019342725398e-11;-1.4880967569297354e-09;1.4374847978615435e-09;-1.1570128188864715e-10;-4.234266270941589e-10;3.673221726785414e-10;5.336175945558352e-10;7.192483053586329e-09;8.37019342725398e-13;-1.4880967569297354e-11;1.4374847978615434e-11;-1.1570128188864715e-10;-4.234266270941589e-12;3.673221726785414e-12;5.336175945558352e-12;7.19248305358633e-11;143.4917930572695;110.0;105.73006526295035;105.73006526295035;101.5517108947904;38.406593795570984;15.759777450858621;12.743494817245903;58.26300615287255;18.67563381371906;3.3111325757006966;9.060465314506814;11.55978905923979;52.873614312393556;1.956171031330939;8.116716861046086;4.0;0.6600000000000003;82057.08394629977;11562.726070867393;7.096690126824405;1.956171031330939;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.17027620371056;2666.2808784863173;0.05674294224994059;82057.08394629977;0.0;0.0;135.0;4.0;143.4917930572695;4.0;110.0;8.0;105.73006526295035;8.0;105.73006526295035;8.0;101.5517108947904;8.0;30.0;4.0;38.406593795570984;4.0;94.17027620371056;2666.2808784863173;0.006541632592787502;82057.08394629977;0.0;0.0;96.66959994844353;262.41109994055864;0.7167429422499408;11562.726070867393;0.5979593753357172;0.23577339517049078;159.2515705081281;365.8246168805633;0.6665416325927878;82057.08394629977;0.6429953376994765;0.27198509792604747;94.17027620371056;2666.2808784863173;0.05020130965715308;82057.08394629977;0.0;0.0;114.82739420588422;262.41109994055864;0.7167429422499408;82057.08394629977;0.5979593753357172;0.23577339517049078;147.7434948172459;328.85618480737867;0.7167429422499408;82057.08394629977;0.5979593753357172;0.23577339517049078;145.78732378591496;343.0234961869803;0.6600000000000003;82057.08394629977;0.6493684273091795;0.27753966606374986;106.71067734483813;270.86585129999867;0.6600000000000003;82057.08394629977;0.6493684273091795;0.27753966606374986;106.6888674242993;270.82616300771747;0.6600000000000003;11562.726070867393;0.6493684273091795;0.27753966606374986;96.66959994844353;2680.908811570217;0.05674294224994059;11562.726070867393;0.0;0.0;48.67563381371906;203.80341857143208;0.05674294224994059;11562.726070867393;0.0;0.0;48.67809658239685;203.87472661963832;0.05674294224994059;82057.08394629977;0.0;0.0;"Zustand 3: Temperatur 420.893 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.937 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.861 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.839 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.402 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.339634181655613e-21;`gtol` termination condition is satisfied.;4;6.996547495421642e-09;1.3667211991957696e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.15817636236977;114.79306301532432;145.7836127852488;48.69598519165413;0.11625355106848292;0.2717487582496294;0.23605093496244475;0.277264563317057;141.9853997540879;140.711418647503;142.80094386266214;139.86524358977582;48.42845838488555;0.502307690331652;11.795225550314356;37.762312899845654;0.004047734741719928;0.026583214495122267;14.198539974740243;14.071141864717276;5.7120377545220435;9.324349572618878;4.402587126022181;96.76372929564889;0.013234190698589325;2681.0869105616753;262.47083685350117;230.0331236246774;0.009618644793364939;0.7171839993902511;0.6063540710499713;0.24214586716571157;8.390799166591023e-11;-1.3584369185082323e-09;1.3736780601902865e-09;-1.174115804580822e-10;-3.8895109355507884e-10;3.3023184187186416e-10;4.926334895571927e-10;6.685468179057352e-09;8.390799166591023e-13;-1.3584369185082323e-11;1.3736780601902865e-11;-1.174115804580822e-10;-3.889510935550788e-12;3.3023184187186416e-12;4.926334895571927e-12;6.685468179057352e-11;143.4919497460579;110.0;105.72963684621226;105.72963684621226;101.54706377235533;38.41575470379803;15.672118312104203;12.820359539323874;58.34797459185086;18.69598519165413;3.360558704920379;8.965907550563372;11.571460483842486;52.84861655747085;2.036746754075068;8.131830139544661;4.0;0.6700000000000003;82020.3558930683;11574.518273025815;7.086286786052696;2.036746754075068;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.15817636236977;2666.261415462129;0.0568026441836158;82020.3558930683;0.0;0.0;135.0;4.0;143.4919497460579;4.0;110.0;8.0;105.72963684621226;8.0;105.72963684621226;8.0;101.54706377235533;8.0;30.0;4.0;38.41575470379803;4.0;94.15817636236977;2666.261415462129;0.006603509096424844;82020.3558930683;0.0;0.0;96.76372929564889;262.4708368535007;0.7268026441836161;11574.518273025815;0.59832946564283;0.23605093496244475;159.16406805816212;365.5528475481402;0.6766035090964251;82020.3558930683;0.6427212274147636;0.2717487582496294;94.15817636236977;2666.261415462129;0.050199135087190955;82020.3558930683;0.0;0.0;114.79306301532432;262.4708368535007;0.7268026441836161;82020.3558930683;0.59832946564283;0.23605093496244475;147.82035953932387;329.103035803854;0.7268026441836161;82020.3558930683;0.59832946564283;0.23605093496244475;145.7836127852488;342.8771013465448;0.6700000000000003;82020.3558930683;0.6490558771972816;0.277264563317057;106.66123287577966;270.5958201751991;0.6700000000000003;82020.3558930683;0.6490558771972816;0.277264563317057;106.63944129507962;270.55614373565413;0.6700000000000003;11574.518273025815;0.6490558771972816;0.277264563317057;96.76372929564889;2681.0869105616753;0.0568026441836158;11574.518273025815;0.0;0.0;48.69598519165413;203.8885218273373;0.0568026441836158;11574.518273025815;0.0;0.0;48.69844721488448;203.95978144561556;0.0568026441836158;82020.3558930683;0.0;0.0;"Zustand 3: Temperatur 420.970 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.934 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.811 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.789 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.314 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.102241832567044e-21;`gtol` termination condition is satisfied.;4;6.44344549876363e-09;1.3492399217757413e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.14649380168828;114.76115965527077;145.77715088195907;48.71594772158812;0.11723889568137907;0.27151622364193684;0.23631980205896203;0.276995196522391;141.98161154302673;140.86166244997207;142.8085500882996;140.00370239561366;49.23009123598492;0.5020348669338605;11.958938020247688;37.762313791099075;0.0040492414416412725;0.02697226774384478;14.198161153687495;14.086166244969307;5.712342003547947;9.333580159678528;4.475462839746997;96.85525540008894;0.013132769799710283;2681.2600736638547;262.5319444455883;230.34463620691;0.009677028989926062;0.7271842072543537;0.6066546537622308;0.2423770703739527;9.994494121201569e-11;-1.2320384712438681e-09;1.30569333123276e-09;-1.185499476363816e-10;-3.9909764382173307e-10;2.7898749976884574e-10;4.3573322727752384e-10;6.151765319373226e-09;9.994494121201569e-13;-1.2320384712438682e-11;1.30569333123276e-11;-1.185499476363816e-10;-3.99097643821733e-12;2.7898749976884573e-12;4.3573322727752384e-12;6.151765319373226e-11;143.49172317841067;110.0;105.72940938731159;105.72940938731159;101.54269579892599;38.424740577151454;15.5864998020092;12.894819505597638;58.43051482293748;18.715947721588122;3.40897154524572;8.874153987222655;11.582915585623311;52.82428676677711;2.117668623638565;8.148357422768015;4.0;0.6800000000000003;81984.90742923811;11586.09519088247;7.076146542776128;2.117668623638565;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.14649380168828;2666.2426229484267;0.05686123624427952;81984.90742923811;0.0;0.0;135.0;4.0;143.49172317841067;4.0;110.0;8.0;105.72940938731159;8.0;105.72940938731159;8.0;101.54269579892599;8.0;30.0;4.0;38.424740577151454;4.0;94.14649380168828;2666.2426229484267;0.006666348544357338;81984.90742923811;0.0;0.0;96.85525540008894;262.53194444558585;0.7368612362442798;11586.09519088247;0.5986875978464485;0.23631980205896203;159.07822298041987;365.2859462351379;0.6866663485443576;81984.90742923811;0.6424512931600356;0.27151622364193684;94.14649380168828;2666.2426229484267;0.05019488769992218;81984.90742923811;0.0;0.0;114.76115965527077;262.53194444558585;0.7368612362442798;81984.90742923811;0.5986875978464485;0.23631980205896203;147.89481950559764;329.34247648945694;0.7368612362442798;81984.90742923811;0.5986875978464485;0.23631980205896203;145.77715088195907;342.728623895239;0.6800000000000003;81984.90742923811;0.6487495345194884;0.276995196522391;106.61280223250276;270.33143090129056;0.6800000000000003;81984.90742923811;0.6487495345194884;0.276995196522391;106.59102845475428;270.2917658016673;0.6800000000000003;11586.09519088247;0.6487495345194884;0.276995196522391;96.85525540008894;2681.2600736638547;0.05686123624427952;11586.09519088247;0.0;0.0;48.71594772158812;203.97199915169818;0.05686123624427952;11586.09519088247;0.0;0.0;48.718409032148884;204.04321183909465;0.05686123624427952;81984.90742923811;0.0;0.0;"Zustand 3: Temperatur 421.045 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.927 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.763 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.741 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.228 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.889810597113115e-21;`gtol` termination condition is satisfied.;4;5.969848827694778e-09;1.333402459658232e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.1352024822533;114.73160078384615;145.76807013569993;48.73555108611271;0.11824122637633604;0.27128737528830366;0.23658031525488632;0.2767313577445928;141.97169359324928;141.00920306918565;142.80972910695604;140.13975538679705;50.02891487212475;0.5017563253287487;12.122530999533328;37.761755870019556;0.004050749742346342;0.027361419045036743;14.197169358756161;14.10092030689454;5.712389164293423;9.342650359093303;4.548083170297343;96.94429370482169;0.013035399786757334;2681.4285187573137;262.5943477321202;230.64743653553754;0.009736385255004643;0.7371824215541152;0.6069460179594663;0.24260138546329346;1.0554401796980528e-10;-1.146027273080108e-09;1.2613554645213298e-09;-1.192356213763901e-10;-3.795435077336151e-10;2.402487098152051e-10;3.9750602809363045e-10;5.687667226084159e-09;1.0554401796980528e-12;-1.146027273080108e-11;1.2613554645213299e-11;-1.192356213763901e-10;-3.795435077336151e-12;2.4024870981520508e-12;3.975060280936305e-12;5.687667226084159e-11;143.49112999959624;110.0;105.72937412957668;105.72937412957668;101.53859197088059;38.43356477686518;15.502838089253316;12.966953395277983;58.51072892795651;18.735551086112707;3.4563878761798605;8.785080424754995;11.594171647323378;52.80058025602489;2.1988832595780536;8.166232181422004;4.0;0.6900000000000003;81950.65821620334;11597.473486763514;7.066250964896422;2.1988832595780536;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.1352024822533;2666.2244591299145;0.05691880680911954;81950.65821620334;0.0;0.0;135.0;4.0;143.49112999959624;4.0;110.0;8.0;105.72937412957668;8.0;105.72937412957668;8.0;101.53859197088059;8.0;30.0;4.0;38.43356477686518;4.0;94.1352024822533;2666.2244591299145;0.00673014952098804;81950.65821620334;0.0;0.0;96.94429370482169;262.5943477321202;0.7469188068091198;11597.473486763514;0.5990342339663843;0.23658031525488632;158.99396808884956;365.02373248717964;0.6967301495209883;81950.65821620334;0.6421854080792065;0.27128737528830366;94.1352024822533;2666.2244591299145;0.050188657288131495;81950.65821620334;0.0;0.0;114.73160078384615;262.5943477321202;0.7469188068091198;81950.65821620334;0.5990342339663843;0.23658031525488632;147.96695339527798;329.5747402674898;0.7469188068091198;81950.65821620334;0.5990342339663843;0.23658031525488632;145.76807013569993;342.57818905696143;0.6900000000000003;81950.65821620334;0.6484491815536039;0.2767313577445928;106.56536860242414;270.0725153293974;0.6900000000000003;81950.65821620334;0.6484491815536039;0.2767313577445928;106.54361212382014;270.03286109889734;0.6900000000000003;11597.473486763514;0.6484491815536039;0.2767313577445928;96.94429370482169;2681.4285187573137;0.05691880680911954;11597.473486763514;0.0;0.0;48.73555108611271;204.05397466210707;0.05691880680911954;11597.473486763514;0.0;0.0;48.7380117148557;204.1251418205461;0.05691880680911954;81950.65821620334;0.0;0.0;"Zustand 3: Temperatur 421.117 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.918 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.715 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.694 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.144 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.64765160257963e-21;`gtol` termination condition is satisfied.;4;5.5153501809809795e-09;1.3151160863269547e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.12427806508248;114.70430574388877;145.7564957623843;48.7548229614452;0.11926033635543337;0.27106209887735805;0.23683277830770508;0.27647284824099344;141.95590776964463;141.15424880439974;142.80475652829634;140.27359712995255;50.82490289830708;0.501472139904499;12.285995895058408;37.760663040298596;0.0040522607132011754;0.027750655201953602;14.195590776439575;14.115424880418537;5.71219026114553;9.351573141972281;4.620445718123043;97.03095330393654;0.012941912344475068;2681.592451773823;262.6579749046819;230.9418698869654;0.009796709768268963;0.7471787284443999;0.607228511170356;0.2428190616609184;1.1971224012086168e-10;-1.0463949706718267e-09;1.202693056256976e-09;-1.1939355060164303e-10;-3.419131644477602e-10;2.1435653252410702e-10;3.6831693250860553e-10;5.248864454188151e-09;1.1971224012086167e-12;-1.0463949706718268e-11;1.202693056256976e-11;-1.1939355060164303e-10;-3.419131644477602e-12;2.1435653252410703e-12;3.6831693250860554e-12;5.248864454188151e-11;143.49018587139022;110.0;105.72952283109163;105.72952283109163;101.53473822792319;38.4422397610287;15.421053726041237;13.03683657645945;58.58871354290784;18.7548229614452;3.50282465401375;8.698569527155087;11.60524476600915;52.77745529043784;2.2803408140751458;8.185390745571794;4.0;0.7000000000000003;81917.5332258096;11608.668724487696;7.056582901104771;2.2803408140751458;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.12427806508248;2666.206884918471;0.056975438212668594;81917.5332258096;0.0;0.0;135.0;4.0;143.49018587139022;4.0;110.0;8.0;105.72952283109163;8.0;105.72952283109163;8.0;101.53473822792319;8.0;30.0;4.0;38.4422397610287;4.0;94.12427806508248;2666.206884918471;0.006794909925241068;81917.5332258096;0.0;0.0;97.03095330393654;262.65797490468157;0.7569754382126689;11608.668724487696;0.5993698130057232;0.23683277830770508;158.91123959743146;364.7660342358104;0.7067949099252414;81917.5332258096;0.6419234499281207;0.27106209887735805;94.12427806508248;2666.206884918471;0.05018052828742753;81917.5332258096;0.0;0.0;114.70430574388877;262.65797490468157;0.7569754382126689;81917.5332258096;0.5993698130057232;0.23683277830770508;148.03683657645945;329.80005155952284;0.7569754382126689;81917.5332258096;0.5993698130057232;0.23683277830770508;145.7564957623843;342.42591526801596;0.7000000000000003;81917.5332258096;0.6481546097877894;0.27647284824099344;106.51891499831697;269.8189111277483;0.7000000000000003;81917.5332258096;0.6481546097877894;0.27647284824099344;106.49717534598625;269.77926733460265;0.7000000000000003;11608.668724487696;0.6481546097877894;0.27647284824099344;97.03095330393654;2681.592451773823;0.056975438212668594;11608.668724487696;0.0;0.0;48.7548229614452;204.1345640868121;0.056975438212668594;11608.668724487696;0.0;0.0;48.75728293748534;204.20568702750938;0.056975438212668594;81917.5332258096;0.0;0.0;"Zustand 3: Temperatur 421.187 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.906 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.669 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.647 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.061 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.398254789652034e-21;`gtol` termination condition is satisfied.;4;5.096136653595089e-09;1.296013486785692e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.11369778690943;114.67919654049001;145.74254648499362;48.77378916757351;0.12029601671767398;0.2708402843846128;0.23707748076873705;0.27621947797634355;141.93450061900913;141.29699398434346;142.79389192056067;140.40540894418757;51.61803155820964;0.5011823835214725;12.44932441076385;37.75905780976609;0.004053775322153185;0.02813996341420168;14.193450061417021;14.129699398414841;5.7117556768348186;9.360360596254383;4.692548323560893;97.11533735608208;0.012852147456858785;2681.7520674726347;262.7227572603443;231.22826399146177;0.009857998178977478;0.7571732090234092;0.6075024635493085;0.2430303362364134;1.319833131674386e-10;-9.601848205420538e-10;1.1531255950103514e-09;-1.1916739817152688e-10;-3.097966327914037e-10;1.950581918208627e-10;3.7184122447797563e-10;4.838909717364004e-09;1.319833131674386e-12;-9.601848205420537e-12;1.1531255950103515e-11;-1.1916739817152688e-10;-3.097966327914037e-12;1.950581918208627e-12;3.718412244779757e-12;4.838909717364004e-11;143.48890553941442;110.0;105.72984772964833;105.72984772964833;101.53112138562358;38.45077715217366;15.341071365211121;13.104541263400506;58.66456020390842;18.77378916757351;3.548298943879331;8.614510373566247;11.6161499427389;52.75487286733829;2.3619947784068813;8.205772214387935;4.0;0.7100000000000003;81885.46234467084;11619.695449522342;7.047126381271633;2.3619947784068813;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.11369778690943;2666.1898637534646;0.057031207202386414;81885.46234467084;0.0;0.0;135.0;4.0;143.48890553941442;4.0;110.0;8.0;105.72984772964833;8.0;105.72984772964833;8.0;101.53112138562358;8.0;30.0;4.0;38.45077715217366;4.0;94.11369778690943;2666.1898637534646;0.006860627055047405;81885.46234467084;0.0;0.0;97.11533735608208;262.7227572603449;0.7670312072023867;11619.695449522342;0.5996947523073678;0.23707748076873705;158.82997690462554;364.5126873029895;0.7168606270550477;81885.46234467084;0.6416653008606397;0.2708402843846128;94.11369778690943;2666.1898637534646;0.05017058014733901;81885.46234467084;0.0;0.0;114.67919654049001;262.7227572603449;0.7670312072023867;81885.46234467084;0.5996947523073678;0.23707748076873705;148.1045412634005;330.0186261552722;0.7670312072023867;81885.46234467084;0.5996947523073678;0.23707748076873705;145.74254648499362;342.2719144754006;0.7100000000000003;81885.46234467084;0.6478656194581076;0.27621947797634355;106.47342432610208;269.5704615766997;0.7100000000000003;81885.46234467084;0.6478656194581076;0.27621947797634355;106.45170105612067;269.5308278254121;0.7100000000000003;11619.695449522342;0.6478656194581076;0.27621947797634355;97.11533735608208;2681.7520674726347;0.057031207202386414;11619.695449522342;0.0;0.0;48.77378916757351;204.21387539257947;0.057031207202386414;11619.695449522342;0.0;0.0;48.776248518285286;204.28495534197924;0.057031207202386414;81885.46234467084;0.0;0.0;"Zustand 3: Temperatur 421.255 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.893 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.623 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.602 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.980 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.146767711082587e-21;`gtol` termination condition is satisfied.;4;4.71858271134759e-09;1.2764613359661614e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.10344034562672;114.65619780545683;145.72633487242723;48.7924738059034;0.12134805713019825;0.2706218258709904;0.23731469876376055;0.2759710651681399;141.90770441071766;141.4376200031815;142.7773798944779;140.53535989385307;52.408279489136575;0.5008871274787712;12.61250853439929;37.75696138504526;0.004055294445120252;0.0285293312641873;14.190770440624128;14.143762000302688;5.711095195790984;9.369023992901687;4.764389044547866;97.19754346718554;0.012765952948746363;2681.907550159062;262.7886291185074;231.50693009721903;0.00992024567937666;0.7671659396767149;0.6077681889244282;0.24323543519165078;1.410782601851679e-10;-8.899547765395255e-10;1.0871303857129533e-09;-1.1861045479122367e-10;-2.9669422474398743e-10;1.546140993013978e-10;3.27759153151419e-10;4.47636239186977e-09;1.410782601851679e-12;-8.899547765395255e-12;1.0871303857129533e-11;-1.1861045479122367e-10;-2.9669422474398744e-12;1.546140993013978e-12;3.27759153151419e-12;4.4763623918697704e-11;143.48730289537787;110.0;105.73034151033261;105.73034151033261;101.52772907331547;38.45918779923335;15.262819499266584;13.170136666419978;58.73835566795219;18.7924738059034;3.592827860155637;8.532798043147068;11.626901164705885;52.73279651618958;2.4438017939927477;8.227318361160656;4.0;0.7200000000000003;81854.38001138705;11630.567262692968;7.037866525560534;2.4438017939927477;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.10344034562672;2666.1733614182917;0.057086185356091224;81854.38001138705;0.0;0.0;135.0;4.0;143.48730289537787;4.0;110.0;8.0;105.73034151033261;8.0;105.73034151033261;8.0;101.52772907331547;8.0;30.0;4.0;38.45918779923335;4.0;94.10344034562672;2666.1733614182917;0.006927297681936045;81854.38001138705;0.0;0.0;97.19754346718554;262.78862911850945;0.7770861853560915;11630.567262692968;0.6000094488208741;0.23731469876376055;158.75012239464445;364.2635349430508;0.7269272976819363;81854.38001138705;0.6414108472295177;0.2706218258709904;94.10344034562672;2666.1733614182917;0.050158887674155175;81854.38001138705;0.0;0.0;114.65619780545683;262.78862911850945;0.7770861853560915;81854.38001138705;0.6000094488208741;0.23731469876376055;148.17013666641998;330.2306715544087;0.7770861853560915;81854.38001138705;0.6000094488208741;0.23731469876376055;145.72633487242723;342.11629243766106;0.7200000000000003;81854.38001138705;0.6475820191136443;0.2759710651681399;106.42887944429617;269.3270153696118;0.7200000000000003;81854.38001138705;0.6475820191136443;0.2759710651681399;106.40717213984436;269.28739129841153;0.7200000000000003;11630.567262692968;0.6475820191136443;0.2759710651681399;97.19754346718554;2681.907550159062;0.057086185356091224;11630.567262692968;0.0;0.0;48.7924738059034;204.29200936010403;0.057086185356091224;11630.567262692968;0.0;0.0;48.79493255712589;204.36304746537985;0.057086185356091224;81854.38001138705;0.0;0.0;"Zustand 3: Temperatur 421.320 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.876 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.579 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.557 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.900 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.872838008436069e-21;`gtol` termination condition is satisfied.;4;4.347282606378745e-09;1.254817756364331e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.09348579498311;114.63523675141312;145.7079676654148;48.81089938557767;0.12241624640619775;0.270406621295295;0.2375446957260438;0.27572743585987314;141.8757380995982;141.57629627129603;142.7554511065508;140.66360769891583;53.19562750177814;0.500586441496085;12.775540525002386;37.75439375914317;0.0040568188744270865;0.028918746703725937;14.187573809548727;14.15762962711607;5.710218044273466;9.377573846573233;4.835966136600622;97.27766404489552;0.012683184053069634;2682.0590743500934;262.8555277286047;231.77816396040933;0.009983447069347173;0.7771569923955316;0.6080259857722662;0.24343457390481985;1.5050716228870442e-10;-8.287059927170048e-10;1.0368239600211382e-09;-1.177165032117955e-10;-2.858655534510035e-10;1.3534418030758388e-10;3.1732838579046074e-10;4.110944473723066e-09;1.5050716228870442e-12;-8.287059927170048e-12;1.0368239600211382e-11;-1.177165032117955e-10;-2.858655534510035e-12;1.3534418030758388e-12;3.1732838579046076e-12;4.110944473723066e-11;143.48539103466499;110.0;105.73099727552182;105.73099727552182;101.52454967687004;38.467481834407636;15.18623021948747;13.233689134575627;58.81018221048788;18.81089938557767;3.636428514346335;8.4533332306263;11.637511480538706;52.71119211523097;2.5257214691608283;8.249973535412039;4.0;0.7300000000000003;81824.22488365919;11641.296888025197;7.028789461406792;2.5257214691608283;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.09348579498311;2666.1573458717135;0.057140439464878456;81824.22488365919;0.0;0.0;135.0;4.0;143.48539103466499;4.0;110.0;8.0;105.73099727552182;8.0;105.73099727552182;8.0;101.52454967687004;8.0;30.0;4.0;38.467481834407636;4.0;94.09348579498311;2666.1573458717135;0.006994918117290987;81824.22488365919;0.0;0.0;97.27766404489552;262.8555277286031;0.7871404394648788;11641.296888025197;0.6003142802856675;0.2375446957260438;158.67162125415246;364.0184274191581;0.7369949181172913;81824.22488365919;0.6411599794011289;0.270406621295295;94.09348579498311;2666.1573458717135;0.05014552134758747;81824.22488365919;0.0;0.0;114.63523675141312;262.8555277286031;0.7871404394648788;81824.22488365919;0.6003142802856675;0.2375446957260438;148.23368913457563;330.43638729915455;0.7871404394648788;81824.22488365919;0.6003142802856675;0.2375446957260438;145.7079676654148;341.959149024408;0.7300000000000003;81824.22488365919;0.6473036252069897;0.27572743585987314;106.38526321600108;269.0884264194387;0.7300000000000003;81824.22488365919;0.6473036252069897;0.27572743585987314;106.36357148565367;269.04881169792674;0.7300000000000003;11641.296888025197;0.6473036252069897;0.27572743585987314;97.27766404489552;2682.0590743500934;0.057140439464878456;11641.296888025197;0.0;0.0;48.81089938557767;204.3690601121676;0.057140439464878456;11641.296888025197;0.0;0.0;48.813357561639066;204.4400574463222;0.057140439464878456;81824.22488365919;0.0;0.0;"Zustand 3: Temperatur 421.384 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.858 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.535 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.514 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.822 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.59748202465611e-21;`gtol` termination condition is satisfied.;4;4.024556061385343e-09;1.232678548905278e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.0838154476836;114.6162431177246;145.6875460888864;48.82908693948633;0.1235003729977468;0.2701945723390164;0.23776772308487787;0.2754884235201605;141.8388082171163;141.713181088314;142.72832318804387;140.790299570179;53.98005838217603;0.5002803937082915;12.938412901082488;37.751373792532206;0.004058349326381885;0.029308198040826936;14.18388082133179;14.171318108819897;5.709132927532469;9.386019971325473;4.907278034812898;97.35578662708872;0.012603703002555859;2682.20680539143;262.92339317129756;232.04224676700696;0.010047596813282933;0.7871464350712686;0.6082761381251729;0.243627957732053;1.5973711242622812e-10;-7.658442768843088e-10;9.851532922766637e-10;-1.1651873910167865e-10;-2.6784618967212737e-10;1.1505107977427542e-10;2.9692159841943067e-10;3.798390935116913e-09;1.5973711242622812e-12;-7.658442768843087e-12;9.851532922766637e-12;-1.1651873910167865e-10;-2.6784618967212735e-12;1.1505107977427541e-12;2.9692159841943066e-12;3.7983909351169133e-11;143.48318230963616;110.0;105.73180851710396;105.73180851710396;101.5215722859383;38.47566872537766;15.111238993227062;13.29526229136735;58.88011790171106;18.82908693948633;3.679117969627498;8.376021890015238;11.647993069420352;52.690027722606146;2.607716202480958;8.273684563491088;4.0;0.7400000000000003;81794.93953248803;11651.896235223474;7.019882247597039;2.607716202480958;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.0838154476836;2666.14178709261;0.05719403188455119;81794.93953248803;0.0;0.0;135.0;4.0;143.48318230963616;4.0;110.0;8.0;105.73180851710396;8.0;105.73180851710396;8.0;101.5215722859383;8.0;30.0;4.0;38.47566872537766;4.0;94.0838154476836;2666.14178709261;0.007063484270987095;81794.93953248803;0.0;0.0;97.35578662708872;262.92339317129614;0.7971940318845515;11651.896235223474;0.6006096063367016;0.23776772308487787;158.59442130286322;363.7772216107432;0.7470634842709875;81794.93953248803;0.6409125915823612;0.2701945723390164;94.0838154476836;2666.14178709261;0.05013054761356409;81794.93953248803;0.0;0.0;114.6162431177246;262.92339317129614;0.7971940318845515;81794.93953248803;0.6006096063367016;0.23776772308487787;148.29526229136735;330.6359652970159;0.7971940318845515;81794.93953248803;0.6006096063367016;0.23776772308487787;145.6875460888864;341.8005785115891;0.7400000000000003;81794.93953248803;0.6470302617083084;0.2754884235201605;106.3425585542335;268.85455367102657;0.7400000000000003;81794.93953248803;0.6470302617083084;0.2754884235201605;106.3208820303725;268.81494799799844;0.7400000000000003;11651.896235223474;0.6470302617083084;0.2754884235201605;97.35578662708872;2682.20680539143;0.05719403188455119;11651.896235223474;0.0;0.0;48.82908693948633;204.4451155988892;0.05719403188455119;11651.896235223474;0.0;0.0;48.83154456333216;204.5160731654859;0.05719403188455119;81794.93953248803;0.0;0.0;"Zustand 3: Temperatur 421.445 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.838 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.493 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.471 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.744 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.318880722391481e-21;`gtol` termination condition is satisfied.;4;3.7294097144045486e-09;1.2098661680030135e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.07441178621451;114.59914911014869;145.66516615058566;48.84705613085555;0.1246002254159594;0.26998558424209007;0.23798402091257387;0.27525386866604135;141.79710969668474;141.84842244537882;142.69620160566578;140.91557297618712;54.761556713670714;0.4999690506705702;13.10111842946711;37.747919288248625;0.004059886448099549;0.0296976739267779;14.179710969317334;14.184842244530222;5.707848064237126;9.394371531727863;4.978323337671573;97.43199418655678;0.012527378644741887;2682.350900029872;262.9921682555248;232.29944599168806;0.010112689090132965;0.7971343317682619;0.6085189164166721;0.24381578256990094;1.6422774251623196e-10;-7.165894544414186e-10;9.368932296638377e-10;-1.1510098429923232e-10;-2.623607997520594e-10;7.65965069149388e-11;2.6918201001535635e-10;3.5113885132886935e-09;1.6422774251623195e-12;-7.165894544414186e-12;9.368932296638377e-12;-1.1510098429923232e-10;-2.623607997520594e-12;7.65965069149388e-13;2.6918201001535634e-12;3.5113885132886936e-11;143.4806883789883;110.0;105.73276909073968;105.73276909073968;101.51878664527953;38.483757323288216;15.03778445780216;13.354917163844561;58.94823686326856;18.84705613085555;3.7209132013455246;8.300774904182902;11.658357304525168;52.669273421133084;2.689751013258899;8.298400648833308;4.0;0.7500000000000003;81766.47016120175;11662.376457226246;7.011132804801338;2.689751013258899;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.07441178621451;2666.1266569370996;0.057247020858394504;81766.47016120175;0.0;0.0;135.0;4.0;143.4806883789883;4.0;110.0;8.0;105.73276909073968;8.0;105.73276909073968;8.0;101.51878664527953;8.0;30.0;4.0;38.483757323288216;4.0;94.07441178621451;2666.1266569370996;0.007132991703348085;81766.47016120175;0.0;0.0;97.43199418655678;262.9921682555263;0.8072470208583948;11662.376457226246;0.6008957695382324;0.23798402091257387;158.51847283679047;363.53978064904385;0.7571329917033485;81766.47016120175;0.6406685816582499;0.26998558424209007;94.07441178621451;2666.1266569370996;0.05011402915504642;81766.47016120175;0.0;0.0;114.59914911014869;262.9921682555263;0.8072470208583948;81766.47016120175;0.6008957695382324;0.23798402091257387;148.35491716384456;330.82959013345334;0.8072470208583948;81766.47016120175;0.6008957695382324;0.23798402091257387;145.66516615058566;341.6406698705585;0.7500000000000003;81766.47016120175;0.646761759741534;0.27525386866604135;106.30074846131538;268.62526091921654;0.7500000000000003;81766.47016120175;0.646761759741534;0.27525386866604135;106.27908679865448;268.5856640206475;0.7500000000000003;11662.376457226246;0.646761759741534;0.27525386866604135;97.43199418655678;2682.350900029872;0.057247020858394504;11662.376457226246;0.0;0.0;48.84705613085555;204.52025804322125;0.057247020858394504;11662.376457226246;0.0;0.0;48.84951322414645;204.5911767807769;0.057247020858394504;81766.47016120175;0.0;0.0;"Zustand 3: Temperatur 421.505 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.815 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.451 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.429 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.668 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
