config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.022193652252711e-21;`gtol` termination condition is satisfied.;4;3.4343860112537e-09;1.185090178193433e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.06525838068495;114.58388933575878;145.6409189257741;48.86482535126345;0.12571559258581422;0.26977956564848027;0.23819381853254992;0.2750236185086794;141.75082663837014;141.98215876288532;142.65928045939918;141.03955634786527;55.54010871668691;0.4996524773722317;13.263650114774977;37.744047061487436;0.004061430823646227;0.030087163343516663;14.175082663514786;14.19821587628209;5.706371218385873;9.402637089841653;5.0491007924863744;97.50636541380487;0.012454086079090498;2682.49150694471;263.0617984130687;232.5500161985811;0.010178717837369788;0.8071207429764681;0.6087545782695748;0.2439982353814666;1.7601564650249202e-10;-6.632134841311199e-10;8.971596798801329e-10;-1.1342915495760053e-10;-2.476383542671101e-10;6.443201527872588e-11;2.404760834906483e-10;3.222282884962624e-09;1.7601564650249202e-12;-6.632134841311199e-12;8.97159679880133e-12;-1.1342915495760053e-10;-2.476383542671101e-12;6.443201527872589e-13;2.404760834906483e-12;3.222282884962624e-11;143.47792025349105;110.0;105.73387319200361;105.73387319200361;101.51618310983059;38.491755906871106;14.965808229454638;13.41271230533556;59.014609506933766;18.86482535126345;3.7618310628191125;8.227507778198742;11.668614811318662;52.64890117539113;2.7717933795614726;8.324073272791168;4.0;0.7600000000000003;81738.7663469896;11672.748003263961;7.002529851936632;2.7717933795614726;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.06525838068495;2666.111929006871;0.05729946081383752;81738.7663469896;0.0;0.0;135.0;4.0;143.47792025349105;4.0;110.0;8.0;105.73387319200361;8.0;105.73387319200361;8.0;101.51618310983059;8.0;30.0;4.0;38.491755906871106;4.0;94.06525838068495;2666.111929006871;0.007203435671059225;81738.7663469896;0.0;0.0;97.50636541380487;263.0617984130675;0.8172994608138379;11672.748003263961;0.6011730963507651;0.23819381853254992;158.4437284829457;363.305973578037;0.7672034356710595;81738.7663469896;0.6404278510391832;0.26977956564848027;94.06525838068495;2666.111929006871;0.0500960251427783;81738.7663469896;0.0;0.0;114.58388933575878;263.0617984130675;0.8172994608138379;81738.7663469896;0.6011730963507651;0.23819381853254992;148.41271230533556;331.017439374071;0.8172994608138379;81738.7663469896;0.6011730963507651;0.23819381853254992;145.6409189257741;341.4795070491337;0.7600000000000003;81738.7663469896;0.6464979572411388;0.2750236185086794;106.25981606296762;268.40041663267203;0.7600000000000003;81738.7663469896;0.6464979572411388;0.2750236185086794;106.23816893718089;268.36082825985164;0.7600000000000003;11672.748003263961;0.6464979572411388;0.2750236185086794;97.50636541380487;2682.49150694471;0.05729946081383752;11672.748003263961;0.0;0.0;48.86482535126345;204.59456435083874;0.05729946081383752;11672.748003263961;0.0;0.0;48.86728193443946;204.6654451369048;0.05729946081383752;81738.7663469896;0.0;0.0;"Zustand 3: Temperatur 421.563 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.791 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.410 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.388 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.594 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.7406019564032275e-21;`gtol` termination condition is satisfied.;4;3.1848948246207286e-09;1.1610858673158698e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.05633981308961;114.57040073450077;145.61489082805946;48.88241181086755;0.12684626414804806;0.269576428461047;0.23839733509084227;0.27479752661973766;141.7001330179187;142.1145195694606;142.61774322246725;141.1623697265293;56.31570210438006;0.4993307372577805;13.426001189469906;37.739773004135884;0.004062982979582099;0.030476655591332735;14.170013301494228;14.211451956940973;5.704709728906921;9.41082464841815;5.119609282272957;97.57897497971226;0.012383706315106893;2682.628767241339;263.132231592094;232.79419978815687;0.010245676789627955;0.8171057258457242;0.6089833692310257;0.24417549468868882;1.8816592728398973e-10;-6.224638582352782e-10;8.591882760811131e-10;-1.1166062519052389e-10;-2.0577317627612501e-10;5.0874859880423173e-11;2.5707436179800425e-10;2.976406676680199e-09;1.8816592728398973e-12;-6.2246385823527814e-12;8.591882760811132e-12;-1.1166062519052389e-10;-2.0577317627612503e-12;5.087485988042317e-13;2.5707436179800426e-12;2.976406676680199e-11;143.47488833839225;110.0;105.73511533425636;105.73511533425636;101.51375260319986;38.49967222305389;14.895254726206133;13.468703912031458;59.079302756658365;18.882411810867552;3.801888255875724;8.156140354544107;11.678775521166756;52.62888470005157;2.8538130839719997;8.350656096822433;4.0;0.7700000000000004;81711.78080298593;11683.02066781817;6.994062847810214;2.8538130839719997;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.05633981308961;2666.0975785277906;0.05735140263535177;81711.78080298593;0.0;0.0;135.0;4.0;143.47488833839225;4.0;110.0;8.0;105.73511533425636;8.0;105.73511533425636;8.0;101.51375260319986;8.0;30.0;4.0;38.49967222305389;4.0;94.05633981308961;2666.0975785277906;0.00727481116794489;81711.78080298593;0.0;0.0;97.57897497971226;263.13223159209485;0.8273514026353521;11683.02066781817;0.6014418980356844;0.23839733509084227;158.37014306459838;363.0756750389198;0.7772748111679453;81711.78080298593;0.6401903045171955;0.269576428461047;94.05633981308961;2666.0975785277906;0.05007659146740688;81711.78080298593;0.0;0.0;114.57040073450077;263.13223159209485;0.8273514026353521;81711.78080298593;0.6014418980356844;0.23839733509084227;148.46870391203146;331.1996838560281;0.8273514026353521;81711.78080298593;0.6014418980356844;0.23839733509084227;145.61489082805946;341.31716924325315;0.7700000000000004;81711.78080298593;0.6462386986279113;0.27479752661973766;106.21974463767833;268.1798937832637;0.7700000000000004;81711.78080298593;0.6462386986279113;0.27479752661973766;106.19811174412428;268.14031371106717;0.7700000000000004;11683.02066781817;0.6462386986279113;0.27479752661973766;97.57897497971226;2682.628767241339;0.05735140263535177;11683.02066781817;0.0;0.0;48.88241181086755;204.66810648741532;0.05735140263535177;11683.02066781817;0.0;0.0;48.88486790314829;204.73895014237203;0.05735140263535177;81711.78080298593;0.0;0.0;"Zustand 3: Temperatur 421.619 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.765 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.370 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.348 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.520 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.455083649541925e-21;`gtol` termination condition is satisfied.;4;2.9627047309356834e-09;1.1362291713859423e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.04764160745646;114.55862250844876;145.58716386668158;48.89983162144313;0.12799203070918638;0.2693760877041557;0.23859478009377638;0.27457545261739985;141.64519334415843;142.24562612699546;142.57176342774972;141.28412535992703;57.08832595270079;0.4990038922536096;13.588165104494404;37.73511214461922;0.004064543389961855;0.030866140276940075;14.164519334139534;14.224562612697799;5.70287053711904;9.41894169064795;5.189847813934626;97.64989377967913;0.012316125950306483;2682.7628149101856;263.20341815104996;233.03222769458435;0.010313559512614812;0.8270893344029157;0.6092055234590192;0.2443477310336075;1.8984991356774117e-10;-5.800941949019034e-10;8.146230356942397e-10;-1.0969780639413784e-10;-2.262936504848767e-10;1.7479351299698465e-11;2.077911176456837e-10;2.763101747405017e-09;1.8984991356774117e-12;-5.800941949019034e-12;8.146230356942397e-12;-1.0969780639413784e-10;-2.262936504848767e-12;1.7479351299698466e-13;2.077911176456837e-12;2.7631017474050167e-11;143.47160247273678;110.0;105.73649032811755;105.73649032811755;101.51148657931589;38.507513524341846;14.82607100323736;13.52294593384596;59.14238025533729;18.899831621443127;3.8411013055945205;8.086596548438422;11.688848720661099;52.609199338318206;2.935782067164382;8.378104866576052;4.0;0.7800000000000004;81685.46915914658;11693.203635779197;6.985721937588007;2.935782067164382;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.04764160745646;2666.083582237921;0.05740289391553011;81685.46915914658;0.0;0.0;135.0;4.0;143.47160247273678;4.0;110.0;8.0;105.73649032811755;8.0;105.73649032811755;8.0;101.51148657931589;8.0;30.0;4.0;38.507513524341846;4.0;94.04764160745646;2666.083582237921;0.0073471129608326975;81685.46915914658;0.0;0.0;97.64989377967913;263.20341815104956;0.8374028939155305;11693.203635779197;0.6017024715024756;0.23859478009377638;158.29767347597414;362.84876497538926;0.787347112960833;81685.46915914658;0.6399558501296784;0.2693760877041557;94.04764160745646;2666.083582237921;0.05005578095469741;81685.46915914658;0.0;0.0;114.55862250844876;263.20341815104956;0.8374028939155305;81685.46915914658;0.6017024715024756;0.23859478009377638;148.52294593384596;331.37648796905205;0.8374028939155305;81685.46915914658;0.6017024715024756;0.23859478009377638;145.58716386668158;341.1537311588046;0.7800000000000004;81685.46915914658;0.6459838345029485;0.27457545261739985;106.18051764187271;267.9635696812265;0.7800000000000004;81685.46915914658;0.6459838345029485;0.27457545261739985;106.15889869440548;267.92399770651247;0.7800000000000004;11693.203635779197;0.6459838345029485;0.27457545261739985;97.64989377967913;2682.7628149101856;0.05740289391553011;11693.203635779197;0.0;0.0;48.89983162144313;204.74095182583153;0.05740289391553011;11693.203635779197;0.0;0.0;48.90228724099768;204.81175911641768;0.05740289391553011;81685.46915914658;0.0;0.0;"Zustand 3: Temperatur 421.673 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.737 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.331 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.309 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.448 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.169571589183426e-21;`gtol` termination condition is satisfied.;4;2.7539046399375993e-09;1.1108169596457758e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.03915016536655;114.54849604968729;145.5578158903782;48.91709987295752;0.12915268405461278;0.2691784613943272;0.23878635391345995;0.27435726187025783;141.58616326944883;142.37559200700665;142.52150530540595;141.40492825145887;57.85797058313793;0.498672002799246;13.750135520388788;37.73007870347794;0.00406611248086285;0.03125560730191294;14.158616326689245;14.237559200699199;5.700860212224497;9.426995216749297;5.259815507607675;97.71918916069461;0.012251236866955756;2682.8937772535883;263.27531075350896;233.26432003687475;0.010382359432858035;0.8370716197536444;0.6094212643633649;0.2445151074103096;1.921236503221735e-10;-5.464926289278083e-10;7.814833224983886e-10;-1.0761924684743462e-10;-2.0648371901188511e-10;1.4665602066088468e-11;2.1941559680271894e-10;2.5563906547176884e-09;1.9212365032217348e-12;-5.4649262892780826e-12;7.814833224983885e-12;-1.0761924684743462e-10;-2.0648371901188513e-12;1.4665602066088468e-13;2.1941559680271895e-12;2.5563906547176886e-11;143.4680719658761;110.0;105.73799326239816;105.73799326239816;101.50937698693588;38.515286603289894;14.75820659998817;13.575490179632482;59.20390255740472;18.91709987295752;3.8794865387914683;8.018804101703552;11.698843097031613;52.58982194998191;3.0176742892542734;8.40637731834181;4.0;0.7900000000000004;81659.78976024767;11703.305524179877;6.977497903607885;3.0176742892542734;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.03915016536655;2666.0699182841477;0.05745397918650208;81659.78976024767;0.0;0.0;135.0;4.0;143.4680719658761;4.0;110.0;8.0;105.73799326239816;8.0;105.73799326239816;8.0;101.50937698693588;8.0;30.0;4.0;38.515286603289894;4.0;94.03915016536655;2666.0699182841477;0.007420335621554601;81659.78976024767;0.0;0.0;97.71918916069461;263.27531075350936;0.8474539791865024;11703.305524179877;0.6019551001018896;0.23878635391345995;158.22627856586428;362.6251283589108;0.797420335621555;81659.78976024767;0.6397243990309717;0.2691784613943272;94.03915016536655;2666.0699182841477;0.05003364356494748;81659.78976024767;0.0;0.0;114.54849604968729;263.27531075350936;0.8474539791865024;81659.78976024767;0.6019551001018896;0.23878635391345995;148.57549017963248;331.5480099255371;0.8474539791865024;81659.78976024767;0.6019551001018896;0.23878635391345995;145.5578158903782;340.9892632624739;0.7900000000000004;81659.78976024767;0.6457332213581715;0.27435726187025783;106.14211873134548;267.7513258157071;0.7900000000000004;81659.78976024767;0.6457332213581715;0.27435726187025783;106.12051346120853;267.7117617558313;0.7900000000000004;11703.305524179877;0.6457332213581715;0.27435726187025783;97.71918916069461;2682.8937772535883;0.05745397918650208;11703.305524179877;0.0;0.0;48.91709987295752;204.81316346634384;0.05745397918650208;11703.305524179877;0.0;0.0;48.919555036953966;204.88393510894258;0.05745397918650208;81659.78976024767;0.0;0.0;"Zustand 3: Temperatur 421.725 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.708 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.292 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.271 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.376 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.891460771929748e-21;`gtol` termination condition is satisfied.;4;2.5919595940066795e-09;1.0854916648164322e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.03085270638871;114.53996486758166;145.52692081837205;48.934230704153435;0.1303280173215108;0.268983470417259;0.2389722482635833;0.2741428252181868;141.52319015609186;142.50452362175184;142.46712437467846;141.52487666587427;58.62462745694101;0.498335127882292;13.91190629894213;37.72468614494204;0.004067690634470265;0.031645046851495925;14.152319015369683;14.25045236217498;5.698684974994598;9.434991777711714;5.329511587040448;97.78692513269232;0.012188935946541218;2683.0217752832255;263.34786426502683;233.49068672756044;0.01045206986378;0.8470526302692879;0.6096308052050694;0.24467777967007667;1.949658212652139e-10;-5.039169082010631e-10;7.776748134347145e-10;-1.0541445494283153e-10;-1.864748355728807e-10;2.0463630789890885e-12;1.985540620808024e-10;2.395040610281285e-09;1.949658212652139e-12;-5.039169082010631e-12;7.776748134347145e-12;-1.0541445494283153e-10;-1.864748355728807e-12;2.0463630789890885e-14;1.985540620808024e-12;2.3950406102812848e-11;143.4643056313452;110.0;105.73961948640317;105.73961948640317;101.50741623682558;38.52299782426746;14.691613397735807;13.626386417160234;59.263927308424854;18.934230704153435;3.917060065844396;7.952694353710854;11.708766780014457;52.57073080806674;3.0994655987881856;8.4354330882191;4.0;0.8000000000000004;81634.70347952076;11713.33442074129;6.969382120172953;3.0994655987881856;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.03085270638871;2666.0565661266596;0.05750470013306752;81634.70347952076;0.0;0.0;135.0;4.0;143.4643056313452;4.0;110.0;8.0;105.73961948640317;8.0;105.73961948640317;8.0;101.50741623682558;8.0;30.0;4.0;38.52299782426746;4.0;94.03085270638871;2666.0565661266596;0.007494473555010709;81634.70347952076;0.0;0.0;97.78692513269232;263.34786426502785;0.8575047001330679;11713.33442074129;0.6022000543693865;0.2389722482635833;158.15591902908102;362.4046549312701;0.8074944735550111;81634.70347952076;0.6394958653699975;0.268983470417259;94.03085270638871;2666.0565661266596;0.050010226578056816;81634.70347952076;0.0;0.0;114.53996486758166;263.34786426502785;0.8575047001330679;81634.70347952076;0.6022000543693865;0.2389722482635833;148.62638641716023;331.71440202026537;0.8575047001330679;81634.70347952076;0.6022000543693865;0.2389722482635833;145.52692081837205;340.8238320217376;0.8000000000000004;81634.70347952076;0.6454867213026722;0.2741428252181868;106.10453177936256;267.54304770080506;0.8000000000000004;81634.70347952076;0.6454867213026722;0.2741428252181868;106.0829399341556;267.5034913922407;0.8000000000000004;11713.33442074129;0.6454867213026722;0.2741428252181868;97.78692513269232;2683.0217752832255;0.05750470013306752;11713.33442074129;0.0;0.0;48.934230704153435;204.8848005317304;0.05750470013306752;11713.33442074129;0.0;0.0;48.936685428758835;204.9555371954302;0.05750470013306752;81634.70347952076;0.0;0.0;"Zustand 3: Temperatur 421.776 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.677 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.255 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.233 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.306 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.612477966531052e-21;`gtol` termination condition is satisfied.;4;2.3741437138263043e-09;1.0594789253714349e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.02273721304078;114.53297451604607;145.49454885881937;48.95123736769966;0.1315178251431967;0.26879103841160706;0.23915264664715394;0.2739320187089484;141.45641360278222;142.63252071466155;142.4087679941756;141.6440625958946;59.388289079592674;0.49799332507594163;14.073471495275184;37.71894722487258;0.004069278192787907;0.03203444938381961;14.145641360059994;14.263252071469115;5.696350719775002;9.44293750638172;5.398935370915228;97.85316256539227;0.012129124800956445;2683.1469240903007;263.4210356523595;233.71152804180716;0.0105226840285354;0.8570324117608683;0.6098343496568502;0.24483589690134455;2.0299495417930302e-10;-4.748343940264022e-10;7.264588930411264e-10;-1.0325873489591686e-10;-1.9943513507314492e-10;-2.958699951705057e-11;1.688249540165998e-10;2.1822756934852805e-09;2.0299495417930302e-12;-4.748343940264021e-12;7.264588930411264e-12;-1.0325873489591686e-10;-1.9943513507314493e-12;-2.958699951705057e-13;1.688249540165998e-12;2.1822756934852806e-11;143.4603118183482;110.0;105.74136459347562;105.74136459347562;101.50559717134956;38.53065315279076;14.626245487061112;13.675682468041941;59.322509412601505;18.95123736769966;3.953837765465778;7.888202028083356;11.718627380434839;52.5519055031819;3.18113360922257;8.465233624228631;4.0;0.8100000000000004;81610.17354665857;11723.297919521388;6.961366511957615;3.18113360922257;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.02273721304078;2666.043506450687;0.05755509578940332;81610.17354665857;0.0;0.0;135.0;4.0;143.4603118183482;4.0;110.0;8.0;105.74136459347562;8.0;105.74136459347562;8.0;101.50559717134956;8.0;30.0;4.0;38.53065315279076;4.0;94.02273721304078;2666.043506450687;0.007569521024130683;81610.17354665857;0.0;0.0;97.85316256539227;263.4210356523603;0.8675550957894037;11723.297919521388;0.6024375927219522;0.23915264664715394;158.08655730540931;362.18723896395767;0.817569521024131;81610.17354665857;0.6392701661744843;0.26879103841160706;94.02273721304078;2666.043506450687;0.04998557476527264;81610.17354665857;0.0;0.0;114.53297451604607;263.4210356523603;0.8675550957894037;81610.17354665857;0.6024375927219522;0.23915264664715394;148.67568246804194;331.8758108796952;0.8675550957894037;81610.17354665857;0.6024375927219522;0.23915264664715394;145.49454885881937;340.6575001336002;0.8100000000000004;81610.17354665857;0.6452442018037416;0.2739320187089484;106.06774089181744;267.3386247269463;0.8100000000000004;81610.17354665857;0.6452442018037416;0.2739320187089484;106.04616223453422;267.29907602400334;0.8100000000000004;11723.297919521388;0.6452442018037416;0.2739320187089484;97.85316256539227;2683.1469240903007;0.05755509578940332;11723.297919521388;0.0;0.0;48.95123736769966;204.95591843963948;0.05755509578940332;11723.297919521388;0.0;0.0;48.953691668167664;205.02662074908707;0.05755509578940332;81610.17354665857;0.0;0.0;"Zustand 3: Temperatur 421.826 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.645 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.218 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.196 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.237 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.346650512215234e-21;`gtol` termination condition is satisfied.;4;2.2186652035322857e-09;1.0340841853751786e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.0147923798844;114.52747252132792;145.4607667152884;48.968132290334836;0.13272190376444812;0.26860109165797574;0.2393277247781811;0.2737247233496428;141.3859659337158;142.75967681301196;142.34657587327683;141.76257219257593;60.14894891449524;0.4976466505786163;14.234825350379586;37.71287403530823;0.004070875460996936;0.03242380561950227;14.138596593168984;14.275967681305215;5.693863034938618;9.450838146160617;5.468086264994661;97.91795937177324;0.012071709519428684;2683.269333190648;263.49478388563386;233.92703515003768;0.010594195079981605;0.867011007640552;0.6100320923279197;0.24498960178645904;2.0548185375446337e-10;-4.460289915186877e-10;7.082689990056679e-10;-1.0100531522283518e-10;-1.88606463780161e-10;-4.0188297134591267e-11;1.666649040998891e-10;2.0259562916180585e-09;2.0548185375446337e-12;-4.460289915186877e-12;7.082689990056678e-12;-1.0100531522283518e-10;-1.88606463780161e-12;-4.018829713459127e-13;1.666649040998891e-12;2.0259562916180586e-11;143.4560984410117;110.0;105.74322440570347;105.74322440570347;101.50391303630823;38.538258182596394;14.562059044090915;13.723424297915017;59.37970118917684;18.968132290334836;3.989835272093444;7.825265033930236;11.728432025819075;52.533326855223436;3.262657582626616;8.495742101550263;4.0;0.8200000000000004;81586.16538892427;11733.203153883975;6.953443515713548;3.262657582626616;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.0147923798844;2666.0307210848514;0.057605202720533155;81586.16538892427;0.0;0.0;135.0;4.0;143.4560984410117;4.0;110.0;8.0;105.74322440570347;8.0;105.74322440570347;8.0;101.50391303630823;8.0;30.0;4.0;38.538258182596394;4.0;94.0147923798844;2666.0307210848514;0.007645472171806126;81586.16538892427;0.0;0.0;97.91795937177324;263.49478388563455;0.8776052027205336;11733.203153883975;0.6026679621118077;0.2393277247781811;158.01815748510262;361.9727790319396;0.8276454721718065;81586.16538892427;0.6390472212400585;0.26860109165797574;94.0147923798844;2666.0307210848514;0.04995973054872703;81586.16538892427;0.0;0.0;114.52747252132792;263.49478388563455;0.8776052027205336;81586.16538892427;0.6026679621118077;0.2393277247781811;148.72342429791502;332.0323777012095;0.8776052027205336;81586.16538892427;0.6026679621118077;0.2393277247781811;145.4607667152884;340.49032674232234;0.8200000000000004;81586.16538892427;0.6450055354418336;0.2737247233496428;106.03173041977766;267.13795001757876;0.8200000000000004;81586.16538892427;0.6450055354418336;0.2737247233496428;106.01016472790656;267.0984087912135;0.8200000000000004;11733.203153883975;0.6450055354418336;0.2737247233496428;97.91795937177324;2683.269333190648;0.057605202720533155;11733.203153883975;0.0;0.0;48.968132290334836;205.02656915423532;0.057605202720533155;11733.203153883975;0.0;0.0;48.9705861810848;205.09723769229683;0.057605202720533155;81586.16538892427;0.0;0.0;"Zustand 3: Temperatur 421.873 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.611 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.182 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.160 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.168 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.0876083838127856e-21;`gtol` termination condition is satisfied.;4;2.0582545354251576e-09;1.008722794806659e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.00700756640106;114.52340831066482;145.42563778161258;48.984927128474965;0.13394005113630095;0.26841355897417774;0.23949765097865625;0.27352082487176027;141.31197265346543;142.8860796463624;142.28068054795673;141.8804861628346;60.90660130484662;0.49729515925477424;14.39596228405354;37.7064780458997;0.004072482710504212;0.03281310653162035;14.131197265159507;14.288607964641301;5.691227221925984;9.458699077512522;5.536963755025571;97.98137067916213;0.012016600430271229;2683.389106846605;263.56906984353805;234.13739061644412;0.010666596118128369;0.8769884590718536;0.6102242192552281;0.24513903093652117;2.056168568742578e-10;-4.346674131738837e-10;6.601794666494243e-10;-9.875500417422245e-11;-1.928697201947216e-10;-5.061906449554954e-11;1.467697074986063e-10;1.870375854196027e-09;2.056168568742578e-12;-4.346674131738837e-12;6.601794666494243e-12;-9.875500417422245e-11;-1.928697201947216e-12;-5.061906449554953e-13;1.467697074986063e-12;1.870375854196027e-11;143.45167300559;110.0;105.74519495969031;105.74519495969031;101.50235745482087;38.545818160667636;14.499012215238054;13.76965610199727;59.43555251849449;18.984927128474965;4.025067965618575;7.763824280528183;11.738187393289252;52.51497683173511;3.3440183203846914;8.526923340967642;4.0;0.8300000000000004;81562.64648422824;11743.05682703576;6.945606044965099;3.3440183203846914;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;94.00700756640106;2666.018192925577;0.0576550551899816;81562.64648422824;0.0;0.0;135.0;4.0;143.45167300559;4.0;110.0;8.0;105.74519495969031;8.0;105.74519495969031;8.0;101.50235745482087;8.0;30.0;4.0;38.545818160667636;4.0;94.00700756640106;2666.018192925577;0.007722321040412389;81562.64648422824;0.0;0.0;97.98137067916213;263.569069843539;0.887655055189982;11743.05682703576;0.6028913986395638;0.23949765097865625;157.95068522082806;361.76117780214094;0.8377223210404128;81562.64648422824;0.6388269530255308;0.26841355897417774;94.00700756640106;2666.018192925577;0.04993273414956921;81562.64648422824;0.0;0.0;114.52340831066482;263.569069843539;0.887655055189982;81562.64648422824;0.6028913986395638;0.23949765097865625;148.76965610199727;332.1842384822294;0.887655055189982;81562.64648422824;0.6028913986395638;0.23949765097865625;145.42563778161258;340.3223676458212;0.8300000000000004;81562.64648422824;0.6447705996782737;0.27352082487176027;105.99648496969718;266.9409202908321;0.8300000000000004;81562.64648422824;0.6447705996782737;0.27352082487176027;105.97493203438142;266.90138642754096;0.8300000000000004;11743.05682703576;0.6447705996782737;0.27352082487176027;97.98137067916213;2683.389106846605;0.0576550551899816;11743.05682703576;0.0;0.0;48.984927128474965;205.09680141853005;0.0576550551899816;11743.05682703576;0.0;0.0;48.987380623085755;205.16743672877448;0.0576550551899816;81562.64648422824;0.0;0.0;"Zustand 3: Temperatur 421.920 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.576 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.146 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.125 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.101 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.840708050892619e-21;`gtol` termination condition is satisfied.;4;1.95322199025132e-09;9.839418733738918e-11;1;True;;True;0;zulässig;feasible;True;True;True;93.99937275337737;114.52073314220485;145.3892223258337;49.001632819608176;0.13517206698909856;0.2682283716147534;0.23966258655272202;0.2733202135093245;141.2345528701582;143.01181153342816;142.21120782356164;141.99788013671517;61.661241402964365;0.49693890467675056;14.556876888226528;37.699770142460466;0.004074100181715354;0.03320234333609597;14.123455286839354;14.301181153348892;5.688448312949863;9.466525342437402;5.605567400305987;98.04344898891497;0.01196371187658711;2683.506344367456;263.64385622203474;234.34276886610465;0.010739880205367425;0.8869648051093371;0.6104109083640107;0.24528431520616348;2.0828139213335817e-10;-4.014921728412446e-10;6.52278231427772e-10;-9.644085530169377e-11;-1.8494006326363888e-10;-6.076561476220377e-11;1.5413093024108093e-10;1.7646755168243544e-09;2.0828139213335816e-12;-4.014921728412446e-12;6.52278231427772e-12;-9.644085530169377e-11;-1.8494006326363886e-12;-6.076561476220377e-13;1.5413093024108092e-12;1.7646755168243544e-11;143.447042635775;110.0;105.74727249331454;105.74727249331454;101.50092440310175;38.5533380103725;14.437065009336436;13.814420386402048;59.490110978542475;19.001632819608176;4.0595509631542654;7.7038235043995655;11.747899739937168;52.49683847219302;3.4251980605683343;8.558743730611695;4.0;0.8400000000000004;81539.58622528915;11752.86524029631;6.9378474574624995;3.4251980605683343;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.99937275337737;2666.0059058671195;0.057704685314704074;81539.58622528915;0.0;0.0;135.0;4.0;143.447042635775;4.0;110.0;8.0;105.74727249331454;8.0;105.74727249331454;8.0;101.50092440310175;8.0;30.0;4.0;38.5533380103725;4.0;93.99937275337737;2666.0059058671195;0.007800061588944031;81539.58622528915;0.0;0.0;98.04344898891497;263.64385622203537;0.8977046853147045;11752.86524029631;0.6031081281300178;0.23966258655272202;157.88410764511144;361.55234183397965;0.8478000615889445;81539.58622528915;0.638609286552096;0.2682283716147534;93.99937275337737;2666.0059058671195;0.049904623725760044;81539.58622528915;0.0;0.0;114.52073314220485;263.64385622203537;0.8977046853147045;81539.58622528915;0.6031081281300178;0.23966258655272202;148.81442038640205;332.33152423988474;0.8977046853147045;81539.58622528915;0.6031081281300178;0.23966258655272202;145.3892223258337;340.153675491518;0.8400000000000004;81539.58622528915;0.6445392766353546;0.2733202135093245;105.96198941159315;266.74743572633224;0.8400000000000004;81539.58622528915;0.6445392766353546;0.2733202135093245;105.94044903684573;266.7079091271226;0.8400000000000004;11752.86524029631;0.6445392766353546;0.2733202135093245;98.04344898891497;2683.506344367456;0.057704685314704074;11752.86524029631;0.0;0.0;49.001632819608176;205.16666096940043;0.057704685314704074;11752.86524029631;0.0;0.0;49.00408593090873;205.2372635584189;0.057704685314704074;81539.58622528915;0.0;0.0;"Zustand 3: Temperatur 421.964 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.539 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.112 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.090 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.034 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.5941021431044885e-21;`gtol` termination condition is satisfied.;4;1.8134972688931528e-09;9.58551213353203e-11;1;True;;True;0;zulässig;feasible;True;True;True;93.99187850246693;114.51940003640397;145.3515776635826;49.01825962986584;0.13641775288913555;0.26804546317581773;0.23982268613923075;0.2731227837890305;141.15381968935355;143.13694974009817;142.1382771870795;142.11482500701734;62.412865106168155;0.49657793916693765;14.71756392064165;37.69276066285249;0.004075728086552772;0.03359150748242876;14.115381968772114;14.31369497401678;5.685531087489676;9.474321667124435;5.673896827867926;98.10424432552031;0.011912962005090665;2683.6211403900384;263.71910744653655;234.54333662274587;0.01081404037974587;0.8969400828286382;0.6105923298995101;0.24542557998937717;2.1403678829301498e-10;-3.7903191696386784e-10;6.097025107010268e-10;-9.412870483060942e-11;-1.624016476853285e-10;-6.963318810448982e-11;1.5080559023772366e-10;1.6324008811352542e-09;2.14036788293015e-12;-3.790319169638679e-12;6.097025107010268e-12;-9.412870483060942e-11;-1.624016476853285e-12;-6.963318810448982e-13;1.5080559023772367e-12;1.6324008811352542e-11;143.44221409625322;110.0;105.74945343340073;105.74945343340073;101.49960818797558;38.5608223528767;14.37617919695873;13.85775804529527;59.543421972643614;19.018259629865838;4.093299112629779;7.645209107880419;11.7575749309338;52.47889581802281;3.5061803817126815;8.591171151002754;4.0;0.8500000000000004;81516.9557938195;11762.634319307042;6.930161525128651;3.5061803817126815;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.99187850246693;2665.993844736687;0.05775412320838369;81516.9557938195;0.0;0.0;135.0;4.0;143.44221409625322;4.0;110.0;8.0;105.74945343340073;8.0;105.74945343340073;8.0;101.49960818797558;8.0;30.0;4.0;38.5608223528767;4.0;93.99187850246693;2665.993844736687;0.007878687708169975;81516.9557938195;0.0;0.0;98.10424432552031;263.71910744653377;0.9077541232083841;11762.634319307042;0.6033183666728175;0.23982268613923075;157.81839329321195;361.3461813923253;0.8578786877081704;81516.9557938195;0.6383941493077734;0.26804546317581773;93.99187850246693;2665.993844736687;0.04987543550021371;81516.9557938195;0.0;0.0;114.51940003640397;263.71910744653377;0.9077541232083841;81516.9557938195;0.6033183666728175;0.23982268613923075;148.85775804529527;332.47436122117364;0.9077541232083841;81516.9557938195;0.6033183666728175;0.23982268613923075;145.3515776635826;339.98429996144984;0.8500000000000004;81516.9557938195;0.6443114528877618;0.2731227837890305;105.92822888540121;266.55739983679797;0.8500000000000004;81516.9557938195;0.6443114528877618;0.2731227837890305;105.90670088737022;266.5178804162304;0.8500000000000004;11762.634319307042;0.6443114528877618;0.2731227837890305;98.10424432552031;2683.6211403900384;0.05775412320838369;11762.634319307042;0.0;0.0;49.01825962986584;205.23619073643252;0.05775412320838369;11762.634319307042;0.0;0.0;49.020712369952776;205.30676107600544;0.05775412320838369;81516.9557938195;0.0;0.0;"Zustand 3: Temperatur 422.008 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.502 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.078 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.057 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.968 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.354716843851719e-21;`gtol` termination condition is satisfied.;4;1.704383285142498e-09;9.332434670386628e-11;1;True;;True;0;zulässig;feasible;True;True;True;93.98451591871725;114.5193637090943;145.3127583215471;49.034817198063706;0.13767691228115947;0.26786476950377797;0.2399780980441815;0.27292843433177344;141.06988058082578;143.261566810897;142.06200219117682;142.23138724350616;63.16146899869058;0.4962123138400898;14.878018298880075;37.68545943040755;0.004077366610750864;0.03398059064482905;14.106988057930762;14.32615668109806;5.682480087653975;9.482092482891982;5.741951727186569;98.16380437592602;0.011864272567240387;2683.733585140967;263.79478958767646;234.7392533193177;0.01088906966650005;0.9069143274475324;0.6107686468320701;0.2455629454977969;2.1573498543148162e-10;-3.616804633566062e-10;6.012896847096272e-10;-9.175937787375688e-11;-1.7254819795198273e-10;-8.361666914424859e-11;1.2641976354643703e-10;1.5181740309344605e-09;2.1573498543148162e-12;-3.616804633566062e-12;6.012896847096272e-12;-9.175937787375688e-11;-1.7254819795198273e-12;-8.361666914424859e-13;1.2641976354643702e-12;1.5181740309344604e-11;143.43719381464268;110.0;105.75173438423514;105.75173438423514;101.49840342599629;38.56827552696751;14.31631821608147;13.899708434200988;59.59552884895851;19.034817198063706;4.1263269879841005;7.587930008309115;11.767218465517885;52.46113384763396;3.5869501126538808;8.624174903360483;4.0;0.8600000000000004;81494.72804404866;11772.369638332066;6.922542406304786;3.5869501126538808;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.98451591871725;2665.9819952343073;0.05780339711403204;81494.72804404866;0.0;0.0;135.0;4.0;143.43719381464268;4.0;110.0;8.0;105.75173438423514;8.0;105.75173438423514;8.0;101.49840342599629;8.0;30.0;4.0;38.56827552696751;4.0;93.98451591871725;2665.9819952343073;0.007958193234021615;81494.72804404866;0.0;0.0;98.16380437592602;263.7947895876763;0.9178033971140325;11772.369638332066;0.6035223211305298;0.2399780980441815;157.75351203072415;361.1426102709297;0.867958193234022;81494.72804404866;0.6381814711554399;0.26786476950377797;93.98451591871725;2665.9819952343073;0.04984520388001042;81494.72804404866;0.0;0.0;114.5193637090943;263.7947895876763;0.9178033971140325;81494.72804404866;0.6035223211305298;0.2399780980441815;148.899708434201;332.61287110415066;0.9178033971140325;81494.72804404866;0.6035223211305298;0.2399780980441815;145.3127583215471;339.8142879473009;0.8600000000000004;81494.72804404866;0.644087019264821;0.27292843433177344;105.89518880573382;266.3707193444232;0.8600000000000004;81494.72804404866;0.644087019264821;0.27292843433177344;105.8736730120159;266.3312070297199;0.8600000000000004;11772.369638332066;0.644087019264821;0.27292843433177344;98.16380437592602;2683.733585140967;0.05780339711403204;11772.369638332066;0.0;0.0;49.034817198063706;205.30543102613572;0.05780339711403204;11772.369638332066;0.0;0.0;49.03726957836233;205.37596955525896;0.05780339711403204;81494.72804404866;0.0;0.0;"Zustand 3: Temperatur 422.050 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.463 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.045 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.024 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.904 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.1251660154288796e-21;`gtol` termination condition is satisfied.;4;1.5853029839014852e-09;9.083133837425143e-11;1;True;;True;0;zulässig;feasible;True;True;True;93.97727661578847;114.5205805063776;145.2728161914368;49.051314576519246;0.1389493505181629;0.26768622860871183;0.24012896455420296;0.2727370676647807;140.98283772036626;143.38573087620537;141.98249081222428;142.34762918393747;63.90705029889066;0.49584207864530644;15.038235094692446;37.677875785076424;0.0040790159159474;0.03436958471368957;14.098283771896636;14.338573087629626;5.679299632495481;9.489841945587148;5.809731845384839;98.22217461980796;0.011817568731966384;2683.8437646818697;263.87087028071437;234.93067148322703;0.010964961088082426;0.916887572438745;0.6109400152373566;0.2456965270225331;2.198206061621022e-10;-3.425668637646595e-10;5.727542884415016e-10;-8.94416762875494e-11;-1.6274270819849335e-10;-9.089262675843202e-11;1.3025669431954157e-10;1.3999112979945494e-09;2.198206061621022e-12;-3.425668637646595e-12;5.727542884415016e-12;-8.94416762875494e-11;-1.6274270819849334e-12;-9.089262675843202e-13;1.3025669431954156e-12;1.3999112979945494e-11;143.43198790193577;110.0;105.75411211685935;105.75411211685935;101.49730502403827;38.57570160742853;14.25744708388578;13.94030943958353;59.64647301237943;19.051314576519246;4.158648885767207;7.531937497051388;11.776835501070877;52.44353841623547;3.667493248146741;8.657725641140985;4.0;0.8700000000000004;81472.87739471563;11782.076442813224;6.914984620084694;3.667493248146741;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.97727661578847;2665.9703438770152;0.057852533526826955;81472.87739471563;0.0;0.0;135.0;4.0;143.43198790193577;4.0;110.0;8.0;105.75411211685935;8.0;105.75411211685935;8.0;101.49730502403827;8.0;30.0;4.0;38.57570160742853;4.0;93.97727661578847;2665.9703438770152;0.008038571959382849;81472.87739471563;0.0;0.0;98.22217461980796;263.87087028071466;0.9278525335268274;11782.076442813224;0.6037201896161806;0.24012896455420296;157.68943498582155;360.94154562653887;0.8780385719593833;81472.87739471563;0.6379711842454499;0.26768622860871183;93.97727661578847;2665.9703438770152;0.04981396156744411;81472.87739471563;0.0;0.0;114.5205805063776;263.87087028071466;0.9278525335268274;81472.87739471563;0.6037201896161806;0.24012896455420296;148.94030943958353;332.7471711902739;0.9278525335268274;81472.87739471563;0.6037201896161806;0.24012896455420296;145.2728161914368;339.64368371548886;0.8700000000000004;81472.87739471563;0.6438658706628385;0.2727370676647807;105.86285486523661;266.18730406184426;0.8700000000000004;81472.87739471563;0.6438658706628385;0.2727370676647807;105.8413511142328;266.1477987920584;0.8700000000000004;11782.076442813224;0.6438658706628385;0.2727370676647807;98.22217461980796;2683.8437646818697;0.057852533526826955;11782.076442813224;0.0;0.0;49.051314576519246;205.37441969258649;0.057852533526826955;11782.076442813224;0.0;0.0;49.0537666078028;205.44492681936697;0.057852533526826955;81472.87739471563;0.0;0.0;"Zustand 3: Temperatur 422.090 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.423 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.013 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.991 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.839 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
