config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.9050018721486625e-21;`gtol` termination condition is satisfied.;4;1.4920218406275002e-09;8.837422556547427e-11;1;True;;True;0;zulässig;feasible;True;True;True;93.97015268367454;114.52300834146433;145.2318006750504;49.0677602688757;0.14023487488016825;0.2675097805811072;0.24027542223241458;0.2725485900438085;140.89278830821547;143.50950593691212;141.89984578391088;142.4636093035067;64.64960681131544;0.49546728240765997;15.19820952864914;37.670018612450406;0.004080676141588002;0.034758481787426625;14.089278830690802;14.3509505937006;5.6759938313626055;9.49757395355867;5.877236982876477;98.2793984514492;0.01177277890925615;2683.9517611388483;263.947318648578;235.11773709808202;0.011041707672832524;0.9268598496350318;0.6111065846536098;0.24582643518078465;2.1897506030654768e-10;-3.2581226605543634e-10;5.534843694476876e-10;-8.710998589123164e-11;-1.5427303878823295e-10;-9.387690624862444e-11;1.2664713722188026e-10;1.3074554772174452e-09;2.189750603065477e-12;-3.2581226605543635e-12;5.534843694476877e-12;-8.710998589123164e-11;-1.5427303878823296e-12;-9.387690624862444e-13;1.2664713722188026e-12;1.3074554772174451e-11;143.426602171544;110.0;105.7565835590936;105.7565835590936;101.49630816126148;38.58310442206414;14.199532313970053;13.979597544975775;59.69629402938506;19.067760268875702;4.190278822985704;7.477185107644402;11.786430875419057;52.42609619999621;3.7477968699253665;8.691795304763104;4.0;0.8800000000000004;81451.37972892179;11791.759670299307;6.907483022578795;3.7477968699253665;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.97015268367454;2665.9588779470464;0.05790155730786384;81451.37972892179;0.0;0.0;135.0;4.0;143.426602171544;4.0;110.0;8.0;105.7565835590936;8.0;105.7565835590936;8.0;101.49630816126148;8.0;30.0;4.0;38.58310442206414;4.0;93.97015268367454;2665.9588779470464;0.008119817644435177;81451.37972892179;0.0;0.0;98.2793984514492;263.94731864857783;0.9379015573078643;11791.759670299307;0.6039121619424922;0.24027542223241458;157.62613448551406;360.742907821943;0.8881198176444356;81451.37972892179;0.6377632229313663;0.2675097805811072;93.97015268367454;2665.9588779470464;0.049781739663428665;81451.37972892179;0.0;0.0;114.52300834146433;263.94731864857783;0.9379015573078643;81451.37972892179;0.6039121619424922;0.24027542223241458;148.97959754497577;332.87737458844055;0.9379015573078643;81451.37972892179;0.6039121619424922;0.24027542223241458;145.2318006750504;339.4725290629633;0.8800000000000004;81451.37972892179;0.6436479058670708;0.2725485900438085;105.83121303670123;266.00706677762645;0.8800000000000004;81451.37972892179;0.6436479058670708;0.2725485900438085;105.8097211770143;265.967568502868;0.8800000000000004;11791.759670299307;0.6436479058670708;0.2725485900438085;98.2793984514492;2683.9517611388483;0.05790155730786384;11791.759670299307;0.0;0.0;49.0677602688757;205.443192295545;0.05790155730786384;11791.759670299307;0.0;0.0;49.07021196126527;205.51366839897503;0.05790155730786384;81451.37972892179;0.0;0.0;"Zustand 3: Temperatur 422.130 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.382 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.981 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.960 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.776 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.700204246736407e-21;`gtol` termination condition is satisfied.;4;1.4403501699986188e-09;8.602562695774332e-11;1;True;;True;0;zulässig;feasible;True;True;True;93.96313665871378;114.52660663349343;145.18975882082646;49.08416226521615;0.1415332945855501;0.26733536751273373;0.24041760219754058;0.2723629112846278;140.79982486622583;143.63295212870375;141.81416490872147;142.5793824648565;65.38913688306931;0.4950879728690605;15.357936965047001;37.66189637084847;0.004082347406669376;0.03514727416465222;14.079982486496748;14.363295212879834;5.672566596354659;9.505292164315506;5.944466989398296;98.33551729382589;0.011729834583955299;2684.0576529173104;264.02410522839153;235.3005899434155;0.011119302462472502;0.9368311893272484;0.6112684984172276;0.24595277614801792;2.1968560304230778e-10;-3.119424718533992e-10;5.413767212303355e-10;-8.481548796623883e-11;-1.4500756151392125e-10;-9.458744898438454e-11;1.2391865311656147e-10;1.258342763321707e-09;2.196856030423078e-12;-3.1194247185339917e-12;5.413767212303355e-12;-8.481548796623883e-11;-1.4500756151392125e-12;-9.458744898438454e-13;1.2391865311656148e-12;1.258342763321707e-11;143.42104215707093;110.0;105.75914578622246;105.75914578622246;101.49540827232124;38.590487567506216;14.142541838831221;14.017607893745492;59.74502972631967;19.08416226521615;4.221230536033772;7.423628492396574;11.796009127508682;52.408794644003876;3.8278490729190366;8.726357059395752;4.0;0.8900000000000005;81430.2123011677;11801.42396990208;6.900032784928695;3.8278490729190366;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.96313665871378;2665.947585443703;0.05795049178972045;81430.2123011677;0.0;0.0;135.0;4.0;143.42104215707093;4.0;110.0;8.0;105.75914578622246;8.0;105.75914578622246;8.0;101.49540827232124;8.0;30.0;4.0;38.590487567506216;4.0;93.96313665871378;2665.947585443703;0.008201924025852007;81430.2123011677;0.0;0.0;98.33551729382589;264.0241052283918;0.9479504917897209;11801.42396990208;0.6040984200444108;0.24041760219754058;157.56358399590215;360.5466202782931;0.8982019240258524;81430.2123011677;0.6375575236897686;0.26733536751273373;93.96313665871378;2665.947585443703;0.04974856776386844;81430.2123011677;0.0;0.0;114.52660663349343;264.0241052283918;0.9479504917897209;81430.2123011677;0.6040984200444108;0.24041760219754058;149.0176078937455;333.0035903907607;0.9479504917897209;81430.2123011677;0.6040984200444108;0.24041760219754058;145.18975882082646;339.3008634638311;0.8900000000000005;81430.2123011677;0.6434330273825757;0.2723629112846278;105.80024957409768;265.82992314602257;0.8900000000000005;81430.2123011677;0.6434330273825757;0.2723629112846278;105.77876946396623;265.79043182673644;0.8900000000000005;11801.42396990208;0.6434330273825757;0.2723629112846278;98.33551729382589;2684.0576529173104;0.05795049178972045;11801.42396990208;0.0;0.0;49.08416226521615;205.51178224737254;0.05795049178972045;11801.42396990208;0.0;0.0;49.086613628317366;205.5822276789917;0.05795049178972045;81430.2123011677;0.0;0.0;"Zustand 3: Temperatur 422.168 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.340 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.950 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.929 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.714 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.5015199293069105e-21;`gtol` termination condition is satisfied.;4;1.391021282048625e-09;8.36841673114683e-11;1;True;;True;0;zulässig;feasible;True;True;True;93.95622149572176;114.53133624841894;145.14673545245313;49.10052807464325;0.14284442079307924;0.2671629334206633;0.2405556303875452;0.27217994460342176;140.70403551497066;143.75612596725728;141.72554134844856;142.69500014985167;66.12563936410533;0.49470419672839117;15.51741290709759;37.653517116578655;0.004084029811329277;0.0355359543366887;14.07040355137561;14.375612596736667;5.669021653943659;9.513000009982509;6.011421760400146;98.39057070548137;0.011688670159156759;2684.161514903242;264.10120190159034;235.47936391406338;0.011197738518565759;0.9468016203557703;0.6114258939784639;0.2460756518768943;2.2031088064977666e-10;-2.962821099572466e-10;5.208562470215838e-10;-8.252409866571497e-11;-1.4293277672550175e-10;-1.0939515959762502e-10;1.1402789823478088e-10;1.2145449090894544e-09;2.2031088064977667e-12;-2.962821099572466e-12;5.208562470215838e-12;-8.252409866571497e-11;-1.4293277672550175e-12;-1.0939515959762503e-12;1.1402789823478087e-12;1.2145449090894544e-11;143.41531312888583;110.0;105.76179601230717;105.76179601230717;101.49460103174943;38.59785442387903;14.086444937037356;14.054374348763417;59.79271628160234;19.10052807464325;4.251517480573398;7.3712253068258065;11.80557451658541;52.3916219142734;3.9076388963102886;8.7613852357606;4.0;0.9000000000000005;81409.35365103952;11811.073720370156;6.89262937294478;3.9076388963102886;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.95622149572176;2665.936455038623;0.057999358874335605;81409.35365103952;0.0;0.0;135.0;4.0;143.41531312888583;4.0;110.0;8.0;105.76179601230717;8.0;105.76179601230717;8.0;101.49460103174943;8.0;30.0;4.0;38.59785442387903;4.0;93.95622149572176;2665.936455038623;0.00828488482477441;81409.35365103952;0.0;0.0;98.39057070548137;264.1012019015908;0.9579993588743361;11811.073720370156;0.6042791383769821;0.2405556303875452;157.50175806592318;360.35260933530424;0.9082848848247749;81409.35365103952;0.6373540250430233;0.2671629334206633;93.95622149572176;2665.936455038623;0.0497144740495612;81409.35365103952;0.0;0.0;114.53133624841894;264.1012019015908;0.9579993588743361;81409.35365103952;0.6042791383769821;0.2405556303875452;149.05437434876342;333.1259238406576;0.9579993588743361;81409.35365103952;0.6042791383769821;0.2405556303875452;145.14673545245313;339.1287242075358;0.9000000000000005;81409.35365103952;0.6432211412736497;0.27217994460342176;105.76995101265834;265.65579158099695;0.9000000000000005;81409.35365103952;0.6432211412736497;0.27217994460342176;105.7484825194266;265.6163071872895;0.9000000000000005;11811.073720370156;0.6432211412736497;0.27217994460342176;98.39057070548137;2684.161514903242;0.057999358874335605;11811.073720370156;0.0;0.0;49.10052807464325;205.58022094917098;0.057999358874335605;11811.073720370156;0.0;0.0;49.102979117476025;205.65063603462352;0.057999358874335605;81409.35365103952;0.0;0.0;"Zustand 3: Temperatur 422.204 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.297 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.920 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.898 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.652 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.3065777486300574e-21;`gtol` termination condition is satisfied.;4;1.3001067156178497e-09;8.132131022837811e-11;1;True;;True;0;zulässig;feasible;True;True;True;93.94940054206592;114.53715944195068;145.10277328990094;49.11686475555348;0.14416806659978718;0.26699242417477703;0.24068962780855926;0.2719996064654212;140.60550423254818;143.87908057613473;141.63406389562428;142.81051067485984;66.85911357100697;0.4943159996806575;15.676632992346436;37.64488852753351;0.004085723438303024;0.03592451498038836;14.060550423142532;14.38790805762477;5.6653625558302245;9.520700711649912;6.078101233754089;98.44459648068204;0.011649222808581713;2684.263418651854;264.1785818273598;235.65418732043003;0.011277008928056609;0.9567711701958843;0.6115789031983347;0.24619516030361085;2.198561332988902e-10;-2.88011392512999e-10;4.993694346921984e-10;-8.027933873222537e-11;-1.3133671927789692e-10;-1.1297629498585593e-10;1.1115730558231007e-10;1.1228564744669711e-09;2.198561332988902e-12;-2.88011392512999e-12;4.993694346921984e-12;-8.027933873222537e-11;-1.3133671927789692e-12;-1.1297629498585593e-12;1.1115730558231007e-12;1.1228564744669711e-11;143.40942010960214;110.0;105.76453158206863;105.76453158206863;101.49388233939936;38.6052081684291;14.031212164877388;14.089929549060969;59.839388312252936;19.11686475555348;4.281152832245823;7.319935101386591;11.815131040002711;52.37456685278005;3.987156259160031;8.796855273816277;4.0;0.9100000000000005;81388.78352297393;11820.713046904288;6.885268528220363;3.987156259160031;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.94940054206592;2665.9254760341573;0.05804817912394045;81388.78352297393;0.0;0.0;135.0;4.0;143.40942010960214;4.0;110.0;8.0;105.76453158206863;8.0;105.76453158206863;8.0;101.49388233939936;8.0;30.0;4.0;38.6052081684291;4.0;93.94940054206592;2665.9254760341573;0.008368693753936621;81388.78352297393;0.0;0.0;98.44459648068204;264.17858182735955;0.9680481791239409;11820.713046904288;0.6044544842899493;0.24068962780855926;157.44063227447953;360.1608041193084;0.9183686937539371;81388.78352297393;0.6371526674854676;0.26699242417477703;93.94940054206592;2665.9254760341573;0.04967948537000383;81388.78352297393;0.0;0.0;114.53715944195068;264.17858182735955;0.9680481791239409;81388.78352297393;0.6044544842899493;0.24068962780855926;149.08992954906097;333.24447649338;0.9680481791239409;81388.78352297393;0.6044544842899493;0.24068962780855926;145.10277328990094;338.9561465287566;0.9100000000000005;81388.78352297393;0.6430121570111933;0.2719996064654212;105.7403041681344;265.4845931542653;0.9100000000000005;81388.78352297393;0.6430121570111933;0.2719996064654212;105.71884716775418;265.44511566527586;0.9100000000000005;11820.713046904288;0.6430121570111933;0.2719996064654212;98.44459648068204;2684.263418651854;0.05804817912394045;11820.713046904288;0.0;0.0;49.11686475555348;205.64853791745404;0.05804817912394045;11820.713046904288;0.0;0.0;49.119315486619314;205.7189229579491;0.05804817912394045;81388.78352297393;0.0;0.0;"Zustand 3: Temperatur 422.240 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.253 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.890 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.869 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.591 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.1161618666022898e-21;`gtol` termination condition is satisfied.;4;1.1821998824033886e-09;7.89450678206345e-11;1;True;;True;0;zulässig;feasible;True;True;True;93.94266751354763;114.54403980455987;145.05791306337073;49.133178943777295;0.14550404703152922;0.2668237874281675;0.24081971077009826;0.2718218164413466;140.50431109617853;144.00186589851455;141.53981722698808;142.92595939062255;67.58955925396788;0.49392342645509024;15.835592988335751;37.636017925219676;0.004087428354255273;0.03631294895127291;14.050431109517435;14.400186589863367;5.661592689084496;9.528397292700673;6.144505386749207;98.497630743348;0.011611432337399627;2684.3634325645385;264.25621937937944;235.8251831710116;0.011357106807999395;0.9667398650374923;0.6117276526281253;0.2463113955425691;2.2303936475509545e-10;-2.7340263386577135e-10;4.65149696537992e-10;-7.80587816606726e-11;-1.2431655704858713e-10;-1.191153842228232e-10;1.1246470421610866e-10;1.004167415885604e-09;2.2303936475509543e-12;-2.7340263386577133e-12;4.65149696537992e-12;-7.80587816606726e-11;-1.2431655704858713e-12;-1.1911538422282319e-12;1.1246470421610866e-12;1.004167415885604e-11;143.40336788852744;110.0;105.76734996330777;105.76734996330777;101.49324830688965;38.61255178818868;13.976815292074832;14.124304963683983;59.885078955159315;19.133178943777295;4.310149488103946;7.269719219959768;11.824682449760132;52.3576189358144;4.066391900313249;8.832743669227227;4.0;0.9200000000000005;81368.48279167357;11830.345836805172;6.877946250609984;4.066391900313249;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.94266751354763;2665.9146383246552;0.05809697184549123;81368.48279167357;0.0;0.0;135.0;4.0;143.40336788852744;4.0;110.0;8.0;105.76734996330777;8.0;105.76734996330777;8.0;101.49324830688965;8.0;30.0;4.0;38.61255178818868;4.0;93.94266751354763;2665.9146383246552;0.008453344523795784;81368.48279167357;0.0;0.0;98.497630743348;264.25621937937933;0.9780969718454917;11830.345836805172;0.6046246183807176;0.24081971077009826;157.38018318060227;359.97113641824194;0.9284533445237962;81368.48279167357;0.6369533934123467;0.2668237874281675;93.94266751354763;2665.9146383246552;0.049643627321695444;81368.48279167357;0.0;0.0;114.54403980455987;264.25621937937933;0.9780969718454917;81368.48279167357;0.6046246183807176;0.24081971077009826;149.12430496368398;333.3593463693736;0.9780969718454917;81368.48279167357;0.6046246183807176;0.24081971077009826;145.05791306337073;338.78316372959205;0.9200000000000005;81368.48279167357;0.6428059873276256;0.2718218164413466;105.71129613533265;265.31625149726074;0.9200000000000005;81368.48279167357;0.6428059873276256;0.2718218164413466;105.68985051189605;265.2767809005746;0.9200000000000005;11830.345836805172;0.6428059873276256;0.2718218164413466;98.497630743348;2684.3634325645385;0.05809697184549123;11830.345836805172;0.0;0.0;49.133178943777295;205.71676090173273;0.05809697184549123;11830.345836805172;0.0;0.0;49.135629371075254;205.7871161754142;0.05809697184549123;81368.48279167357;0.0;0.0;"Zustand 3: Temperatur 422.274 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.208 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.861 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.840 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.530 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.9411786977284195e-21;`gtol` termination condition is satisfied.;4;1.1233481435715662e-09;7.669652792308684e-11;1;True;;True;0;zulässig;feasible;True;True;True;93.93601647194015;114.55194220855628;145.01219362055042;49.14947687874758;0.14685217903124312;0.2666569725506649;0.24094599110739098;0.27164649707122224;140.4005325080247;144.12452889418284;141.442882140451;143.04138886808857;68.31697656659425;0.4935265208522203;15.994288788476387;37.62691229534988;0.00408914461100153;0.03670124927695914;14.040053250708457;14.412452889431025;5.657715285623035;9.536092591200218;6.2106342333505795;98.54970803518779;0.011575241050986899;2684.4616220549137;264.3340900857915;235.99246943834913;0.011438025309592814;0.9767077298595934;0.6118722637726398;0.24642444807010416;2.1996982013661182e-10;-2.6211921522190096e-10;4.6486547944368795e-10;-7.587319661439551e-11;-1.248849912371952e-10;-1.2741452337650117e-10;8.532197171007283e-11;9.401333045389038e-10;2.199698201366118e-12;-2.6211921522190094e-12;4.6486547944368795e-12;-7.587319661439551e-11;-1.248849912371952e-12;-1.2741452337650116e-12;8.532197171007283e-13;9.401333045389037e-12;143.39716103516895;110.0;105.77024873981907;105.77024873981907;101.49269524495998;38.61988809175733;13.923227241375002;14.157530942870721;59.92981994343046;19.149476878747578;4.338520068666355;7.220540704631276;11.834232267878917;52.34076823513641;4.145337322320302;8.869027922522037;4.0;0.9300000000000005;81348.43339269389;11839.975754040495;6.870658781960176;4.145337322320302;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.93601647194015;2665.903932360394;0.05814575516918574;81348.43339269389;0.0;0.0;135.0;4.0;143.39716103516895;4.0;110.0;8.0;105.77024873981907;8.0;105.77024873981907;8.0;101.49269524495998;8.0;30.0;4.0;38.61988809175733;4.0;93.93601647194015;2665.903932360394;0.008538830848012095;81348.43339269389;0.0;0.0;98.54970803518779;264.3340900857914;0.9881457551691862;11839.975754040495;0.6047896948270585;0.24094599110739098;157.32038827654395;359.7835405634905;0.9385388308480126;81348.43339269389;0.6367561470518182;0.2666569725506649;93.93601647194015;2665.903932360394;0.04960692432117365;81348.43339269389;0.0;0.0;114.55194220855628;264.3340900857914;0.9881457551691862;81348.43339269389;0.6047896948270585;0.24094599110739098;149.15753094287072;333.47062810077006;0.9881457551691862;81348.43339269389;0.6047896948270585;0.24094599110739098;145.01219362055042;338.6098072944149;0.9300000000000005;81348.43339269389;0.6426025480789517;0.27164649707122224;105.68291428603425;265.1506927069157;0.9300000000000005;81348.43339269389;0.6426025480789517;0.27164649707122224;105.66147993133364;265.11122899801575;0.9300000000000005;11839.975754040495;0.6426025480789517;0.27164649707122224;98.54970803518779;2684.4616220549137;0.05814575516918574;11839.975754040495;0.0;0.0;49.14947687874758;205.7849159939796;0.05814575516918574;11839.975754040495;0.0;0.0;49.15192700982357;205.85524175721207;0.05814575516918574;81348.43339269389;0.0;0.0;"Zustand 3: Temperatur 422.308 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.162 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.833 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.811 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.470 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.7734214217153653e-21;`gtol` termination condition is satisfied.;4;1.0581011499451272e-09;7.447712966697045e-11;1;True;;True;0;zulässig;feasible;True;True;True;93.92944180407619;114.56083275717288;144.96565202758893;49.16576442785214;0.14821228144164936;0.26649193056509984;0.24106857639161033;0.2714735737351114;140.2942414062162;144.2471137228103;141.34333577665473;143.15683907119197;69.04136603836898;0.49312532577966556;16.152716408129937;37.6175783070899;0.004090872246629574;0.037089409150892254;14.029424140534303;14.424711372294123;5.653733431071512;9.543789271407555;6.276487821693196;98.6008613984435;0.011540593631106084;2684.5580497047517;264.4121705721829;236.15615930949937;0.011519757621574311;0.9866747884998998;0.6120128533382573;0.24653440489796563;2.177245050916099e-10;-2.561790779509465e-10;4.445723789103795e-10;-7.372535915095568e-11;-1.3307044355315156e-10;-1.3093881534587126e-10;7.864286999392789e-11;8.731717571208719e-10;2.177245050916099e-12;-2.5617907795094654e-12;4.4457237891037945e-12;-7.372535915095568e-11;-1.3307044355315156e-12;-1.3093881534587126e-12;7.864286999392789e-13;8.73171757120872e-12;143.39080391185502;110.0;105.77322560476512;105.77322560476512;101.49221965167925;38.62721972026378;13.870422031695398;14.189636766721321;59.97364167817972;19.16576442785214;4.366276920509904;7.1723642063216175;11.843783800688925;52.324005381875054;4.223984739132391;8.905686490798416;4.0;0.9400000000000005;81328.61825786365;11849.606252815109;6.863402590996847;4.223984739132391;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.92944180407619;2665.8933491140056;0.05819454612147357;81328.61825786365;0.0;0.0;135.0;4.0;143.39080391185502;4.0;110.0;8.0;105.77322560476512;8.0;105.77322560476512;8.0;101.49221965167925;8.0;30.0;4.0;38.62721972026378;4.0;93.92944180407619;2665.8933491140056;0.008625146448124885;81328.61825786365;0.0;0.0;98.6008613984435;264.41217057218154;0.9981945461214741;11849.606252815109;0.6049498617008667;0.24106857639161033;157.26122594355041;359.59795331794203;0.9486251464481253;81328.61825786365;0.6365608743996034;0.26649193056509984;93.92944180407619;2665.8933491140056;0.04956939967334868;81328.61825786365;0.0;0.0;114.56083275717288;264.41217057218154;0.9981945461214741;81328.61825786365;0.6049498617008667;0.24106857639161033;149.18963676672132;333.57841307133367;0.9981945461214741;81328.61825786365;0.6049498617008667;0.24106857639161033;144.96565202758893;338.436106997801;0.9400000000000005;81328.61825786365;0.6424017581135584;0.2714735737351114;105.65514626637446;264.98784525508694;0.9400000000000005;81328.61825786365;0.6424017581135584;0.2714735737351114;105.6337230794901;264.9483884368413;0.9400000000000005;11849.606252815109;0.6424017581135584;0.2714735737351114;98.6008613984435;2684.5580497047517;0.05819454612147357;11849.606252815109;0.0;0.0;49.16576442785214;205.85302773047354;0.05819454612147357;11849.606252815109;0.0;0.0;49.168214269804196;205.92332421904982;0.05819454612147357;81328.61825786365;0.0;0.0;"Zustand 3: Temperatur 422.340 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.116 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.805 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.784 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.411 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.615554837392075e-21;`gtol` termination condition is satisfied.;4;1.0075130220557254e-09;7.23264106311391e-11;1;True;;True;0;zulässig;feasible;True;True;True;93.92293820233527;114.57067873565887;144.91832366413558;49.1820471091159;0.14958417498728707;0.266328614086182;0.2411875701287009;0.27130297453035157;140.1855074622669;144.36966191465015;141.24125182625994;143.27234751766386;69.76272854936985;0.49271988328687516;16.31087198087896;37.608022331064376;0.004092611286526338;0.0374774219263213;14.018550746144284;14.436966191478858;5.649650073055186;9.551489834505638;6.3420662317828915;98.65112245361917;0.01150743701907722;2684.6527754104595;264.4904385075214;236.31636142203627;0.011602296973077686;0.9966410637199424;0.6121495334667589;0.24664134973716884;2.1961454876873177e-10;-2.419540123810293e-10;4.2928149923682213e-10;-7.162481718836489e-11;-1.1971224012086168e-10;-1.3841372492606752e-10;7.929656931082718e-11;8.240874649345642e-10;2.1961454876873175e-12;-2.419540123810293e-12;4.292814992368221e-12;-7.162481718836489e-11;-1.1971224012086167e-12;-1.3841372492606752e-12;7.929656931082718e-13;8.240874649345642e-12;143.38430068554226;110.0;105.77627835447788;105.77627835447788;101.4918182014377;38.63454915757478;13.818374724554417;14.220650691440198;60.016573296044385;19.1820471091159;4.393432119322483;7.125155900858715;11.853340152142607;52.30732153283765;4.302327027304614;8.942698741891832;4.0;0.9500000000000005;81309.02125506983;11859.240590223084;6.856174359267327;4.302327027304614;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.92293820233527;2665.882880049137;0.05824336069301961;81309.02125506983;0.0;0.0;135.0;4.0;143.38430068554226;4.0;110.0;8.0;105.77627835447788;8.0;105.77627835447788;8.0;101.4918182014377;8.0;30.0;4.0;38.63454915757478;4.0;93.92293820233527;2665.882880049137;0.008712285057752322;81309.02125506983;0.0;0.0;98.65112245361917;264.49043850752037;1.0082433606930201;11859.240590223084;0.6051052612641327;0.2411875701287009;157.20267541009667;359.4143137698139;0.9587122850577529;81309.02125506983;0.6363675231561781;0.266328614086182;93.92293820233527;2665.882880049137;0.049531075635267284;81309.02125506983;0.0;0.0;114.57067873565887;264.49043850752037;1.0082433606930201;81309.02125506983;0.6051052612641327;0.2411875701287009;149.2206506914402;333.6827895500486;1.0082433606930201;81309.02125506983;0.6051052612641327;0.2411875701287009;144.91832366413558;338.2620910058755;0.9500000000000005;81309.02125506983;0.642203539147344;0.27130297453035157;105.62797999376704;264.82763990150687;0.9500000000000005;81309.02125506983;0.642203539147344;0.27130297453035157;105.60656788067752;264.7881899836897;0.9500000000000005;11859.240590223084;0.642203539147344;0.27130297453035157;98.65112245361917;2684.6527754104595;0.05824336069301961;11859.240590223084;0.0;0.0;49.1820471091159;205.9211191866341;0.05824336069301961;11859.240590223084;0.0;0.0;49.18449666860005;205.99138661690992;0.05824336069301961;81309.02125506983;0.0;0.0;"Zustand 3: Temperatur 422.371 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.068 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.778 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.757 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.353 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.4677157080404053e-21;`gtol` termination condition is satisfied.;4;9.6552983174294e-10;7.025262568816066e-11;1;True;;True;0;zulässig;feasible;True;True;True;93.91650064645887;114.58144856431716;144.87024231282732;49.198330112328904;0.15096768225271212;0.2661669772619634;0.2413030719475289;0.27113463015495015;140.0743972657615;144.4922125295746;141.13670072394092;143.38794942876004;70.48106530714864;0.49231023459860246;16.46875175497891;37.598250456204084;0.0040943617443237506;0.03786528111056129;14.007439726498344;14.449221252971915;5.645468028962093;9.559196628579215;6.407369573397607;98.70052147253233;0.01147572030550721;2684.7458565207694;264.5688725529098;236.47318008653497;0.011685636636014962;1.0066065772659754;0.6122824119558948;0.24674536315285558;2.1971402475173818e-10;-2.2502888441522373e-10;4.297362465877086e-10;-6.958944531731959e-11;-1.1141310096718371e-10;-1.4455281416303478e-10;7.182165973063093e-11;7.780442956573097e-10;2.197140247517382e-12;-2.2502888441522372e-12;4.297362465877086e-12;-6.958944531731959e-11;-1.1141310096718372e-12;-1.4455281416303478e-12;7.182165973063093e-13;7.780442956573097e-12;143.37765533886136;110.0;105.77940488265727;105.77940488265727;101.49148773466806;38.64187873980711;13.76706137363118;14.250599993332003;60.05864273272522;19.198330112328904;4.419997473351657;7.078883410124945;11.862904236198403;52.290708339004084;4.380357680504687;8.980044910886193;4.0;0.9600000000000005;81289.62713217516;11868.88183804365;6.8489709680667055;4.380357680504687;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;93.91650064645887;2665.872517091253;0.0582922139019898;81289.62713217516;0.0;0.0;135.0;4.0;143.37765533886136;4.0;110.0;8.0;105.77940488265727;8.0;105.77940488265727;8.0;101.49148773466806;8.0;30.0;4.0;38.64187873980711;4.0;93.91650064645887;2665.872517091253;0.008800240426162724;81289.62713217516;0.0;0.0;98.70052147253233;264.568872552908;1.0182922139019903;11868.88183804365;0.6052560302483077;0.2413030719475289;157.14471671249254;359.232563232051;0.9688002404261632;81289.62713217516;0.6361760426664984;0.2661669772619634;93.91650064645887;2665.872517091253;0.049491973475827074;81289.62713217516;0.0;0.0;114.58144856431716;264.568872552908;1.0182922139019903;81289.62713217516;0.6052560302483077;0.2413030719475289;149.250599993332;333.78384281873423;1.0182922139019903;81289.62713217516;0.6052560302483077;0.2413030719475289;144.87024231282732;338.08778597150507;0.9600000000000005;81289.62713217516;0.6420078156448739;0.27113463015495015;105.60140365343096;264.6700096101208;0.9600000000000005;81289.62713217516;0.6420078156448739;0.27113463015495015;105.58000252664834;264.630566608964;0.9600000000000005;11868.88183804365;0.6420078156448739;0.27113463015495015;98.70052147253233;2684.7458565207694;0.0582922139019898;11868.88183804365;0.0;0.0;49.198330112328904;205.98921206533583;0.0582922139019898;11868.88183804365;0.0;0.0;49.20077939566397;206.05945063529663;0.0582922139019898;81289.62713217516;0.0;0.0;"Zustand 3: Temperatur 422.401 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.020 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.751 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.730 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.295 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3247164099143283e-21;`gtol` termination condition is satisfied.;4;9.066190282416885e-10;6.81867495913147e-11;1;True;;True;0;zulässig;feasible;True;True;True;93.91012438657799;114.59311175344152;144.82144024354488;49.21461831874859;0.15236262765883515;0.26600697571765736;0.24141517777797394;0.27096847379677835;139.96097449725858;144.61480230535713;141.02974983007897;143.50367786877138;71.19637782552574;0.4918964201471365;16.626352089977473;37.588268505520205;0.004096123622768463;0.038252980359501185;13.996097449653012;14.461480230549116;5.641189993207515;9.566911857912366;6.472397984158589;98.74908744701406;0.011445394626159537;2684.8373479662455;264.6474523129953;236.6267154964185;0.01176976992702472;1.0165713499260027;0.6124115924675108;0.24684652271069749;2.169429080822738e-10;-2.1873347577638924e-10;3.9324277167906985e-10;-6.758471560175394e-11;-1.0891199053730816e-10;-1.340367816737853e-10;8.589040589868091e-11;7.284484127012547e-10;2.169429080822738e-12;-2.1873347577638922e-12;3.932427716790699e-12;-6.758471560175394e-11;-1.0891199053730816e-12;-1.3403678167378529e-12;8.589040589868091e-13;7.284484127012547e-12;143.37087168045804;110.0;105.78260317493783;105.78260317493783;101.49122524824014;38.649210664196005;13.716458977188779;14.27951101064474;60.09987678281806;19.21461831874859;4.445984527179917;7.0335157279237706;11.872478788359842;52.27415791644944;4.458070767099855;9.017706058845647;4.0;0.9700000000000005;81270.42146470786;11878.532893751159;6.841789486264008;4.445984527179917;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;93.91012438657799;2665.8622526003733;0.058341119853026924;81270.42146470786;0.0;0.0;135.0;4.0;143.37087168045804;4.0;110.0;8.0;105.78260317493783;8.0;105.78260317493783;8.0;101.49122524824014;8.0;30.0;4.0;38.649210664196005;4.0;93.91012438657799;2665.8622526003733;0.008889006321366216;81270.42146470786;0.0;0.0;98.74908744701406;264.6474523129962;1.0283411198530275;11878.532893751159;0.6054023001180853;0.24141517777797394;157.08733065764682;359.0526451468169;0.9788890063213668;81270.42146470786;0.6359863838620231;0.26600697571765736;93.91012438657799;2665.8622526003733;0.04945211353166071;81270.42146470786;0.0;0.0;114.59311175344152;264.6474523129962;1.0283411198530275;81270.42146470786;0.6054023001180853;0.24141517777797394;149.27951101064474;333.881655293911;1.0283411198530275;81270.42146470786;0.6054023001180853;0.24141517777797394;144.82144024354488;337.91321712367284;0.9700000000000005;81270.42146470786;0.6418145147062166;0.27096847379677835;105.57540569459587;264.51488946871535;0.9700000000000005;81270.42146470786;0.6418145147062166;0.27096847379677835;105.55401547282008;264.47545340648907;0.9700000000000005;11878.532893751159;0.6418145147062166;0.27096847379677835;98.74908744701406;2684.8373479662455;0.058341119853026924;11878.532893751159;0.0;0.0;49.21461831874859;206.05732677928432;0.058341119853026924;11878.532893751159;0.0;0.0;49.2170673317907;206.12753666954848;0.058341119853026924;81270.42146470786;0.0;0.0;"Zustand 3: Temperatur 422.430 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.971 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.725 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.704 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.237 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.191677462197229e-21;`gtol` termination condition is satisfied.;4;8.721163969032629e-10;6.620690994446469e-11;1;True;;True;0;zulässig;feasible;True;True;True;93.9038049273592;114.60563886009243;144.77194829275055;49.23091631947938;0.15376883744020703;0.26584856650181327;0.24152398001955677;0.2708044410282159;139.84530009020244;144.73746579596008;140.92046360094758;143.61956387504398;71.90866790510687;0.49147847960337343;16.78366945349624;37.578082050877754;0.004097896914520395;0.03864051347234194;13.984530008950971;14.473746579609953;5.636818544042465;9.57463759166445;6.537151627756061;98.79684815354557;0.011416413063611916;2684.9273023811425;264.72615828994395;236.7770639259596;0.011854690209061935;1.0265354015831631;0.6125371747240345;0.24694490311536418;2.1591972654277924e-10;-2.0980905901524238e-10;3.838636075670365e-10;-6.56332765913703e-11;-1.1405631994421128e-10;-1.3946532817499246e-10;7.722178452240769e-11;6.927223239472369e-10;2.1591972654277924e-12;-2.0980905901524236e-12;3.838636075670365e-12;-6.56332765913703e-11;-1.1405631994421129e-12;-1.3946532817499247e-12;7.722178452240769e-13;6.9272232394723684e-12;143.36395335467716;110.0;105.78587130379941;105.78587130379941;101.4910278864835;38.656546997366036;13.666545433205215;14.307409183364655;60.14030115617953;19.230916319479377;4.471404565781086;6.989023150253843;11.882066376440207;52.25766281871904;4.535460890614104;9.055664033669245;4.0;0.9800000000000005;81251.39060702811;11888.196490794584;6.834627158959199;4.471404565781086;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;93.9038049273592;2665.852079345615;0.05839009179222454;81251.39060702811;0.0;0.0;135.0;4.0;143.36395335467716;4.0;110.0;8.0;105.78587130379941;8.0;105.78587130379941;8.0;101.4910278864835;8.0;30.0;4.0;38.656546997366036;4.0;93.9038049273592;2665.852079345615;0.008978576532917342;81251.39060702811;0.0;0.0;98.79684815354557;264.7261582899437;1.038390091792225;11888.196490794584;0.6055441973205671;0.24152398001955677;157.03049878788238;358.8745049948694;0.9889785765329179;81251.39060702811;0.6357984992050604;0.26584856650181327;93.9038049273592;2665.852079345615;0.0494115152593072;81251.39060702811;0.0;0.0;114.60563886009243;264.7261582899437;1.038390091792225;81251.39060702811;0.6055441973205671;0.24152398001955677;149.30740918336465;333.97630664314596;1.038390091792225;81251.39060702811;0.6055441973205671;0.24152398001955677;144.77194829275055;337.73840835135076;0.9800000000000005;81251.39060702811;0.6416235659591352;0.2708044410282159;105.54997482642318;264.36221661166616;0.9800000000000005;81251.39060702811;0.6416235659591352;0.2708044410282159;105.52859543421891;264.3227875162862;0.9800000000000005;11888.196490794584;0.6416235659591352;0.2708044410282159;98.79684815354557;2684.9273023811425;0.05839009179222454;11888.196490794584;0.0;0.0;49.23091631947938;206.12548252796822;0.05839009179222454;11888.196490794584;0.0;0.0;49.23336506776445;206.1956639027313;0.05839009179222454;81251.39060702811;0.0;0.0;"Zustand 3: Temperatur 422.457 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.922 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.700 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.679 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.180 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0658565218755947e-21;`gtol` termination condition is satisfied.;4;8.349378333010231e-10;6.427840262289651e-11;1;True;;True;0;zulässig;feasible;True;True;True;93.89753801320552;114.61900144668283;144.72179593823347;49.247228432620545;0.15518613961805314;0.26569170803466063;0.24162956770119778;0.27064246970600314;139.72743238267208;144.8602355006673;140.80890374824708;143.73563657931567;72.61793761538425;0.4910564519066867;16.940700418156275;37.56769642684185;0.004099681602892009;0.039027874386584664;13.97274323820268;14.486023550080956;5.632356149934146;9.582375771948897;6.601630692326294;98.84383021410412;0.01138873055433588;2685.015770218137;264.80497183985364;236.92431791722575;0.011940390892661412;1.0364987512657686;0.6126592546940997;0.24704057634157484;2.1293544705258682e-10;-2.049915792667889e-10;3.885247679136228e-10;-6.373701566531054e-11;-1.0655298865458462e-10;-1.4225065569917206e-10;8.222400538215879e-11;6.452864909078926e-10;2.1293544705258683e-12;-2.049915792667889e-12;3.8852476791362275e-12;-6.373701566531054e-11;-1.0655298865458463e-12;-1.4225065569917205e-12;8.222400538215879e-13;6.452864909078926e-12;143.35690385063828;110.0;105.78920742379643;105.78920742379643;101.4908929327882;38.663889683054265;13.617299497025442;14.334319091107375;60.17994053104985;19.247228432620545;4.496268618805175;6.94537720969231;11.891669410590907;52.24121601145083;4.612523152873905;9.09390143297719;4.0;0.9900000000000005;81232.52164676908;11897.875208195695;6.82748139691473;4.496268618805175;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;93.89753801320552;2665.8419904814145;0.05843914215842949;81232.52164676908;0.0;0.0;135.0;4.0;143.35690385063828;4.0;110.0;8.0;105.78920742379643;8.0;105.78920742379643;8.0;101.4908929327882;8.0;30.0;4.0;38.663889683054265;4.0;93.89753801320552;2665.8419904814145;0.009068944874157294;81232.52164676908;0.0;0.0;98.84383021410412;264.80497183985455;1.04843914215843;11897.875208195695;0.6056818435207684;0.24162956770119778;156.97420334766372;358.69809020948713;0.9990689448741579;81232.52164676908;0.6356123426352469;0.26569170803466063;93.89753801320552;2665.8419904814145;0.049370197284272194;81232.52164676908;0.0;0.0;114.61900144668283;264.80497183985455;1.04843914215843;81232.52164676908;0.6056818435207684;0.24162956770119778;149.33431909110737;334.06787389622485;1.04843914215843;81232.52164676908;0.6056818435207684;0.24162956770119778;144.72179593823347;337.5633822822893;0.9900000000000005;81232.52164676908;0.6414349014564147;0.27064246970600314;105.52510001370564;264.21193014575266;0.9900000000000005;81232.52164676908;0.6414349014564147;0.27064246970600314;105.50373138119483;264.17250805041266;0.9900000000000005;11897.875208195695;0.6414349014564147;0.27064246970600314;98.84383021410412;2685.015770218137;0.05843914215842949;11897.875208195695;0.0;0.0;49.247228432620545;206.19369736927865;0.05843914215842949;11897.875208195695;0.0;0.0;49.24967692133737;206.26385037720232;0.05843914215842949;81232.52164676908;0.0;0.0;"Zustand 3: Temperatur 422.484 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.872 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.675 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.654 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.124 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
