config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.45708680732091e-20;`gtol` termination condition is satisfied.;9;1.2021652404015907e-08;2.629481624701306e-10;1;True;;True;0;zulässig;feasible;True;True;True;93.89131961012328;114.6331720376819;144.67101135595567;49.263558724285474;0.15661436485967645;0.2655363601467662;0.2417320266025755;0.2704824998487202;139.607427299881;144.9831420225579;140.69512942988666;143.85192335849172;73.32418926002305;0.49063037529933234;17.09744165398962;37.557116747298096;0.004101477662713933;0.039415057165774;13.960742728876765;14.498314202225163;5.627805177226338;9.590128223837793;6.6658353873631695;98.89005915038774;0.011362303801631718;2685.1027998501318;264.8838751094592;237.0685664325743;0.012026865437903211;1.0464614172091473;0.6127779247288538;0.24713361172749618;7.679545888095163e-10;-9.718235105538042e-10;4.228411398798926e-09;-2.338700344495237e-10;-7.717915195826208e-10;3.062723408220336e-10;9.24814003155916e-10;1.1113371556348284e-08;7.679545888095162e-12;-9.718235105538042e-12;4.228411398798926e-11;-2.338700344495237e-10;-7.717915195826209e-12;3.062723408220336e-12;9.24814003155916e-12;1.1113371556348284e-10;143.34972651315076;110.0;105.79260976585266;105.79260976585266;101.49081779939058;38.67124055158837;13.568700761373066;14.360264474435382;60.21881859879937;19.263558724285474;4.5205874665537635;6.902550615464918;11.901290155729384;52.22481084110814;4.689253118479712;9.132401566815474;4.0;1.0;81213.80234933196;11907.571482492312;6.8203497639078225;4.5205874665537635;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;93.89131961012328;2665.8319795183893;0.05848828264705053;81213.80234933196;0.0;0.0;135.0;4.0;143.34972651315076;4.0;110.0;8.0;105.79260976585266;8.0;105.79260976585266;8.0;101.49081779939058;8.0;30.0;4.0;38.67124055158837;4.0;93.89131961012328;2665.8319795183893;0.009160105238501054;81213.80234933196;0.0;0.0;98.89005915038774;264.88387510945927;1.0584882826470505;11907.571482492312;0.6058153557851511;0.2417320266025755;156.91842727452382;358.5233501760427;1.009160105238501;81213.80234933196;0.6354278696228844;0.2655363601467662;93.89131961012328;2665.8319795183893;0.04932817740854947;81213.80234933196;0.0;0.0;114.6331720376819;264.88387510945927;1.0584882826470505;81213.80234933196;0.6058153557851511;0.2417320266025755;149.36026447443538;334.15643151098607;1.0584882826470505;81213.80234933196;0.6058153557851511;0.2417320266025755;144.67101135595567;337.3881603177936;1.0;81213.80234933196;0.6412484555462366;0.2704824998487202;105.50077047086643;264.0639710585385;1.0;81213.80234933196;0.6412484555462366;0.2704824998487202;105.47941253344624;264.02455600137273;1.0;11907.571482492312;0.6412484555462366;0.2704824998487202;98.89005915038774;2685.1027998501318;0.05848828264705053;11907.571482492312;0.0;0.0;49.263558724285474;206.2619883073573;0.05848828264705053;11907.571482492312;0.0;0.0;49.266006958282446;206.33211308239072;0.05848828264705053;81213.80234933196;0.0;0.0;"Zustand 3: Temperatur 422.510 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.821 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.651 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.629 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.068 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.457161654716225e-20;`gtol` termination condition is satisfied.;1;1.2022274992780899e-08;2.6295100892433274e-10;1;True;;True;0;zulässig;feasible;True;True;True;93.89131961012328;114.6331720376819;144.67101135595567;49.263558724285474;0.15661436485967645;0.2655363601467662;0.2417320266025755;0.2704824998487202;139.60742729988152;144.98314202255847;140.69512942988717;143.85192335849226;73.32418926002309;0.49063037529933223;17.097441653989563;37.55711674729815;0.004101477662713949;0.03941505716577402;13.960742728876754;14.498314202225123;5.627805177226338;9.590128223837793;6.6658353873631695;98.89005915038774;0.011362303801631921;2685.1027998501318;264.88387510945967;237.0685664325743;0.012026865437903433;1.0464614172091478;0.6127779247288538;0.24713361172749618;7.679687996642315e-10;-9.717808779896586e-10;4.2285250856366474e-09;-2.338700344495237e-10;-7.712799288128735e-10;3.072386789426673e-10;9.253540156350937e-10;1.1113968412246322e-08;7.679687996642314e-12;-9.717808779896587e-12;4.2285250856366473e-11;-2.338700344495236e-10;-7.712799288128736e-12;3.072386789426673e-12;9.253540156350936e-12;1.1113968412246323e-10;143.3497265131508;110.0;105.79260976585266;105.79260976585266;101.49081779939058;38.671240551588426;13.568700761373009;14.360264474435382;60.21881859879932;19.263558724285474;4.5205874665537635;6.902550615464918;11.901290155729384;52.22481084110814;4.689253118479712;9.132401566815474;4.0;1.0000000000000004;81213.80234933196;11907.571482492312;6.8203497639078225;4.5205874665537635;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;93.89131961012328;2665.8319795183893;0.05848828264705075;81213.80234933196;0.0;0.0;135.0;4.0;143.3497265131508;4.0;110.0;8.0;105.79260976585266;8.0;105.79260976585266;8.0;101.49081779939058;8.0;30.0;4.0;38.671240551588426;4.0;93.89131961012328;2665.8319795183893;0.009160105238501089;81213.80234933196;0.0;0.0;98.89005915038774;264.88387510945927;1.0584882826470512;11907.571482492312;0.6058153557851511;0.2417320266025755;156.91842727452382;358.5233501760427;1.0091601052385015;81213.80234933196;0.6354278696228844;0.2655363601467662;93.89131961012328;2665.8319795183893;0.04932817740854966;81213.80234933196;0.0;0.0;114.6331720376819;264.88387510945927;1.0584882826470512;81213.80234933196;0.6058153557851511;0.2417320266025755;149.36026447443538;334.15643151098607;1.0584882826470512;81213.80234933196;0.6058153557851511;0.2417320266025755;144.67101135595567;337.3881603177936;1.0000000000000004;81213.80234933196;0.6412484555462366;0.2704824998487202;105.50077047086643;264.0639710585385;1.0000000000000004;81213.80234933196;0.6412484555462366;0.2704824998487202;105.47941253344624;264.02455600137273;1.0000000000000004;11907.571482492312;0.6412484555462366;0.2704824998487202;98.89005915038774;2685.1027998501318;0.05848828264705075;11907.571482492312;0.0;0.0;49.263558724285474;206.2619883073573;0.05848828264705075;11907.571482492312;0.0;0.0;49.266006958282446;206.33211308239072;0.05848828264705075;81213.80234933196;0.0;0.0;"Zustand 3: Temperatur 422.510 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.821 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.651 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.629 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.068 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.015061422216404e-23;`gtol` termination condition is satisfied.;4;4.0378092097222155e-10;1.1844881951472884e-11;1;True;;True;0;zulässig;feasible;True;True;True;93.8851459153799;114.64812410050882;144.6196215577521;49.279910997223624;0.15805334178155053;0.26538248356492666;0.24183143955570827;0.2703244736894579;139.48533827522795;145.10621398133156;140.57919717315195;143.9684497423505;74.02742545784312;0.4902002873235802;17.253889950203064;37.546347898433226;0.0041032850599757335;0.039802056034161384;13.94853382748662;14.510621398135402;5.6231678869276935;9.597896649489401;6.729765950722775;98.93555945405546;0.011337091188621473;2685.1884377050674;264.96285111298397;237.20989514822844;0.012114107349987968;1.0564234168207933;0.6128932739336392;0.24722407625364218;3.7047698242531624e-11;-1.0740563993749674e-10;1.3005774235352874e-10;-1.1247336395570073e-11;-4.0387249100604095e-11;-2.2453150450019166e-11;9.464429240324534e-12;3.617515176301822e-10;3.7047698242531624e-13;-1.0740563993749674e-12;1.3005774235352873e-12;-1.1135976629277292e-11;-4.0387249100604097e-13;-2.2453150450019167e-13;9.464429240324535e-14;3.617515176301822e-12;143.3424245379921;110.0;105.79607663955886;105.79607663955886;101.49080003243114;38.67860131467296;13.520729512565595;14.385268346759744;60.256958139382505;19.279910997223624;4.544371636699964;6.860517185503397;11.910930724178968;52.20844105137212;4.765646789007633;9.171148435256782;4.0;1.0100000000000007;81195.22118611295;11917.287600479696;6.813229982202047;4.544371636699964;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;93.8851459153799;2665.822040338932;0.05853752417078062;81195.22118611295;0.0;0.0;135.0;4.0;143.3424245379921;4.0;110.0;8.0;105.79607663955886;8.0;105.79607663955886;8.0;101.49080003243114;8.0;30.0;4.0;38.67860131467296;4.0;93.8851459153799;2665.822040338932;0.009252051314810165;81195.22118611295;0.0;0.0;98.93555945405546;264.9628511129851;1.0685375241707813;11917.287600479696;0.6059448469981609;0.24183143955570827;156.86315405055768;358.35023572364315;1.019252051314811;81195.22118611295;0.6352450365652714;0.26538248356492666;93.8851459153799;2665.822040338932;0.04928547285597046;81195.22118611295;0.0;0.0;114.64812410050882;264.9628511129851;1.0685375241707813;81195.22118611295;0.6059448469981609;0.24183143955570827;149.38526834675974;334.2420516869572;1.0685375241707813;81195.22118611295;0.6059448469981609;0.24183143955570827;144.6196215577521;337.2127629081499;1.0100000000000007;81195.22118611295;0.6410641649459973;0.2703244736894579;105.47697566525204;263.9182822568568;1.0100000000000007;81195.22118611295;0.6410641649459973;0.2703244736894579;105.45562836330004;263.87887428058536;1.0100000000000007;11917.287600479696;0.6410641649459973;0.2703244736894579;98.93555945405546;2685.1884377050674;0.05853752417078062;11917.287600479696;0.0;0.0;49.279910997223624;206.3303712451562;0.05853752417078062;11917.287600479696;0.0;0.0;49.28235898105902;206.40046790739297;0.05853752417078062;81195.22118611295;0.0;0.0;"Zustand 3: Temperatur 422.535 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.770 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.627 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.606 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.013 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.426388425716314e-23;`gtol` termination condition is satisfied.;4;3.3366755161453997e-10;9.408919625245306e-12;1;True;;True;0;zulässig;feasible;True;True;True;93.87901329789702;114.66383196933793;144.56765230387208;49.29628886021061;0.15950290675418718;0.2652300408501338;0.24192788624874384;0.2701683352881242;139.36121682159626;145.22947853848842;140.46116146272414;144.08523992834512;74.72764892671714;0.48976622491199157;17.410042160886448;37.5353945904879;0.004105103754474164;0.040188865289788656;13.936121682129919;14.52294785385145;5.618446458510808;9.605682661890032;6.793422629710032;98.98035460353543;0.011313052708034928;2685.2727282927317;265.04188345136555;237.34838634563636;0.012202110190576487;1.0663847668872717;0.6130053878921258;0.24731203431486826;2.8819613362429664e-11;-9.322320693172514e-11;1.0322764865122736e-10;-8.973821685742678e-12;-4.604316927725449e-11;-2.609112925711088e-11;-5.3717030823463574e-12;2.970637069665827e-10;2.8819613362429665e-13;-9.322320693172514e-13;1.0322764865122736e-12;-8.797864397786934e-12;-4.604316927725449e-13;-2.609112925711088e-13;-5.371703082346357e-14;2.9706370696658267e-12;143.3350010060763;110.0;105.79960641558841;105.79960641558841;101.49083727897522;38.685973596799556;13.473366918510521;14.409352863962283;60.294381006735875;19.29628886021061;4.567631425625507;6.819251812052983;11.920593117691396;52.19210068085073;4.841700560090203;9.210126673615491;4.0;1.0200000000000005;81176.76715431757;11927.025739965746;6.806119893101757;4.567631425625507;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;93.87901329789702;2665.8121671012914;0.05858687707784771;81176.76715431757;0.0;0.0;135.0;4.0;143.3350010060763;4.0;110.0;8.0;105.79960641558841;8.0;105.79960641558841;8.0;101.49083727897522;8.0;30.0;4.0;38.685973596799556;4.0;93.87901329789702;2665.8121671012914;0.00934477719156697;81176.76715431757;0.0;0.0;98.98035460353543;265.04188345136635;1.0785868770778482;11927.025739965746;0.6060704256285927;0.24192788624874384;156.80836792458683;358.17869995931477;1.0293447771915674;81176.76715431757;0.6350638019075531;0.2652300408501338;93.87901329789702;2665.8121671012914;0.04924209988628074;81176.76715431757;0.0;0.0;114.66383196933793;265.04188345136635;1.0785868770778482;81176.76715431757;0.6060704256285927;0.24192788624874384;149.40935286396228;334.32480401607074;1.0785868770778482;81176.76715431757;0.6060704256285927;0.24192788624874384;144.56765230387208;337.037209184666;1.0200000000000005;81176.76715431757;0.6408819683019469;0.2701683352881242;105.45370529572244;263.77480827614806;1.0200000000000005;81176.76715431757;0.6408819683019469;0.2701683352881242;105.4323685743745;263.7354074278247;1.0200000000000005;11927.025739965746;0.6408819683019469;0.2701683352881242;98.98035460353543;2685.2727282927317;0.05858687707784771;11927.025739965746;0.0;0.0;49.29628886021061;206.39886127446087;0.05858687707784771;11927.025739965746;0.0;0.0;49.29873659812449;206.4689299307748;0.05858687707784771;81176.76715431757;0.0;0.0;"Zustand 3: Temperatur 422.559 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.718 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.604 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.582 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.958 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.7144032781765965e-23;`gtol` termination condition is satisfied.;4;2.6831964360394513e-10;7.368043537027447e-12;1;True;;True;0;zulässig;feasible;True;True;True;93.87291833670542;114.68027085194149;144.51512831912544;49.31269568304674;0.16096289355763188;0.26507899531969953;0.24202144370337517;0.27001403076517927;139.2351121812663;145.35296105589288;140.3410743861051;144.20231643799318;75.42486268250263;0.4893282243457201;17.56589525654508;37.52426132621525;0.00410693369818511;0.040575479386800936;13.9235112181027;14.535296105591485;5.613642975445062;9.613487762532742;6.856805698416727;99.02446714778546;0.011290149879208528;2685.3557143678877;265.1209565327585;237.4841193398345;0.012290867566814079;1.0763454834393342;0.6131143492683471;0.24739754818157095;2.4087398742267396e-11;-8.135714324453147e-11;8.08881850389298e-11;-7.068345908578522e-12;-2.1458390619955026e-11;-2.1969981389702298e-11;2.0463630789890885e-12;2.3928237169457134e-10;2.4087398742267395e-13;-8.135714324453147e-13;8.088818503892981e-13;-6.862471755901473e-12;-2.1458390619955025e-13;-2.19699813897023e-13;2.0463630789890885e-14;2.3928237169457133e-12;143.32745886251593;110.0;105.80319753630067;105.80319753630067;101.49092730789181;38.69335891482615;13.426594759454758;14.432539526459323;60.33110823295931;19.31269568304674;4.590376885861474;6.778730388515214;11.930279199595248;52.17578412888429;4.917411207333885;9.24932154668619;4.0;1.0300000000000007;81158.4298920057;11936.787942612575;6.799017481267474;4.590376885861474;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;93.87291833670542;2665.8023543015133;0.05863635100614761;81158.4298920057;0.0;0.0;135.0;4.0;143.32745886251593;4.0;110.0;8.0;105.80319753630067;8.0;105.80319753630067;8.0;101.49092730789181;8.0;30.0;4.0;38.69335891482615;4.0;93.87291833670542;2665.8023543015133;0.009438276725610479;81158.4298920057;0.0;0.0;99.02446714778546;265.1209565327585;1.0886363510061483;11936.787942612575;0.606192196372014;0.24202144370337517;156.75405362197068;358.0086972425847;1.0394382767256112;81158.4298920057;0.6348841248686337;0.26507899531969953;93.87291833670542;2665.8023543015133;0.04919807428053714;81158.4298920057;0.0;0.0;114.68027085194149;265.1209565327585;1.0886363510061483;81158.4298920057;0.606192196372014;0.24202144370337517;149.43253952645932;334.40475604284546;1.0886363510061483;81158.4298920057;0.606192196372014;0.24202144370337517;144.51512831912544;336.86151747476924;1.0300000000000007;81158.4298920057;0.640701806472652;0.27001403076517927;105.4309493052553;263.63349545294545;1.0300000000000007;81158.4298920057;0.640701806472652;0.27001403076517927;105.40962311413853;263.5941017836379;1.0300000000000007;11936.787942612575;0.640701806472652;0.27001403076517927;99.02446714778546;2685.3557143678877;0.05863635100614761;11936.787942612575;0.0;0.0;49.31269568304674;206.46747248780156;0.05863635100614761;11936.787942612575;0.0;0.0;49.31514317900752;206.53751323262475;0.05863635100614761;81158.4298920057;0.0;0.0;"Zustand 3: Temperatur 422.583 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.665 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.581 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.560 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.904 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.622963670695845e-23;`gtol` termination condition is satisfied.;4;2.1850470290549855e-10;5.6973040478736e-12;1;True;;True;0;zulässig;feasible;True;True;True;93.86685778429342;114.69741677449355;144.46207326626302;49.32913463918675;0.16243313875399543;0.26492931154716404;0.24211218621521494;0.26986150805810677;139.1070716805508;145.4766854178793;140.2189859996846;144.31970043103988;76.11906991638563;0.48888632131370524;17.721446293394806;37.51295243303787;0.004108774836886235;0.04096189288620824;13.910707168036168;14.54766854179009;5.608759439988504;9.621313362069815;6.919915446950547;99.06791873293912;0.01126834568229689;2685.4374369778743;265.20005540571645;237.61717047462574;0.012380373137409473;1.086305581879007;0.613220237710024;0.24748067791373643;1.7408297026122455e-11;-7.040057425911073e-11;7.338485374930315e-11;-5.472400310679859e-12;-2.7995383788947947e-11;-2.1600499167107046e-11;-7.332801033044234e-12;1.8911805454990827e-10;1.7408297026122455e-13;-7.040057425911073e-13;7.338485374930315e-13;-5.261923375653708e-12;-2.7995383788947946e-13;-2.1600499167107045e-13;-7.332801033044234e-14;1.891180545499083e-12;143.31980093783199;110.0;105.80684850479412;105.80684850479412;101.4910679895118;38.70075869724161;13.380395519528633;14.454849119485004;60.36716003569751;19.329134639186748;4.612617840063024;6.738929771854998;11.939990720500703;52.15948609261875;4.9927758532219855;9.28871890756659;4.0;1.0400000000000005;81140.19956712653;11946.576138862003;6.791920850291063;4.612617840063024;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;93.86685778429342;2665.7925967144747;0.05868595501641605;81140.19956712653;0.0;0.0;135.0;4.0;143.31980093783199;4.0;110.0;8.0;105.80684850479412;8.0;105.80684850479412;8.0;101.4910679895118;8.0;30.0;4.0;38.70075869724161;4.0;93.86685778429342;2665.7925967144747;0.009532543874092242;81140.19956712653;0.0;0.0;99.06791873293912;265.200055405715;1.0986859550164165;11946.576138862003;0.6063102600921272;0.24211218621521494;156.70019645736062;357.84018361919675;1.0495325438740928;81140.19956712653;0.6347059660409703;0.26492931154716404;93.86685778429342;2665.7925967144747;0.04915341114232381;81140.19956712653;0.0;0.0;114.69741677449355;265.200055405715;1.0986859550164165;81140.19956712653;0.6063102600921272;0.24211218621521494;149.454849119485;334.4819731082565;1.0986859550164165;81140.19956712653;0.6063102600921272;0.24211218621521494;144.46207326626302;336.68570512200984;1.0400000000000005;81140.19956712653;0.6405236222553561;0.26986150805810677;105.40869786692696;263.4942917408866;1.0400000000000005;81140.19956712653;0.6405236222553561;0.26986150805810677;105.38738215993698;263.45490530541906;1.0400000000000005;11946.576138862003;0.6405236222553561;0.26986150805810677;99.06791873293912;2685.4374369778743;0.05868595501641605;11946.576138862003;0.0;0.0;49.32913463918675;206.5362181566836;0.05868595501641605;11946.576138862003;0.0;0.0;49.331581896893056;206.6062310726485;0.05868595501641605;81140.19956712653;0.0;0.0;"Zustand 3: Temperatur 422.605 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.612 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.559 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.537 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.850 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.31791781799521e-24;`gtol` termination condition is satisfied.;4;1.7270474646509217e-10;4.316924325951339e-12;1;True;;True;0;zulässig;feasible;True;True;True;93.86082856208867;114.71524655416829;144.408509815532;49.34560871087626;0.16391348053428131;0.2647809552085479;0.24220018550806713;0.2697107168812471;138.9771407825075;145.6006740697014;140.09494438583283;144.43741173881983;76.8102740069318;0.4884405509284929;17.876692416905513;37.50147206790814;0.004110627110382112;0.041348100461475516;13.897714078235682;14.560067406971793;5.603797775433921;9.629160782588333;6.982752182453589;99.11073014899478;0.01124760449073837;2685.5179355512605;265.27916575562756;237.7476132866278;0.012470620611438443;1.0962650769948512;0.6133231300310986;0.24756148149461343;1.5660361896152608e-11;-5.766764843428973e-11;5.4853899200679734e-11;-4.154454558147336e-12;-1.517719283583574e-11;-1.6541434888495132e-11;-5.144329406903125e-12;1.5066348169057164e-10;1.5660361896152607e-13;-5.766764843428973e-13;5.485389920067974e-13;-3.956623388711746e-12;-1.517719283583574e-13;-1.6541434888495133e-13;-5.1443294069031255e-14;1.5066348169057164e-12;143.31202995110692;110.0;105.81055788319878;105.81055788319878;101.49125729292308;38.70817428646541;13.334752330605738;14.476301759995295;60.40255586252937;19.345608710876263;4.634363884038237;6.699827734204007;11.949729321110112;52.14320155914754;5.067791944463295;9.328305173290232;4.0;1.0500000000000007;81122.06686332988;11956.392150619631;6.7848282191986975;4.634363884038237;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;93.86082856208867;2665.7828893866417;0.05873569760628894;81122.06686332988;0.0;0.0;135.0;4.0;143.31202995110692;4.0;110.0;8.0;105.81055788319878;8.0;105.81055788319878;8.0;101.49125729292308;8.0;30.0;4.0;38.70817428646541;4.0;93.86082856208867;2665.7828893866417;0.009627572626255876;81122.06686332988;0.0;0.0;99.11073014899478;265.2791657556282;1.1087356976062896;11956.392150619631;0.6064247140394872;0.24220018550806713;156.64678228171266;357.6731166525718;1.0596275726262565;81122.06686332988;0.634529287213604;0.2647809552085479;93.86082856208867;2665.7828893866417;0.049108124980033065;81122.06686332988;0.0;0.0;114.71524655416829;265.2791657556282;1.1087356976062896;81122.06686332988;0.6064247140394872;0.24220018550806713;149.4763017599953;334.5565184851937;1.1087356976062896;81122.06686332988;0.6064247140394872;0.24220018550806713;144.408509815532;336.5097885894162;1.0500000000000007;81122.06686332988;0.6403473603488239;0.2697107168812471;105.38694138087806;263.3571466780675;1.0500000000000007;81122.06686332988;0.6403473603488239;0.2697107168812471;105.36563611596176;263.3177675347709;1.0500000000000007;11956.392150619631;0.6403473603488239;0.2697107168812471;99.11073014899478;2685.5179355512605;0.05873569760628894;11956.392150619631;0.0;0.0;49.34560871087626;206.6051107530126;0.05873569760628894;11956.392150619631;0.0;0.0;49.34805573377554;206.67509591157727;0.05873569760628894;81122.06686332988;0.0;0.0;"Zustand 3: Temperatur 422.626 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.559 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.537 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.516 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.797 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.162161091325139e-24;`gtol` termination condition is satisfied.;4;1.3586608039185043e-10;3.2131483287657726e-12;1;True;;True;0;zulässig;feasible;True;True;True;93.85482775112894;114.73373776855806;144.35445969413018;49.36212069989534;0.1654037586929013;0.2646338930434775;0.24228551084436398;0.2695616086546502;138.84536318427894;145.7249480983585;139.9689957554395;144.5554689398611;77.4984785098623;0.48799094774844576;18.031630859564554;37.489824226196106;0.0041124904529272486;0.0417340968948489;13.884536318416648;14.572494809838108;5.598759830218405;9.637031262658518;7.045316228173801;99.15292137023647;0.01122789200819545;2685.5972479741167;265.3582738749699;237.87551863180096;0.012561603748268091;1.1062239829940288;0.6134231003378302;0.2476400149207653;1.0956568985420745e-11;-4.952482868247898e-11;4.490630090003833e-11;-3.0866420530628602e-12;-2.063416104647331e-11;-2.2566837287740782e-11;-1.6655121726216748e-11;1.1246470421610866e-10;1.0956568985420745e-13;-4.952482868247898e-13;4.4906300900038334e-13;-2.9119264651536403e-12;-2.063416104647331e-13;-2.2566837287740783e-13;-1.665512172621675e-13;1.1246470421610866e-12;143.30414851580616;110.0;105.81432428961006;105.81432428961006;101.49149328064294;38.715606943681735;13.28964894359791;14.496916923606307;60.437314426554735;19.362120699895343;4.6556243917002575;6.661402919373586;11.959496538481119;52.126925789460415;5.142457229476122;9.368067299209258;4.0;1.0600000000000005;81104.02295134492;11966.237697295763;6.777737915875892;4.6556243917002575;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;93.85482775112894;2665.77322762108;0.05878558674229639;81104.02295134492;0.0;0.0;135.0;4.0;143.30414851580616;4.0;110.0;8.0;105.81432428961006;8.0;105.81432428961006;8.0;101.49149328064294;8.0;30.0;4.0;38.715606943681735;4.0;93.85482775112894;2665.77322762108;0.00972335700414341;81104.02295134492;0.0;0.0;99.15292137023647;265.35827387496977;1.118785586742297;11966.237697295763;0.6065356520119046;0.24228551084436398;156.59379745940407;357.5074553629504;1.069723357004144;81104.02295134492;0.6343540513313464;0.2646338930434775;93.85482775112894;2665.77322762108;0.04906222973815298;81104.02295134492;0.0;0.0;114.73373776855806;265.35827387496977;1.118785586742297;81104.02295134492;0.6065356520119046;0.24228551084436398;149.4969169236063;334.62845345917765;1.118785586742297;81104.02295134492;0.6065356520119046;0.24228551084436398;144.35445969413018;336.33378351005825;1.0600000000000005;81104.02295134492;0.6401729672794906;0.2695616086546502;105.3656704693488;263.22201133095325;1.0600000000000005;81104.02295134492;0.6401729672794906;0.2695616086546502;105.34437560829974;263.1826395414298;1.0600000000000005;11966.237697295763;0.6401729672794906;0.2695616086546502;99.15292137023647;2685.5972479741167;0.05878558674229639;11966.237697295763;0.0;0.0;49.36212069989534;206.67416199411383;0.05878558674229639;11966.237697295763;0.0;0.0;49.36456749118253;206.7441194561522;0.05878558674229639;81104.02295134492;0.0;0.0;"Zustand 3: Temperatur 422.647 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.504 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.516 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.494 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.744 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.708557981840191e-24;`gtol` termination condition is satisfied.;4;1.0463487253068514e-10;2.3274698631089474e-12;1;True;;True;0;zulässig;feasible;True;True;True;93.84885258331218;114.75286872639765;144.2999437328666;49.37867323763379;0.16690381460176393;0.26448809281787244;0.24236822913006933;0.2694141364362427;138.71178090870973;145.84952730847235;139.84118454450186;144.67388943082045;78.18368714858781;0.48753754579885994;18.186258938719476;37.478012750057474;0.004114364793621347;0.0421198770738414;13.871178090862259;14.584952730848846;5.593647381780582;9.644925962055579;7.1076079226028295;99.1945115934355;0.011209175208789278;2685.6754106621165;265.4373666350864;238.00095480530948;0.012653316357359667;1.11618231353252;0.6135202201482959;0.24771633228753828;7.73070496506989e-12;-4.331468517193571e-11;2.859223968698643e-11;-2.2246648967438887e-12;-1.2704504115390591e-11;-1.6115109247039072e-11;-1.3244516594568267e-11;8.714096111361869e-11;7.73070496506989e-14;-4.331468517193571e-13;2.8592239686986433e-13;-2.079126071723259e-12;-1.270450411539059e-13;-1.6115109247039072e-13;-1.3244516594568268e-13;8.714096111361869e-13;143.29615914525777;110.0;105.8181463952003;105.8181463952003;101.4917741036088;38.723057853377554;13.245069701255716;14.516713470277182;60.47145374005794;19.37867323763379;4.676408520011307;6.623634801764808;11.969293811888122;52.11065430334003;5.216769737410573;9.407992754673558;4.0;1.0700000000000007;81086.0594621478;11976.114401473666;6.770648370908191;4.676408520011307;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;93.84885258331218;2665.7636069633886;0.05883562988987889;81086.0594621478;0.0;0.0;135.0;4.0;143.29615914525777;4.0;110.0;8.0;105.8181463952003;8.0;105.8181463952003;8.0;101.4917741036088;8.0;30.0;4.0;38.723057853377554;4.0;93.84885258331218;2665.7636069633886;0.009819891063118346;81086.0594621478;0.0;0.0;99.1945115934355;265.4373666350862;1.1288356298898796;11976.114401473666;0.6066431645065186;0.24236822913006933;156.5412288465135;357.3431601694227;1.0798198910631192;81086.0594621478;0.6341802224555443;0.26448809281787244;93.84885258331218;2665.7636069633886;0.049015738826760545;81086.0594621478;0.0;0.0;114.75286872639765;265.4373666350862;1.1288356298898796;81086.0594621478;0.6066431645065186;0.24236822913006933;149.51671347027718;334.6978374054984;1.1288356298898796;81086.0594621478;0.6066431645065186;0.24236822913006933;144.2999437328666;336.1577047345039;1.0700000000000007;81086.0594621478;0.6400003913309396;0.2694141364362427;105.3448759717241;263.0888382405039;1.0700000000000007;81086.0594621478;0.6400003913309396;0.2694141364362427;105.32359147998869;263.0494738694068;1.0700000000000007;11976.114401473666;0.6400003913309396;0.2694141364362427;99.1945115934355;2685.6754106621165;0.05883562988987889;11976.114401473666;0.0;0.0;49.37867323763379;206.74338288481428;0.05883562988987889;11976.114401473666;0.0;0.0;49.38111980026878;206.81331270117423;0.05883562988987889;81086.0594621478;0.0;0.0;"Zustand 3: Temperatur 422.667 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.450 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.495 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.474 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.691 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3299236644438597e-24;`gtol` termination condition is satisfied.;4;7.696780928038458e-11;1.6309038380259332e-12;1;True;;True;0;zulässig;feasible;True;True;True;93.8429004331835;114.77261843955051;144.24498191021087;49.395268794540755;0.1684134911860881;0.26434352328808847;0.2424484050143661;0.269268254857103;138.57643439044125;145.974430293351;139.71155350488095;144.79268949287325;78.86590380540599;0.48708037859222764;18.34057405451975;37.46604133629677;0.004116250056773048;0.042505435987868136;13.857643439037876;14.597443029336247;5.588462140195577;9.652845966192135;7.169627618676458;99.23551927396943;0.01119142228046584;2685.75245862871;265.51643145948856;238.1239876551323;0.012745752297998791;1.126140081743486;0.6136145585057163;0.2477904858702316;6.52278231427772e-12;-3.504396772768814e-11;2.1543655748246238e-11;-1.552979966845669e-12;-8.469669410260394e-12;-1.1482370609883219e-11;-8.782308213994838e-12;6.249933903745841e-11;6.52278231427772e-14;-3.504396772768814e-13;2.1543655748246238e-13;-1.437944413745989e-12;-8.469669410260394e-14;-1.148237060988322e-13;-8.782308213994838e-14;6.249933903745841e-13;143.28806425780152;110.0;105.82202292150475;105.82202292150475;101.49209799647866;38.73052812759278;13.20099951237961;14.53570966879937;60.50499114637665;19.395268794540755;4.69672521391999;6.586503647535324;11.979122488321252;52.094382865221064;5.290727758588503;9.448069499963879;4.0;1.0800000000000005;81068.16846178555;11986.023794228371;6.763558111808713;4.69672521391999;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;93.8429004331835;2665.7540231885096;0.058885834041484175;81068.16846178555;0.0;0.0;135.0;4.0;143.28806425780152;4.0;110.0;8.0;105.82202292150475;8.0;105.82202292150475;8.0;101.49209799647866;8.0;30.0;4.0;38.73052812759278;4.0;93.8429004331835;2665.7540231885096;0.00991716889233094;81068.16846178555;0.0;0.0;99.23551927396943;265.5164314594887;1.1388858340414847;11986.023794228371;0.6067473388640372;0.2424484050143661;156.48906377018113;357.1801928346493;1.0899171688923315;81068.16846178555;0.6340077657263109;0.26434352328808847;93.8429004331835;2665.7540231885096;0.04896866514915323;81068.16846178555;0.0;0.0;114.77261843955051;265.5164314594887;1.1388858340414847;81068.16846178555;0.6067473388640372;0.2424484050143661;149.53570966879937;334.76472786294823;1.1388858340414847;81068.16846178555;0.6067473388640372;0.2424484050143661;144.24498191021087;335.981566375378;1.0800000000000005;81068.16846178555;0.6398295824765;0.269268254857103;105.32454893958663;262.95758137037853;1.0800000000000005;81068.16846178555;0.6398295824765;0.269268254857103;105.30327478608001;262.9182244852046;1.0800000000000005;11986.023794228371;0.6398295824765;0.269268254857103;99.23551927396943;2685.75245862871;0.058885834041484175;11986.023794228371;0.0;0.0;49.395268794540755;206.8127837569196;0.058885834041484175;11986.023794228371;0.0;0.0;49.3977151312576;206.8826859689503;0.058885834041484175;81068.16846178555;0.0;0.0;"Zustand 3: Temperatur 422.686 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.395 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.475 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.453 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.639 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110.0;nan;30.0;110.0;8.0;8.0;4.0;110.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.190680092256547e-25;`gtol` termination condition is satisfied.;4;5.7303264164353455e-11;1.1127156053778114e-12;1;True;;True;0;zulässig;feasible;True;True;True;93.83696881022502;114.79296659619786;144.18959339388954;49.4119096889882;0.16993263289958122;0.2642001541664465;0.24252610098443106;0.2691239200597275;138.4393625570051;146.0996745017343;139.58014378982244;144.91188435403382;79.54513251333114;0.48661947914759085;18.494573687931787;37.453913543774945;0.004118146162240012;0.042890768725028304;13.843936255696192;14.609967450174487;5.583205751593281;9.660792290269608;7.231375683032672;99.27596215998778;0.011174602571293277;2685.8284255496137;265.59545629855336;238.2446806897871;0.01283890547894706;1.1360973002639985;0.6137061820859748;0.24786252620121968;4.064304448547773e-12;-2.8251179173821583e-11;1.716671249596402e-11;-1.039723862561459e-12;-9.57811607804615e-12;-1.0544454198679887e-11;-1.0317080523236655e-11;4.317257662478369e-11;4.064304448547773e-14;-2.825117917382158e-13;1.716671249596402e-13;-9.53875103267393e-13;-9.578116078046151e-14;-1.0544454198679887e-13;-1.0317080523236654e-13;4.3172576624783686e-13;143.27986618163908;110.0;105.82595263786413;105.82595263786413;101.49246327321003;38.73801880991232;13.157423827346804;14.55392322016229;60.537943350075466;19.411909688988203;4.716583211267505;6.549990477876349;11.988983827639117;52.078107470909;5.364329826272751;9.488285964398187;4.0;1.0900000000000007;81050.34242775076;11995.967320117754;6.756465757607212;4.716583211267505;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;93.83696881022502;2665.7444722883374;0.05893620574294478;81050.34242775076;0.0;0.0;135.0;4.0;143.27986618163908;4.0;110.0;8.0;105.82595263786413;8.0;105.82595263786413;8.0;101.49246327321003;8.0;30.0;4.0;38.73801880991232;4.0;93.83696881022502;2665.7444722883374;0.010015184615010025;81050.34242775076;0.0;0.0;99.27596215998778;265.5954562985523;1.1489362057429455;11995.967320117754;0.6068482594056184;0.24252610098443106;156.43729000898588;357.01851641211596;1.1000151846150108;81050.34242775076;0.6338366473261565;0.2642001541664465;93.83696881022502;2665.7444722883374;0.048921021127934755;81050.34242775076;0.0;0.0;114.79296659619786;265.5954562985523;1.1489362057429455;81050.34242775076;0.6068482594056184;0.24252610098443106;149.5539232201623;334.82918060432803;1.1489362057429455;81050.34242775076;0.6068482594056184;0.24252610098443106;144.18959339388954;335.8053818492273;1.0900000000000007;81050.34242775076;0.6396604923148637;0.2691239200597275;105.30468063179967;262.82819605718413;1.0900000000000007;81050.34242775076;0.6396604923148637;0.2691239200597275;105.2834167887325;262.7888467280786;1.0900000000000007;11995.967320117754;0.6396604923148637;0.2691239200597275;99.27596215998778;2685.8284255496137;0.05893620574294478;11995.967320117754;0.0;0.0;49.4119096889882;206.8823743063366;0.05893620574294478;11995.967320117754;0.0;0.0;49.41435580230103;206.95224894638727;0.05893620574294478;81050.34242775076;0.0;0.0;"Zustand 3: Temperatur 422.704 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.340 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.455 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.433 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.587 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
