config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.4;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.055226016078894e-23;`gtol` termination condition is satisfied.;5;7.747333574469165e-10;7.816938040024231e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;98.70844098445127;113.60852943180703;144.47506380628954;48.082938504372066;0.09589434273090529;0.26376720697521105;0.2114745435180586;0.27087148173847736;138.2328037329922;136.09745109325414;137.82396999799937;136.48205033572404;30.109040246664676;0.5039364559509734;7.245248403563658;33.267512184987595;0.0047795840741913205;0.019454908449350987;13.823280373298937;13.609745109325669;5.5129587999207965;9.09880335571502;2.7371854770399207;89.07997602040655;0.019484184113370842;2666.474598184363;250.74972971371028;202.7459878648659;0.008869368115880905;0.4463392289838756;0.5750797419156686;0.21919637116954765;5.684341886080801e-13;-7.744489494143636e-10;-8.242295734817162e-13;-1.0408895967373155e-12;-2.0548895918182097e-11;-2.5579538487363607e-12;-1.2789769243681803e-12;2.8421709430404007e-12;5.684341886080802e-15;-7.744489494143636e-12;-8.242295734817162e-15;-1.0408895967373155e-12;-2.0548895918182099e-13;-2.5579538487363607e-14;-1.2789769243681804e-14;2.842170943040401e-14;143.2675121849876;105.91859897321399;101.79706876992452;110.0;105.91859897321399;38.13979970653435;18.791499226999406;9.818973181437684;50.9401763138722;18.082938504372066;1.7347189684170417;12.717092749517974;11.291559015548728;57.832703256254035;0.3439093751481437;9.398245574620091;4.0;0.4;96831.74285672817;11223.793744819797;8.627362998488783;0.3439093751481437;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.70844098445127;2673.527463987863;0.05520859709975651;96831.74285672817;0.0;0.0;135.0;4.0;143.2675121849876;4.0;105.91859897321399;8.0;101.79706876992452;8.0;110.0;8.0;105.91859897321399;8.0;30.0;4.0;38.13979970653435;4.0;98.70844098445127;2673.527463987863;0.0052941921319765144;96831.74285672817;0.0;0.0;89.07997602040655;250.74972971371002;0.45520859709975653;11223.793744819797;0.5638747823443139;0.2114745435180586;162.059011411987;367.7273127251609;0.40529419213197654;96831.74285672817;0.6333193359167192;0.26376720697521105;98.70844098445127;2673.527463987863;0.04991440496777999;96831.74285672817;0.0;0.0;113.60852943180703;250.74972971371002;0.45520859709975653;96831.74285672817;0.5638747823443139;0.2114745435180586;144.81897318143768;316.8931207623339;0.45520859709975653;96831.74285672817;0.5638747823443139;0.2114745435180586;144.47506380628954;337.20894017834564;0.4;96831.74285672817;0.6417016215272142;0.27087148173847736;104.21028385718694;261.9363395616854;0.4;96831.74285672817;0.6417016215272142;0.27087148173847736;104.18388000479695;261.887702290562;0.4;11223.793744819797;0.6417016215272142;0.27087148173847736;89.07997602040655;2666.474598184363;0.05520859709975651;11223.793744819797;0.0;0.0;48.082938504372066;201.32499752815676;0.05520859709975651;11223.793744819797;0.0;0.0;48.08589571695995;201.41157071286483;0.05520859709975651;96831.74285672817;0.0;0.0;"Zustand 3: Temperatur 417.969 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.625 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.360 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.334 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.209 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.41000000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0350635662000087e-23;`gtol` termination condition is satisfied.;5;4.5180456297649216e-10;4.549864978655979e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;98.67786673054792;113.45950181902941;144.60399719098405;48.135325634169874;0.09647417923207321;0.2633421540635482;0.21209500141499837;0.2703161522190217;138.56755307516968;136.49173185873005;138.18296988198554;136.85160398677007;31.064707891731143;0.5038186695076854;7.40552438046485;33.2875330786585;0.00478553796531189;0.01992552717914116;13.856755307516902;13.6491731858734;5.527318795280223;9.123440265784891;2.8240643538347703;89.3012321675921;0.01915132954051691;2666.892466048068;250.61201282445657;203.43349832403194;0.008912340737985802;0.4564517332878247;0.5758162547340216;0.2197127709835755;4.085620730620576e-13;-4.5132964032745804e-10;-2.5579538487363607e-13;-5.37181410464882e-13;-2.0037305148434825e-11;-3.950617610826157e-12;-3.296918293926865e-12;6.536993168992922e-13;4.085620730620576e-15;-4.513296403274581e-12;-2.5579538487363606e-15;-5.37181410464882e-13;-2.0037305148434825e-13;-3.950617610826157e-14;-3.2969182939268646e-14;6.536993168992922e-15;143.2875330786585;105.90754772766837;101.77528188191519;110.0;105.90754772766837;38.16338109202928;18.600933141333257;9.997249199640521;51.13785107556282;18.135325634169874;1.8126635348170907;12.474049714323087;11.322133269452081;57.769266611049034;0.393252008656475;9.338264051583792;4.0;0.41000000000000003;96725.29450968007;11253.403558751033;8.595203575940646;0.393252008656475;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.67786673054792;2673.4790056483753;0.05536407402581045;96725.29450968007;0.0;0.0;135.0;4.0;143.2875330786585;4.0;105.90754772766837;8.0;101.77528188191519;8.0;110.0;8.0;105.90754772766837;8.0;30.0;4.0;38.16338109202928;4.0;98.67786673054792;2673.4790056483753;0.005341203600583807;96725.29450968007;0.0;0.0;89.3012321675921;250.6120128244568;0.4653640740258105;11253.403558751033;0.5647886078848242;0.21209500141499837;161.88846621999176;367.2233649066549;0.41534120360058385;96725.29450968007;0.6328106271438934;0.2633421540635482;98.67786673054792;2673.4790056483753;0.05002287042522664;96725.29450968007;0.0;0.0;113.45950181902941;250.6120128244568;0.4653640740258105;96725.29450968007;0.5647886078848242;0.21209500141499837;144.99724919964052;317.3655712222806;0.4653640740258105;96725.29450968007;0.5647886078848242;0.21209500141499837;144.60399719098405;337.17902116959;0.41000000000000003;96725.29450968007;0.6410544573869457;0.2703161522190217;104.12123776744562;261.4114409458565;0.41000000000000003;96725.29450968007;0.6410544573869457;0.2703161522190217;104.09488419285128;261.3628420990781;0.41000000000000003;11253.403558751033;0.6410544573869457;0.2703161522190217;89.3012321675921;2666.892466048068;0.05536407402581045;11253.403558751033;0.0;0.0;48.135325634169874;201.54405626344314;0.05536407402581045;11253.403558751033;0.0;0.0;48.13828111661934;201.63049386850597;0.05536407402581045;96725.29450968007;0.0;0.0;"Zustand 3: Temperatur 418.147 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.754 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.271 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.245 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.038 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.42000000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.610480223023684e-24;`gtol` termination condition is satisfied.;5;2.672645659003159e-10;2.687184483069104e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;98.64900530483362;113.31644864485474;144.7231527323113;48.18483492632453;0.09707163503711208;0.26292938396684123;0.21269163381786169;0.26977998294769456;138.87557528933115;136.86435318164652;138.51428620902976;137.20045453536977;32.0204623207426;0.5036929651072785;7.566084727642582;33.30595545988825;0.004791122372514787;0.02039660420586893;13.887557528932991;13.686435318164763;5.540571448361513;9.14669696902471;2.910951120091794;89.51288278167164;0.018833521454041394;2667.2922541924477;250.48420179261788;204.09349511802156;0.008955544306876007;0.46655533286656303;0.5765230474575906;0.22020937666099802;3.055333763768431e-13;-2.6713564693636727e-10;2.842170943040401e-14;-2.791655795419956e-13;-8.071765478234738e-12;-1.1084466677857563e-12;-8.810729923425242e-13;1.2505552149377763e-12;3.0553337637684308e-15;-2.6713564693636725e-12;2.842170943040401e-16;-2.791655795419956e-13;-8.071765478234738e-14;-1.1084466677857563e-14;-8.810729923425242e-15;1.2505552149377763e-14;143.30595545988825;105.89711559403798;101.75494196338519;110.0;105.89711559403798;38.18566705631855;18.417821762407414;10.169105932078708;51.327215725353085;18.184834926324527;1.8896863768225671;12.242059181713557;11.350994695166378;57.70932682442151;0.4459531997674162;9.282713446509206;4.0;0.42000000000000004;96624.89860443762;11281.448402183689;8.564937334264142;0.4459531997674162;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.64900530483362;2673.433257423773;0.055510877173439;96624.89860443762;0.0;0.0;135.0;4.0;143.30595545988825;4.0;105.89711559403798;8.0;101.75494196338519;8.0;110.0;8.0;105.89711559403798;8.0;30.0;4.0;38.18566705631855;4.0;98.64900530483362;2673.433257423773;0.005388531609570027;96624.89860443762;0.0;0.0;89.51288278167164;250.48420179261691;0.47551087717343904;11281.448402183689;0.5656650882745488;0.21269163381786169;161.72377722229567;366.7359201287076;0.4253885316095701;96624.89860443762;0.6323158297059491;0.26292938396684123;98.64900530483362;2673.433257423773;0.05012234556386897;96624.89860443762;0.0;0.0;113.31644864485474;250.48420179261691;0.47551087717343904;96624.89860443762;0.5656650882745488;0.21269163381786169;145.1691059320787;317.8232761605485;0.47551087717343904;96624.89860443762;0.5656650882745488;0.21269163381786169;144.7231527323113;337.1413689007898;0.42000000000000004;96624.89860443762;0.6404283388376701;0.26977998294769456;104.03373519834554;260.90217289902245;0.42000000000000004;96624.89860443762;0.6404283388376701;0.26977998294769456;104.00742921721542;260.8536095556751;0.42000000000000004;11281.448402183689;0.6404283388376701;0.26977998294769456;89.51288278167164;2667.2922541924477;0.055510877173439;11281.448402183689;0.0;0.0;48.18483492632453;201.75108189164777;0.055510877173439;11281.448402183689;0.0;0.0;48.187788769616475;201.83739150548337;0.055510877173439;96624.89860443762;0.0;0.0;"Zustand 3: Temperatur 418.319 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.873 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.184 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.157 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.874 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.43000000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.320289258058803e-24;`gtol` termination condition is satisfied.;5;1.6183595564448754e-10;1.624985697204011e-12;1;True;;True;0;zulässig;feasible;True;True;True;98.62171844619746;113.17932303465824;144.83290866720114;48.23169492269301;0.09768775134827759;0.2625282331998231;0.21326557752533223;0.26926195725846014;139.15856199664088;137.21703513444083;138.81965949369646;137.53027315552256;32.975908654143815;0.5035592397747384;7.726905444406411;33.322880502191424;0.004796369971604894;0.02086811189102155;13.915856199664082;13.721703513444254;5.552786379748165;9.168684877034918;2.9978098776641326;89.71551721449151;0.018530043194850066;2667.6750668139607;250.3660318908452;204.7275072250114;0.008999109990726395;0.47665059390351266;0.5772017330685717;0.2206871989310896;-2.1316282072803006e-14;-1.616413669580652e-10;-2.5579538487363607e-13;-1.4660495040175192e-13;-7.645439836778678e-12;-1.7053025658242404e-12;-1.2221335055073723e-12;5.684341886080802e-14;-2.1316282072803005e-16;-1.616413669580652e-12;-2.5579538487363606e-15;-1.4660495040175192e-13;-7.645439836778678e-14;-1.7053025658242404e-14;-1.2221335055073723e-14;5.684341886080802e-16;143.32288050219142;105.88725259702386;101.73594699015496;110.0;105.88725259702386;38.20676047454788;18.241693695422157;10.334795150562513;51.508756739943635;18.23169492269301;1.9657162328203412;12.020429775663445;11.378281553802537;57.6526053861142;0.5018864833613748;9.231525809604364;4.0;0.43000000000000005;96530.05934840272;11308.047788647806;8.536403555466897;0.5018864833613748;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.62171844619746;2673.3900009249805;0.05564970389423901;96530.05934840272;0.0;0.0;135.0;4.0;143.32288050219142;4.0;105.88725259702386;8.0;101.73594699015496;8.0;110.0;8.0;105.88725259702386;8.0;30.0;4.0;38.20676047454788;4.0;98.62171844619746;2673.3900009249805;0.005436294436625696;96530.05934840272;0.0;0.0;89.71551721449151;250.3660318908445;0.48564970389423906;11308.047788647806;0.5665061600226687;0.21326557752533223;161.56457419761358;366.26398668433825;0.43543629443662574;96530.05934840272;0.631834214061961;0.2625282331998231;98.62171844619746;2673.3900009249805;0.050213409457613316;96530.05934840272;0.0;0.0;113.17932303465824;250.3660318908445;0.48564970389423906;96530.05934840272;0.5665061600226687;0.21326557752533223;145.3347951505625;318.2666367707047;0.48564970389423906;96530.05934840272;0.5665061600226687;0.21326557752533223;144.83290866720114;337.0960417638474;0.43000000000000005;96530.05934840272;0.6398222066727243;0.26926195725846014;103.94779722505388;260.40788210304777;0.43000000000000005;96530.05934840272;0.6398222066727243;0.26926195725846014;103.92153636420352;260.35935161027794;0.43000000000000005;11308.047788647806;0.6398222066727243;0.26926195725846014;89.71551721449151;2667.6750668139607;0.05564970389423901;11308.047788647806;0.0;0.0;48.23169492269301;201.9470299636896;0.05564970389423901;11308.047788647806;0.0;0.0;48.23464721090966;202.03321856193838;0.05564970389423901;96530.05934840272;0.0;0.0;"Zustand 3: Temperatur 418.485 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.983 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.098 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.072 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.715 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.44000000000000006;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.099407283929354e-25;`gtol` termination condition is satisfied.;5;1.0068845191039945e-10;1.0098918044948533e-12;1;True;;True;0;zulässig;feasible;True;True;True;98.59587989288434;113.04805374032713;144.93364672339692;48.27611458067838;0.09832341275532895;0.26213809293275214;0.21381790553915123;0.26876112941797414;139.41807145011154;137.55135039126714;139.10069452473317;137.84258598398455;33.93068918780524;0.5034174188809137;7.887963470673657;33.33840140251863;0.0048013102068120974;0.02134002245434994;13.941807145011174;13.755135039126722;5.564027780989474;9.189505732265648;3.0846081079914422;89.90968133212851;0.01824021096272217;2668.041926944567;250.2572181723894;205.33696003705262;0.009043153522222458;0.4867380378633435;0.5778538140611814;0.22114718383821902;2.2737367544323206e-13;-1.0061995681098779e-10;-5.684341886080802e-14;-7.788214517745473e-14;-3.694822225952521e-12;-8.526512829121202e-14;-1.7053025658242404e-13;-1.9895196601282805e-13;2.2737367544323206e-15;-1.006199568109878e-12;-5.684341886080802e-16;-7.788214517745473e-14;-3.694822225952521e-14;-8.526512829121202e-16;-1.7053025658242404e-15;-1.9895196601282807e-15;143.33840140251863;105.87791309856505;101.71820333406941;110.0;105.87791309856505;38.22675540617627;18.07211682134266;10.494558820748182;51.68292592595225;18.27611458067838;2.0406929527133;11.8085220019409;11.40412010711566;57.598847706984145;0.5609120973512631;9.18461557351469;4.0;0.44000000000000006;96440.32500650623;11333.31164470819;8.509456726316765;0.5609120973512631;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.59587989288434;2673.349036663289;0.05578119138556592;96440.32500650623;0.0;0.0;135.0;4.0;143.33840140251863;4.0;105.87791309856505;8.0;101.71820333406941;8.0;110.0;8.0;105.87791309856505;8.0;30.0;4.0;38.22675540617627;4.0;98.59587989288434;2673.349036663289;0.005484597104586998;96440.32500650623;0.0;0.0;89.90968133212851;250.25721817238917;0.495781191385566;11333.31164470819;0.5673136385870918;0.21381790553915123;161.4105182238613;365.8066555093565;0.44548459710458704;96440.32500650623;0.6313651099412402;0.26213809293275214;98.59587989288434;2673.349036663289;0.05029659428097892;96440.32500650623;0.0;0.0;113.04805374032713;250.25721817238917;0.495781191385566;96440.32500650623;0.5673136385870918;0.21381790553915123;145.49455882074818;318.69605727594353;0.495781191385566;96440.32500650623;0.5673136385870918;0.21381790553915123;144.93364672339692;337.04315491301855;0.44000000000000006;96440.32500650623;0.6392350718817926;0.26876112941797414;103.86343816681244;259.9279522134617;0.44000000000000006;96440.32500650623;0.6392350718817926;0.26876112941797414;103.83722014585175;259.8794521624291;0.44000000000000006;11333.31164470819;0.6392350718817926;0.26876112941797414;89.90968133212851;2668.041926944567;0.05578119138556592;11333.31164470819;0.0;0.0;48.27611458067838;202.1327741533223;0.05578119138556592;11333.31164470819;0.0;0.0;48.2790653915809;202.21884815223754;0.05578119138556592;96440.32500650623;0.0;0.0;"Zustand 3: Temperatur 418.645 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.084 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.013 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.987 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.561 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.45000000000000007;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0304769112386614e-25;`gtol` termination condition is satisfied.;5;6.358692595700526e-11;6.372561355120343e-13;1;True;;True;0;zulässig;feasible;True;True;True;98.57137424073204;112.92254903620727;145.0257486200594;48.31828511086246;0.0989793602555425;0.26175840291880337;0.21434963079445685;0.2682766181007564;139.65554127234296;137.8687380585376;139.35887313222906;138.13878792084304;34.88448082490596;0.5032674536511985;8.049236663305244;33.352604143082715;0.004805969651837641;0.021812308156774596;13.965554127234297;13.786873805853837;5.574354925289173;9.209252528056235;3.171316438633594;90.09588107095192;0.017963372609387043;2668.3937830598743;250.15745992046692;205.92318299178288;0.009087776588746488;0.4968181457767189;0.5784806909261864;0.22159021725309275;1.5631940186722204e-13;-6.357936399581376e-11;-5.684341886080802e-14;-4.2021941482062175e-14;-2.5579538487363607e-13;-7.958078640513122e-13;-4.831690603168681e-13;0.0;1.5631940186722204e-15;-6.357936399581377e-13;-5.684341886080802e-16;-4.2021941482062175e-14;-2.5579538487363606e-15;-7.958078640513123e-15;-4.831690603168682e-15;0.0;143.35260414308271;105.86905538514225;101.70162496850861;110.0;105.86905538514225;38.24573792216131;17.908694275966297;10.648629193044542;51.85014314879061;18.318285110862462;2.1145663510229156;11.605743897556692;11.428625759267959;57.54782086873331;0.6228805729851388;9.141882716846055;4.0;0.45000000000000007;96355.28356756823;11357.341122838816;8.48396491092484;0.6228805729851388;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.57137424073204;2673.310182259238;0.05590592236546532;96355.28356756823;0.0;0.0;135.0;4.0;143.35260414308271;4.0;105.86905538514225;8.0;101.70162496850861;8.0;110.0;8.0;105.86905538514225;8.0;30.0;4.0;38.24573792216131;4.0;98.57137424073204;2673.310182259238;0.005533532430229783;96355.28356756823;0.0;0.0;90.09588107095192;250.15745992046547;0.5059059223654654;11357.341122838816;0.5680892267277436;0.21434963079445685;161.261298419049;365.36309146859014;0.45553353243022987;96355.28356756823;0.630907899799108;0.26175840291880337;98.57137424073204;2673.310182259238;0.05037238993523554;96355.28356756823;0.0;0.0;112.92254903620727;250.15745992046547;0.5059059223654654;96355.28356756823;0.5680892267277436;0.21434963079445685;145.64862919304454;319.1119419352174;0.5059059223654654;96355.28356756823;0.5680892267277436;0.21434963079445685;145.0257486200594;336.9828690816022;0.45000000000000007;96355.28356756823;0.6386660094079625;0.2682766181007564;103.78066631936122;259.46180058181153;0.45000000000000007;96355.28356756823;0.6386660094079625;0.2682766181007564;103.75448903411933;259.4133287859076;0.45000000000000007;11357.341122838816;0.6386660094079625;0.2682766181007564;90.09588107095192;2668.3937830598743;0.05590592236546532;11357.341122838816;0.0;0.0;48.31828511086246;202.3091139389683;0.05590592236546532;11357.341122838816;0.0;0.0;48.321234516408936;202.39507924368897;0.05590592236546532;96355.28356756823;0.0;0.0;"Zustand 3: Temperatur 418.799 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.176 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.931 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.904 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.411 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.4600000000000001;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.494133488655226e-26;`gtol` termination condition is satisfied.;5;4.1151778394794844e-11;4.1216825420343147e-13;1;True;;True;0;zulässig;feasible;True;True;True;98.548095919361;112.80270031260449;145.10959304939968;48.35838162825843;0.09965620437317314;0.2613886461851375;0.214861709709801;0.26780760065260373;139.87229967060156;138.1705161027412;139.5955654551609;138.42015500440664;35.83699246160572;0.5031093185643921;8.210703770075916;33.36556816211731;0.004810372325805901;0.02228494144971257;13.987229967060202;13.817051610274223;5.583822618206574;9.22801033362716;3.2579084056042453;90.27458570459129;0.01769890653559221;2668.731515154461;250.06644487127832;206.48741670500794;0.009133068159632662;0.506891362008763;0.5790836700343398;0.2220171291338126;2.7000623958883807e-13;-4.098410499864258e-11;-1.7053025658242404e-13;-2.3148150063434514e-14;-3.439026841078885e-12;-1.0231815394945443e-12;-7.673861546209082e-13;-4.547473508864641e-13;2.7000623958883807e-15;-4.098410499864258e-13;-1.7053025658242404e-15;-2.3148150063434514e-14;-3.439026841078885e-14;-1.0231815394945442e-14;-7.673861546209083e-15;-4.547473508864641e-15;143.3655681621173;105.86064129771512;101.6861327613766;110.0;105.86064129771512;38.26378684825005;17.751060899865365;10.797228962243707;52.01079885634124;18.358381628258428;2.1872951521767163;11.41154705678531;11.451904080638997;57.499311602815624;0.6876359128440299;9.103215674605167;4.0;0.4600000000000001;96274.5588792567;11380.22934418764;8.459808319102827;0.6876359128440299;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.548095919361;2673.2732708354456;0.056024430168395534;96274.5588792567;0.0;0.0;135.0;4.0;143.3655681621173;4.0;105.86064129771512;8.0;101.6861327613766;8.0;110.0;8.0;105.86064129771512;8.0;30.0;4.0;38.26378684825005;4.0;98.548095919361;2673.2732708354456;0.005583182062752192;96274.5588792567;0.0;0.0;90.27458570459129;250.0664448712808;0.5160244301683956;11380.22934418764;0.5688345222821143;0.214861709709801;161.11662906198268;364.93252567669185;0.4655831820627523;96274.5588792567;0.630462013082766;0.2613886461851375;98.548095919361;2673.2732708354456;0.05044124810564334;96274.5588792567;0.0;0.0;112.80270031260449;250.0664448712808;0.5160244301683956;96274.5588792567;0.5688345222821143;0.214861709709801;145.7972289622437;319.5146926023251;0.5160244301683956;96274.5588792567;0.5688345222821143;0.214861709709801;145.10959304939968;336.915380800408;0.4600000000000001;96274.5588792567;0.6381141526537816;0.26780760065260373;103.69948463799932;259.0088754490918;0.4600000000000001;96274.5588792567;0.6381141526537816;0.26780760065260373;103.6733461455384;258.96042992420115;0.4600000000000001;11380.22934418764;0.6381141526537816;0.26780760065260373;90.27458570459129;2668.731515154461;0.056024430168395534;11380.22934418764;0.0;0.0;48.35838162825843;202.47678150639092;0.056024430168395534;11380.22934418764;0.0;0.0;48.361329694899496;202.56264355463213;0.056024430168395534;96274.5588792567;0.0;0.0;"Zustand 3: Temperatur 418.947 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.260 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.849 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.823 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.267 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.4700000000000001;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.98431375680583e-26;`gtol` termination condition is satisfied.;5;2.8197566396219075e-11;2.822875752421927e-13;1;True;;True;0;zulässig;feasible;True;True;True;98.52594827288783;112.68838533458876;145.18555312980487;48.39656463788248;0.10035443802543242;0.26102834439048717;0.21535504555283352;0.26735330802146134;140.06957535224913;138.45789253128035;139.81203992576775;138.68785552269568;36.78796239395134;0.5029430087458294;8.372344401717646;33.37736694690483;0.00481453997039282;0.022757895095644264;14.006957535224915;13.845789253128284;5.592481597030868;9.245857034846559;3.3443602176344562;90.44623083962227;0.017446220644920584;2669.055940316152;249.9838530979698;207.0308196087716;0.009179105738738258;0.5169580975879162;0.5796639709285768;0.22242869752292105;-1.4210854715202004e-14;-2.7675639557855902e-11;-8.526512829121202e-14;-1.326716514427062e-14;-3.950617610826157e-12;-2.5011104298755527e-12;-2.7000623958883807e-12;-2.842170943040401e-14;-1.4210854715202004e-16;-2.7675639557855904e-13;-8.526512829121202e-16;-1.326716514427062e-14;-3.950617610826157e-14;-2.5011104298755527e-14;-2.7000623958883806e-14;-2.842170943040401e-16;143.37736694690483;105.85263589944094;101.67165384424453;110.0;105.85263589944094;38.28097443368904;17.598880099422104;10.940571478246454;52.165256405933235;18.396564637882477;2.2588460250929643;11.225423004622257;11.474051727112169;57.45312447231868;0.7550183484415811;9.068493965291111;4.0;0.4700000000000001;96197.80719518999;11402.062077264727;8.436878043928976;0.7550183484415811;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.52594827288783;2673.2381495726336;0.056137203326654395;96197.80719518999;0.0;0.0;135.0;4.0;143.37736694690483;4.0;105.85263589944094;8.0;101.67165384424453;8.0;110.0;8.0;105.85263589944094;8.0;30.0;4.0;38.28097443368904;4.0;98.52594827288783;2673.2381495726336;0.005633617492165837;96197.80719518999;0.0;0.0;90.44623083962227;249.98385309797482;0.5261372033266545;11402.062077264727;0.569551025391846;0.21535504555283352;160.97624704632693;364.5142487260692;0.4756336174921659;96197.80719518999;0.6300269212077785;0.26102834439048717;98.52594827288783;2673.2381495726336;0.05050358583448856;96197.80719518999;0.0;0.0;112.68838533458876;249.98385309797482;0.5261372033266545;96197.80719518999;0.569551025391846;0.21535504555283352;145.94057147824645;319.9047067485983;0.5261372033266545;96197.80719518999;0.569551025391846;0.21535504555283352;145.18555312980487;336.84091393374865;0.4700000000000001;96197.80719518999;0.6375786886202004;0.26735330802146134;103.61989136929765;258.5686535210862;0.4700000000000001;96197.80719518999;0.6375786886202004;0.26735330802146134;103.59378987434798;258.52023246769124;0.4700000000000001;11402.062077264727;0.6375786886202004;0.26735330802146134;90.44623083962227;2669.055940316152;0.056137203326654395;11402.062077264727;0.0;0.0;48.39656463788248;202.63644795894294;0.056137203326654395;11402.062077264727;0.0;0.0;48.39951142712226;202.7222117605769;0.056137203326654395;96197.80719518999;0.0;0.0;"Zustand 3: Temperatur 419.091 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.336 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.770 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.744 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.126 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.4800000000000001;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9387931379179016e-26;`gtol` termination condition is satisfied.;5;1.9676247516998344e-11;1.9691587736482306e-13;1;True;;True;0;zulässig;feasible;True;True;True;98.50484273351509;112.57947115437145;145.253994305898;48.432981372668564;0.10107444887783133;0.260677053764335;0.21583049162210605;0.2669130202570552;140.24850632764515;138.7319754620141;140.00947215276028;138.9429600023414;37.73715579694418;0.5027685374317328;8.534139002487558;33.38806856026588;0.004818492293427988;0.023231142264163805;14.024850632764544;13.873197546201435;5.600378886110566;9.262864000156123;3.4306505269966783;90.61122115838032;0.017204751323373024;2669.3678178325526;249.9093604916577;207.55447410832087;0.009225956534663848;0.5270187331592923;0.5802227330462041;0.22282565227688475;8.526512829121202e-14;-1.928412984852912e-11;2.842170943040401e-14;-7.771561172376096e-15;-3.865352482534945e-12;-2.5579538487363607e-13;-4.263256414560601e-13;-2.8421709430404007e-13;8.526512829121202e-16;-1.928412984852912e-13;2.842170943040401e-16;-7.771561172376096e-15;-3.865352482534945e-14;-2.5579538487363606e-15;-4.263256414560601e-15;-2.842170943040401e-15;143.38806856026588;105.84500717696346;101.65812104799335;110.0;105.84500717696346;38.29736695346975;17.451841067279815;11.078860994169077;52.31385420491057;18.432981372668564;2.3291927030498414;11.04689988961303;11.49515726648491;57.409080235605416;0.8248666882710722;9.037590523124493;4.0;0.4800000000000001;96124.71408562124;11422.918358016741;8.41507494607626;0.8248666882710722;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.50484273351509;2673.2046784107692;0.05624468969395602;96124.71408562124;0.0;0.0;135.0;4.0;143.38806856026588;4.0;105.84500717696346;8.0;101.65812104799335;8.0;110.0;8.0;105.84500717696346;8.0;30.0;4.0;38.29736695346975;4.0;98.50484273351509;2673.2046784107692;0.0056849010131212446;96124.71408562124;0.0;0.0;90.61122115838032;249.90936049166726;0.5362446896939561;11422.918358016741;0.5702401452119763;0.21583049162210605;160.8399096275457;364.10760471059706;0.48568490101312134;96124.71408562124;0.6296021331574796;0.260677053764335;98.50484273351509;2673.2046784107692;0.05055978868083477;96124.71408562124;0.0;0.0;112.57947115437145;249.90936049166726;0.5362446896939561;96124.71408562124;0.5702401452119763;0.21583049162210605;146.07886099416908;320.2823758747779;0.5362446896939561;96124.71408562124;0.5702401452119763;0.21583049162210605;145.253994305898;336.75971243211086;0.4800000000000001;96124.71408562124;0.6370588535838181;0.2669130202570552;103.54188063124695;258.140637855144;0.4800000000000001;96124.71408562124;0.6370588535838181;0.2669130202570552;103.51581447391362;258.09223964209366;0.4800000000000001;11422.918358016741;0.6370588535838181;0.2669130202570552;90.61122115838032;2669.3678178325526;0.05624468969395602;11422.918358016741;0.0;0.0;48.432981372668564;202.78872891063355;0.05624468969395602;11422.918358016741;0.0;0.0;48.43592694135805;202.8743990835805;0.05624468969395602;96124.71408562124;0.0;0.0;"Zustand 3: Temperatur 419.229 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.404 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.692 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.666 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.990 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.4900000000000001;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.551430541499571e-17;`gtol` termination condition is satisfied.;4;1.0404713281329507e-06;1.0537011475270938e-08;1;True;;True;0;zulässig;feasible;True;True;True;98.48469801215379;112.4758166124484;145.3152723501065;48.46776710429691;0.10181654022745121;0.2603343631500812;0.21628885354041305;0.26648606188444907;140.41014859099866;138.99378304231814;140.18895367619652;139.1864510462357;38.684362104071624;0.5025859335416456;8.69606876477633;33.39773615974872;0.0048222471977632094;0.02370465654827724;14.041014756318454;13.899378296923018;5.607558147599506;9.279096731818283;3.516760195898484;90.76993282783383;0.016973962492816297;2669.667853665051;249.84264143828645;208.05939173346042;0.009273678587016554;0.5370736219293685;0.5807610208982298;0.22320867781860185;-7.138531543660065e-09;-5.081169973664146e-08;1.151321100678615e-07;-1.664580862037468e-09;-1.3791122910333797e-08;7.308796057259315e-08;6.896144100210222e-08;1.027814136023153e-06;-7.138531543660065e-11;-5.081169973664146e-10;1.151321100678615e-09;-1.664580862037468e-09;-1.3791122910333797e-10;7.308796057259315e-10;6.896144100210222e-10;1.027814136023153e-08;143.39773615974872;105.83772574622503;101.64547234681726;110.0;105.83772574622503;38.313025301574044;17.309656696987474;11.21229262360987;52.45690752625978;18.46776710429691;2.398315203814093;10.87553951898343;11.515301987846215;57.3670142412069;0.8970202735033581;9.010373714747288;4.0;0.4900000000000001;96054.99144243605;11442.871116413455;8.39430860185574;0.8970202735033581;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.48469801215379;2673.1727287754015;0.056347300516384924;96054.99144243605;0.0;0.0;135.0;4.0;143.39773615974872;4.0;105.83772574622503;8.0;101.64547234681726;8.0;110.0;8.0;105.83772574622503;8.0;30.0;4.0;38.313025301574044;4.0;98.48469801215379;2673.1727287754015;0.005737087189734788;96054.99144243605;0.0;0.0;90.76993282783383;249.84264143829841;0.546347300516385;11442.871116413455;0.5709032051122135;0.21628885354041305;160.7073928567362;363.71198742352766;0.4957370871897349;96054.99144243605;0.6291871935625668;0.2603343631500812;98.48469801215379;2673.1727287754015;0.05061021332665014;96054.99144243605;0.0;0.0;112.4758166124484;249.84264143829841;0.546347300516385;96054.99144243605;0.5709032051122135;0.21628885354041305;146.21229262360987;320.6480834483692;0.546347300516385;96054.99144243605;0.5709032051122135;0.21628885354041305;145.3152723501065;336.6720333025621;0.4900000000000001;96054.99144243605;0.6365539285085916;0.26648606188444907;103.46544289770111;257.7243555245822;0.4900000000000001;96054.99144243605;0.6365539285085916;0.26648606188444907;103.43941054241094;257.6759786744837;0.4900000000000001;11442.871116413455;0.6365539285085916;0.26648606188444907;90.76993282783383;2669.667853665051;0.056347300516384924;11442.871116413455;0.0;0.0;48.46776710429691;202.93418996627466;0.056347300516384924;11442.871116413455;0.0;0.0;48.47071150501813;203.01977076878995;0.056347300516384924;96054.99144243605;0.0;0.0;"Zustand 3: Temperatur 419.362 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.465 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.615 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.589 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.857 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.5000000000000001;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.0062956870095596e-17;`gtol` termination condition is satisfied.;4;7.624175780283561e-07;7.754090129743863e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.46543970336131;112.37727486253226;145.36973335021224;48.501045792835214;0.10258090353415994;0.2599998842510152;0.21673089504676454;0.26607180087988974;140.55547964944685;139.2442481109345;140.35149564634835;139.41922787564346;39.62939359910683;0.5023952395018854;8.858115827340729;33.40642820869897;0.004825820910585856;0.02417841226774522;14.05554788967298;13.924424805695946;5.614059826350771;9.294615188328713;3.6026721489643356;90.92271620924464;0.016753344314224067;2669.9567055519487;249.7833730007006;208.54652067491776;0.009322321584189663;0.5471230907072981;0.5812798339374831;0.22357841933506226;-5.211191478338151e-09;-3.950086835402544e-08;8.642194870844833e-08;-1.41352651805704e-09;-1.242091229869402e-08;5.397504310167278e-08;5.071277087154158e-08;7.527170566845598e-07;-5.211191478338151e-11;-3.950086835402544e-10;8.642194870844833e-10;-1.41352651805704e-09;-1.242091229869402e-10;5.397504310167278e-10;5.071277087154158e-10;7.527170566845598e-09;143.40642820869897;105.83076471663747;101.63365061238062;110.0;105.83076471663747;38.328005269792754;17.17205981846564;11.341053963257252;52.594710939451886;18.501045792835214;2.4661990232480093;10.71093440313598;11.534560296638688;57.326775642442556;0.9713206130450089;8.986709194206583;4.0;0.5000000000000001;95988.37594749987;11461.987442208156;8.374496694528542;0.9713206130450089;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.46543970336131;2673.14218295959;0.056445412291487695;95988.37594749987;0.0;0.0;135.0;4.0;143.40642820869897;4.0;105.83076471663747;8.0;101.63365061238062;8.0;110.0;8.0;105.83076471663747;8.0;30.0;4.0;38.328005269792754;4.0;98.46543970336131;2673.14218295959;0.005790221393218985;95988.37594749987;0.0;0.0;90.92271620924464;249.78337300068878;0.5564454122914878;11461.987442208156;0.5715414527366134;0.21673089504676454;160.5784880271646;363.3268295556048;0.505790221393219;95988.37594749987;0.6287816712770695;0.2599998842510152;98.46543970336131;2673.14218295959;0.05065519089826871;95988.37594749987;0.0;0.0;112.37727486253226;249.78337300068878;0.5564454122914878;95988.37594749987;0.5715414527366134;0.21673089504676454;146.34105396325725;321.002207272158;0.5564454122914878;95988.37594749987;0.5715414527366134;0.21673089504676454;145.36973335021224;336.5781451811178;0.5000000000000001;95988.37594749987;0.6360632386194014;0.26607180087988974;103.39056566832568;257.3193579724818;0.5000000000000001;95988.37594749987;0.6360632386194014;0.26607180087988974;103.36456569338947;257.27100114794627;0.5000000000000001;11461.987442208156;0.6360632386194014;0.26607180087988974;90.92271620924464;2669.9567055519487;0.056445412291487695;11461.987442208156;0.0;0.0;48.501045792835214;203.07334943669244;0.056445412291487695;11461.987442208156;0.0;0.0;48.50398907419492;203.1588447978684;0.056445412291487695;95988.37594749987;0.0;0.0;"Zustand 3: Temperatur 419.491 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.520 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.541 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.515 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.728 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.5100000000000001;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.66179756371006e-17;`gtol` termination condition is satisfied.;4;5.637084608778246e-07;5.76506298961262e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.44699924837244;112.28369485596511;145.4177106691946;48.53293176003422;0.10336768844147598;0.2596732592937069;0.21715733597719192;0.26566964139620164;140.68541034188647;139.48423115786255;140.4980406437974;139.64211923978323;40.5720819171134;0.5021965090630057;9.020262883407108;33.41419918312715;0.004829228245799688;0.024652384126733144;14.068540978565299;13.948423111764383;5.619921626106486;9.309474613452316;3.688371086176392;91.06989729223221;0.016542412611813138;2670.2349855974758;249.7312346664255;209.01674703642874;0.00937192805484055;0.557167444088975;0.5817801051389206;0.22393548103462171;-3.795818770413462e-09;-3.082691080180666e-08;6.530967766593676e-08;-1.2080456635032988e-09;-8.86475959305244e-09;4.021873678539123e-08;3.799848968810693e-08;5.562334877140529e-07;-3.795818770413462e-11;-3.082691080180666e-10;6.530967766593676e-10;-1.2080456635032988e-09;-8.864759593052441e-11;4.0218736785391227e-10;3.799848968810693e-10;5.562334877140529e-09;143.41419918312715;105.82409930503042;101.62260287429484;110.0;105.82409930503042;38.34235832283866;17.038803708098044;11.465323300680325;52.72753896939355;18.532931760034216;2.532834610158602;10.552705582062629;11.553000751627565;57.28822533801798;1.0476126314857197;8.966461249837948;4.0;0.5100000000000001;95924.6253444695;11480.329453754908;8.355563812943986;1.0476126314857197;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.44699924837244;2673.112932486461;0.056539372143815436;95924.6253444695;0.0;0.0;135.0;4.0;143.41419918312715;4.0;105.82409930503042;8.0;101.62260287429484;8.0;110.0;8.0;105.82409930503042;8.0;30.0;4.0;38.34235832283866;4.0;98.44699924837244;2673.112932486461;0.00584434420443858;95924.6253444695;0.0;0.0;91.06989729223221;249.73123466641513;0.5665393721438156;11480.329453754908;0.5721560585903687;0.21715733597719192;160.4530028912252;362.9516081591248;0.5158443442044387;95924.6253444695;0.6283851689990556;0.2596732592937069;98.44699924837244;2673.112932486461;0.05069502793937686;95924.6253444695;0.0;0.0;112.28369485596511;249.73123466641513;0.5665393721438156;95924.6253444695;0.5721560585903687;0.21715733597719192;146.46532330068032;321.34511343989993;0.5665393721438156;95924.6253444695;0.5721560585903687;0.21715733597719192;145.4177106691946;336.4783181947308;0.5100000000000001;95924.6253444695;0.63558614549425;0.26566964139620164;103.31723360612716;256.92521638902645;0.5100000000000001;95924.6253444695;0.63558614549425;0.26566964139620164;103.29126469487181;256.8768783809348;0.5100000000000001;11480.329453754908;0.63558614549425;0.26566964139620164;91.06989729223221;2670.2349855974758;0.056539372143815436;11480.329453754908;0.0;0.0;48.53293176003422;203.20668533503556;0.056539372143815436;11480.329453754908;0.0;0.0;48.535873967012435;203.29209888072396;0.056539372143815436;95924.6253444695;0.0;0.0;"Zustand 3: Temperatur 419.615 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.568 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.467 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.441 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.603 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
