config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.36020888056371e-18;`gtol` termination condition is satisfied.;4;4.2003104844131234e-07;4.3267098078248116e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.42931369522017;112.1949233046376;145.45952569655827;48.56353009014356;0.10417696998429497;0.25935415138034246;0.2175688580614142;0.26527902370343626;140.8007866327258;139.71452307639353;140.62946463341248;139.85588604260099;41.512277033207724;0.5019898055045439;9.182493402699082;33.4210996789908;0.0048324826850493306;0.02512654751436719;14.080078621858984;13.971452304637381;5.6251785857321694;9.323725734280618;3.773843368910436;91.2117800718458;0.016340707529286486;2670.503264763804;249.68591189295907;209.47090183015146;0.009422533994199567;0.567206964900638;0.5822627104316347;0.2242804322082987;-2.9064253226351866e-09;-2.4807071952182014e-08;4.9874529395310674e-08;-1.0382280035692304e-09;-9.891749641610659e-09;3.001972004312847e-08;2.839172452695493e-08;4.1413593976358243e-07;-2.9064253226351865e-11;-2.4807071952182013e-10;4.987452939531068e-10;-1.0382280035692304e-09;-9.891749641610658e-11;3.0019720043128473e-10;2.8391724526954933e-10;4.141359397635824e-09;143.4210996789908;105.81770675709924;101.61228018313358;110.0;105.81770675709924;38.3561317629422;16.909658643817863;11.585271404082732;52.855648308903596;18.56353009014356;2.598216686761816;10.400500111287784;11.570686304779827;57.25123549280886;1.1257457075244588;8.949494166573743;4.0;0.5200000000000001;95863.51749036388;11497.954450264295;8.337441055714075;1.1257457075244588;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.42931369522017;2673.084877734881;0.05662949889483748;95863.51749036388;0.0;0.0;135.0;4.0;143.4210996789908;4.0;105.81770675709924;8.0;101.61228018313358;8.0;110.0;8.0;105.81770675709924;8.0;30.0;4.0;38.3561317629422;4.0;98.42931369522017;2673.084877734881;0.00589948960659315;95863.51749036388;0.0;0.0;91.2117800718458;249.68591189295105;0.5766294988948376;11497.954450264295;0.5727481257752617;0.2175688580614142;160.33075832280866;362.58583429864075;0.5258994896065933;95863.51749036388;0.6279973118894505;0.25935415138034246;98.42931369522017;2673.084877734881;0.05073000928824433;95863.51749036388;0.0;0.0;112.1949233046376;249.68591189295105;0.5766294988948376;95863.51749036388;0.5727481257752617;0.2175688580614142;146.58527140408273;321.6771595012849;0.5766294988948376;95863.51749036388;0.5727481257752617;0.2175688580614142;145.45952569655827;336.3728246007157;0.5200000000000001;95863.51749036388;0.635122047612974;0.26527902370343626;103.24542913806386;256.54152260818853;0.5200000000000001;95863.51749036388;0.635122047612974;0.26527902370343626;103.21949007033743;256.4932023245071;0.5200000000000001;11497.954450264295;0.635122047612974;0.26527902370343626;91.2117800718458;2670.503264763804;0.05662949889483748;11497.954450264295;0.0;0.0;48.56353009014356;203.3346370518198;0.05662949889483748;11497.954450264295;0.0;0.0;48.566471264290385;203.41997212946237;0.05662949889483748;95863.51749036388;0.0;0.0;"Zustand 3: Temperatur 419.735 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.610 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.395 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.369 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.481 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.377282156348978e-18;`gtol` termination condition is satisfied.;4;3.153886292621048e-07;3.2794152394440624e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.41232512533043;112.11080598968215;145.49548700922708;48.59293756251236;0.10500876792099774;0.2590422442980502;0.21796610638670486;0.2648994207981226;140.90239579224027;139.9358522554711;140.74658322018936;140.06122835053745;42.44984519079976;0.501775199927981;9.344791532934321;33.42717678183254;0.004835596527349798;0.025600878453464083;14.090239548141245;13.993585223287003;5.62986332905078;9.33741522194108;3.859076837284492;91.34864816916667;0.016147792586169434;2670.762075878456;249.6470971155011;209.90976440462612;0.009474169663292842;0.5772419163116693;0.5827284718110638;0.2246138088681358;-2.0037091985614097e-09;-1.932964721618191e-08;3.8352879982994637e-08;-8.986914545872082e-10;-6.080142611608608e-09;2.260108544760442e-08;2.1421243445729488e-08;3.108278292529576e-07;-2.0037091985614096e-11;-1.9329647216181912e-10;3.8352879982994635e-10;-8.986914545872082e-10;-6.080142611608608e-11;2.260108544760442e-10;2.1421243445729488e-10;3.108278292529576e-09;143.42717678183254;105.81156613784276;101.60263721379403;110.0;105.81156613784276;38.369369154035326;16.78441080500835;11.701061440878902;52.97927901513134;18.59293756251236;2.6623437419493143;10.25398904462736;11.587674874669574;57.215688395621555;1.2055744316518258;8.93567323833679;4.0;0.5300000000000001;95804.84827025412;11514.915380256254;8.320065333221933;1.2055744316518258;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.41232512533043;2673.057927035237;0.05671608597496203;95804.84827025412;0.0;0.0;135.0;4.0;143.42717678183254;4.0;105.81156613784276;8.0;101.60263721379403;8.0;110.0;8.0;105.81156613784276;8.0;30.0;4.0;38.369369154035326;4.0;98.41232512533043;2673.057927035237;0.005955686309532142;95804.84827025412;0.0;0.0;91.34864816916667;249.6470971154955;0.5867160859749622;11514.915380256254;0.5733186933142033;0.21796610638670486;160.2115875868409;362.22905156756974;0.5359556863095323;95804.84827025412;0.6276177476023878;0.2590422442980502;98.41232512533043;2673.057927035237;0.05076039966542988;95804.84827025412;0.0;0.0;112.11080598968215;249.6470971154955;0.5867160859749622;95804.84827025412;0.5733186933142033;0.21796610638670486;146.7010614408789;321.99869306715533;0.5867160859749622;95804.84827025412;0.5733186933142033;0.21796610638670486;145.49548700922708;336.2619348525858;0.5300000000000001;95804.84827025412;0.6346703769011113;0.2648994207981226;103.17513275134536;256.16788731899436;0.5300000000000001;95804.84827025412;0.6346703769011113;0.2648994207981226;103.14922239589345;256.1195837747425;0.5300000000000001;11514.915380256254;0.6346703769011113;0.2648994207981226;91.34864816916667;2670.762075878456;0.05671608597496203;11514.915380256254;0.0;0.0;48.59293756251236;203.45760925416528;0.05671608597496203;11514.915380256254;0.0;0.0;48.595877742221205;203.54286895508125;0.05671608597496203;95804.84827025412;0.0;0.0;"Zustand 3: Temperatur 419.851 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.645 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.325 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.299 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.362 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.151711023515616e-18;`gtol` termination condition is satisfied.;4;2.385940398539338e-07;2.510661675142876e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.39598020933374;112.0311889252618;145.52589012858783;48.62124337686686;0.10586305413128458;0.2587372406576641;0.21834969160042803;0.26453033601718945;140.9909710472435;140.1488900377146;140.8501563890934;140.25879075981697;43.38466724147231;0.5015527697613875;9.50714206979188;33.432474344930824;0.00483858100581896;0.026075353612945218;14.09909708122766;14.014889002036242;5.634006255751142;9.3505860495554;3.944060659724991;91.48076642440958;0.015963253652359725;2671.0119166071004;249.6144909020949;210.33406621961626;0.009526860260075543;0.5872725433920277;0.5831781613341827;0.22493611607695863;-1.428944074177707e-09;-1.5502592987104435e-08;2.966226020362228e-08;-7.815187386128741e-10;-4.685148269345518e-09;1.7352192571706837e-08;1.6485984133396414e-08;2.3496690459978709e-07;-1.428944074177707e-11;-1.5502592987104435e-10;2.966226020362228e-10;-7.815187386128741e-10;-4.6851482693455184e-11;1.7352192571706838e-10;1.6485984133396413e-10;2.349669045997871e-09;143.43247434493082;105.8056581710581;101.59363196325029;110.0;105.8056581710581;38.3821106481887;16.662860885748273;11.812849291525367;53.09865577622088;18.621243376866857;2.7252175567172685;10.112865538840708;11.604019790666257;57.18147557340296;1.286959162937535;8.924865618437252;4.0;0.5400000000000001;95748.4299741773;11531.261200729612;8.30337881585052;1.286959162937535;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.39598020933374;2673.031995969394;0.05679940365210312;95748.4299741773;0.0;0.0;135.0;4.0;143.43247434493082;4.0;105.8056581710581;8.0;101.59363196325029;8.0;110.0;8.0;105.8056581710581;8.0;30.0;4.0;38.3821106481887;4.0;98.39598020933374;2673.031995969394;0.0060129583434472755;95748.4299741773;0.0;0.0;91.48076642440958;249.61449090208902;0.5967994036521033;11531.261200729612;0.5738687404202883;0.21834969160042803;160.0953352306791;361.880833195299;0.5460129583434474;95748.4299741773;0.6272461442636759;0.2587372406576641;98.39598020933374;2673.031995969394;0.05078644530865584;95748.4299741773;0.0;0.0;112.0311889252618;249.61449090208902;0.5967994036521033;95748.4299741773;0.5738687404202883;0.21834969160042803;146.81284929152537;322.3100515477274;0.5967994036521033;95748.4299741773;0.5738687404202883;0.21834969160042803;145.52589012858783;336.14591534806175;0.5400000000000001;95748.4299741773;0.6342305964026141;0.26453033601718945;103.10632330682455;255.80393897231872;0.5400000000000001;95748.4299741773;0.6342305964026141;0.26453033601718945;103.08044061434083;255.7556512804429;0.5400000000000001;11531.261200729612;0.6342305964026141;0.26453033601718945;91.48076642440958;2671.0119166071004;0.05679940365210312;11531.261200729612;0.0;0.0;48.62124337686686;203.5759749178553;0.05679940365210312;11531.261200729612;0.0;0.0;48.624182597655135;203.66116209755626;0.05679940365210312;95748.4299741773;0.0;0.0;"Zustand 3: Temperatur 419.963 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.676 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.256 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.230 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.245 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8856134058278903e-18;`gtol` termination condition is satisfied.;4;1.8178467810986455e-07;1.941964678271925e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.3802298047433;111.95591931865016;145.5510174487149;48.64852981114848;0.10673975928641927;0.2584388602680669;0.21872019197261347;0.2641713008679237;141.0671958172817;140.35425567001195;140.94089283047427;140.44916725908985;44.31663713439559;0.5013225974378099;9.669530426932056;33.43703324266039;0.004841446391718567;0.02654995031240256;14.106719563837727;14.035425565685374;5.637635713376113;9.363277816437416;4.028785195166662;91.6083823521405;0.015786697929918506;2671.253252169755;249.58780282947896;210.7444943153119;0.009580626520311886;0.5972990745319868;0.5836125047727482;0.22524783009097635;-1.025341589411255e-09;-1.2437688212685316e-08;2.3175687147158897e-08;-6.831592513911744e-10;-3.9285623643081635e-09;1.315819986302813e-08;1.2528602155725821e-08;1.789044574707077e-07;-1.025341589411255e-11;-1.2437688212685317e-10;2.3175687147158897e-10;-6.831592513911744e-10;-3.9285623643081635e-11;1.315819986302813e-10;1.252860215572582e-10;1.7890445747070772e-09;143.4370332426604;105.79996509392674;101.58522547579054;110.0;105.79996509392674;38.39439328169931;16.544822856585995;11.92078385803552;53.21398907044119;18.648529811148478;2.7868427774689053;9.976843123650042;11.619770195256706;57.14849698809479;1.3697664093206185;8.91694099897768;4.0;0.5500000000000002;95694.08983156322;11547.03720579626;8.287328439846693;1.3697664093206185;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.3802298047433;2673.007006736396;0.05687970105229856;95694.08983156322;0.0;0.0;135.0;4.0;143.4370332426604;4.0;105.79996509392674;8.0;101.58522547579054;8.0;110.0;8.0;105.79996509392674;8.0;30.0;4.0;38.39439328169931;4.0;98.3802298047433;2673.007006736396;0.006071325598605837;95694.08983156322;0.0;0.0;91.6083823521405;249.58780282947367;0.6068797010522987;11547.03720579626;0.5743991904517777;0.21872019197261347;159.9818560992464;361.54077948708834;0.556071325598606;95694.08983156322;0.6268821887083659;0.2584388602680669;98.3802298047433;2673.007006736396;0.050808375453692725;95694.08983156322;0.0;0.0;111.95591931865016;249.58780282947367;0.6068797010522987;95694.08983156322;0.5743991904517777;0.21872019197261347;146.92078385803552;322.61156199879963;0.6068797010522987;95694.08983156322;0.5743991904517777;0.21872019197261347;145.5510174487149;336.02502666411397;0.5500000000000002;95694.08983156322;0.6338021981564675;0.2641713008679237;103.03897831967248;255.44932278153047;0.5500000000000002;95694.08983156322;0.6338021981564675;0.2641713008679237;103.01312231645784;255.40105014459883;0.5500000000000002;11547.03720579626;0.6338021981564675;0.2641713008679237;91.6083823521405;2671.253252169755;0.05687970105229856;11547.03720579626;0.0;0.0;48.64852981114848;203.69007807778928;0.05687970105229856;11547.03720579626;0.0;0.0;48.65146810583195;203.7751953745076;0.05687970105229856;95694.08983156322;0.0;0.0;"Zustand 3: Temperatur 420.071 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.701 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.189 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.163 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.132 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1503319637473957e-18;`gtol` termination condition is satisfied.;4;1.39311088813833e-07;1.5167939634290451e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.36502859247958;111.88484635421753;145.57113830755145;48.67487281649426;0.10763877872107559;0.2581468386865439;0.2190781553321024;0.2638218730510029;141.1317075667174;140.55252078271826;141.01945387603016;140.63290562408434;45.24566054801479;0.501084769242489;9.831942607278854;33.44089160088021;0.004844202087122906;0.027024646521788143;14.11317074297107;14.055252077266863;5.640778155168028;9.375527040961;4.113241868919069;91.73172747052092;0.01561775294944075;2671.4865178226046;249.56675212366935;211.14169450262239;0.009635485254719245;0.6073217227323797;0.5840321849638875;0.22554940033655482;-7.12255143753282e-10;-1.0094964864038047e-08;1.8149989955418278e-08;-5.999516439203489e-10;-3.1705269520898582e-09;1.0049632237496553e-08;9.669349765317747e-09;1.3700670820071537e-07;-7.12255143753282e-12;-1.0094964864038047e-10;1.8149989955418278e-10;-5.999516439203489e-10;-3.170526952089858e-11;1.0049632237496553e-10;9.669349765317747e-11;1.3700670820071536e-09;143.4408916008802;105.79447052559556;101.57738159389606;110.0;105.79447052559556;38.40625124298555;16.430122850598025;12.025007368672277;53.325476227535376;18.674872816494258;2.8472265354391766;9.845654123375141;11.634971407520425;57.11666031022628;1.4538690611208267;8.911772146234853;4.0;0.5600000000000002;95641.66869078051;11562.285326186991;8.271865465399408;1.4538690611208267;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.36502859247958;2672.982887579221;0.0569572079870988;95641.66869078051;0.0;0.0;135.0;4.0;143.4408916008802;4.0;105.79447052559556;8.0;101.57738159389606;8.0;110.0;8.0;105.79447052559556;8.0;30.0;4.0;38.40625124298555;4.0;98.36502859247958;2672.982887579221;0.006130804307093608;95641.66869078051;0.0;0.0;91.73172747052092;249.56675212366622;0.616957207987099;11562.285326186991;0.5749109145845994;0.2190781553321024;159.87101445147823;361.20851552962915;0.5661308043070937;95641.66869078051;0.6265255849087723;0.2581468386865439;98.36502859247958;2672.982887579221;0.0508264036800052;95641.66869078051;0.0;0.0;111.88484635421753;249.56675212366622;0.616957207987099;95641.66869078051;0.5749109145845994;0.2190781553321024;147.02500736867228;322.9035410650492;0.616957207987099;95641.66869078051;0.5749109145845994;0.2190781553321024;145.57113830755145;335.8995222099143;0.5600000000000002;95641.66869078051;0.633384701256114;0.2638218730510029;102.97307420798268;255.1036998014732;0.5600000000000002;95641.66869078051;0.633384701256114;0.2638218730510029;102.94724399015638;255.05544150411285;0.5600000000000002;11562.285326186991;0.633384701256114;0.2638218730510029;91.73172747052092;2671.4865178226046;0.0569572079870988;11562.285326186991;0.0;0.0;48.67487281649426;203.8002363153654;0.0569572079870988;11562.285326186991;0.0;0.0;48.67781021536928;203.88528616697013;0.0569572079870988;95641.66869078051;0.0;0.0;"Zustand 3: Temperatur 420.175 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.721 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.123 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.097 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.021 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.182576006511821e-19;`gtol` termination condition is satisfied.;4;1.0752210617548936e-07;1.1985471210187624e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.3503347474117;111.81782182308905;145.58650917129427;48.70034255705997;0.10855997766069785;0.2578609259389613;0.21942410087980993;0.26348163465317365;141.1851013214504;140.74421345144793;141.08645709641993;140.8105113984524;46.17165365457214;0.5008393743121027;9.994365175153815;33.444085007263766;0.0048468567076013665;0.027499420856159692;14.118510121579845;14.074421344371613;5.643458283960319;9.387367426063415;4.197423060257395;91.85101851632601;0.015456065584755164;2671.7121211271115;249.55106809527987;211.52627429597132;0.009691449827193943;0.6173406867828464;0.5844378448789181;0.22584125123017948;-4.6220094418458757e-10;-8.259206651928253e-09;1.4395027392311022e-08;-5.295686111850273e-10;-2.5880524390231585e-09;7.731813411737676e-09;7.501171239709947e-09;1.0565193520051253e-07;-4.622009441845876e-12;-8.259206651928252e-11;1.4395027392311022e-10;-5.295686111850273e-10;-2.5880524390231586e-11;7.731813411737675e-11;7.501171239709947e-11;1.0565193520051253e-09;143.44408500726377;105.78915934813239;101.57006673161266;110.0;105.78915934813239;38.41771611551724;16.31859816320764;12.125655674827556;53.43330240080877;18.70034255705997;2.9063781066652155;9.719048215286648;11.649665252588306;57.08588025999529;1.5391465035332885;8.909235309829285;4.0;0.5700000000000002;95591.01982546672;11577.044403024063;8.256945080084273;1.5391465035332885;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.3503347474117;2672.9595722650292;0.05703213661004014;95591.01982546672;0.0;0.0;135.0;4.0;143.44408500726377;4.0;105.78915934813239;8.0;101.57006673161266;8.0;110.0;8.0;105.78915934813239;8.0;30.0;4.0;38.41771611551724;4.0;98.3503347474117;2672.9595722650292;0.006191407476327826;95591.01982546672;0.0;0.0;91.85101851632601;249.55106809527564;0.6270321366100403;11577.044403024063;0.5754047352182566;0.21942410087980993;159.7626831704714;360.88368914522346;0.576191407476328;95591.01982546672;0.6261760525886172;0.2578609259389613;98.3503347474117;2672.9595722650292;0.05084072913371231;95591.01982546672;0.0;0.0;111.81782182308905;249.55106809527564;0.6270321366100403;95591.01982546672;0.5754047352182566;0.21942410087980993;147.12565567482756;323.18629499798686;0.6270321366100403;95591.01982546672;0.5754047352182566;0.21942410087980993;145.58650917129427;335.76964722559154;0.5700000000000002;95591.01982546672;0.6329776500691892;0.26348163465317365;102.90858651325976;254.7667460764085;0.5700000000000002;95591.01982546672;0.6329776500691892;0.26348163465317365;102.88278124146717;254.71850147841525;0.5700000000000002;11577.044403024063;0.6329776500691892;0.26348163465317365;91.85101851632601;2671.7121211271115;0.05703213661004014;11577.044403024063;0.0;0.0;48.70034255705997;203.90674301559213;0.05703213661004014;11577.044403024063;0.0;0.0;48.703279088137094;203.99172767504373;0.05703213661004014;95591.01982546672;0.0;0.0;"Zustand 3: Temperatur 420.276 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.737 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.059 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.033 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.913 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.56586203913866e-19;`gtol` termination condition is satisfied.;4;8.32171479372748e-08;9.556005482562953e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.33610963999809;111.75470062058542;145.5973739091953;48.725003899478;0.10950319580399949;0.25758088538052315;0.21975852088879638;0.26315019049374994;141.22793288305772;140.92982188112853;141.14247959247422;140.98245150069147;47.094542008433855;0.5005865037727567;10.156785229478446;33.44664670353217;0.004849418156145253;0.02797425256700967;14.122793280135705;14.09298218752002;5.645699183781636;9.398830099653933;4.281322001384025;91.96645855618345;0.015301301090874202;2671.930444025865;249.54049040388838;211.89880561143258;0.0097485305797409;0.6273561523386932;0.5848300904394654;0.22612378385722076;-2.9741897833446274e-10;-6.790415341129119e-09;1.1386589449102757e-08;-4.697713329449016e-10;-2.0666846012318274e-09;5.92834226154082e-09;5.882469622520148e-09;8.170067644641676e-08;-2.9741897833446272e-12;-6.790415341129119e-11;1.1386589449102758e-10;-4.697713329449016e-10;-2.0666846012318273e-11;5.92834226154082e-11;5.882469622520148e-11;8.170067644641676e-10;143.44664670353217;105.78401759866352;101.56324966826656;110.0;105.78401759866352;38.428817098153615;16.210096351114544;12.222858540387108;53.53764145802984;18.725003899477997;2.9643086088421455;9.59679111208311;11.663890360001915;57.05607801006295;1.6254846311917959;8.909210525335823;4.0;0.5800000000000002;95542.00785617372;11591.350437737858;8.242526042963764;1.6254846311917959;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.33610963999809;2672.9369996143305;0.05710468291843396;95542.00785617372;0.0;0.0;135.0;4.0;143.44664670353217;4.0;105.78401759866352;8.0;101.56324966826656;8.0;110.0;8.0;105.78401759866352;8.0;30.0;4.0;38.428817098153615;4.0;98.33610963999809;2672.9369996143305;0.006253145274942579;95542.00785617372;0.0;0.0;91.96645855618345;249.54049040388662;0.6371046829184341;11591.350437737858;0.575881429138648;0.21975852088879638;159.6567430546467;360.5659690584341;0.5862531452749428;95542.00785617372;0.6258333259904235;0.25758088538052315;98.33610963999809;2672.9369996143305;0.05085153764349138;95542.00785617372;0.0;0.0;111.75470062058542;249.54049040388662;0.6371046829184341;95542.00785617372;0.575881429138648;0.21975852088879638;147.2228585403871;323.4601197381183;0.6371046829184341;95542.00785617372;0.575881429138648;0.21975852088879638;145.5973739091953;335.63563807179946;0.5800000000000002;95542.00785617372;0.6325806126034361;0.26315019049374994;102.8454900952496;254.43815184984902;0.5800000000000002;95542.00785617372;0.6325806126034361;0.26315019049374994;102.81970898982138;254.3899203799059;0.5800000000000002;11591.350437737858;0.6325806126034361;0.26315019049374994;91.96645855618345;2671.930444025865;0.05710468291843396;11591.350437737858;0.0;0.0;48.725003899478;204.0098694133236;0.05710468291843396;11591.350437737858;0.0;0.0;48.72793958860058;204.0947909628062;0.05710468291843396;95542.00785617372;0.0;0.0;"Zustand 3: Temperatur 420.373 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.747 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.995 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.970 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.807 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.987214806731236e-19;`gtol` termination condition is satisfied.;4;6.501365426954738e-08;7.72944345568455e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.32231756564295;111.69534113024253;145.60396413743882;48.748916857176994;0.11046825135766838;0.2573064926802359;0.22008188229673045;0.2628271666075285;141.26072177148635;141.10979775025763;141.18806101121493;141.149157495155;48.01425954800258;0.5003262500027048;10.319190378042016;33.448607761452536;0.004851893689323393;0.028449121530651517;14.126072170771783;14.110979774563129;5.647522440523123;9.409943832704899;4.364932686689467;92.07823800332989;0.015153142168939903;2672.1418447424094;249.53476917889546;212.25982724899913;0.009806735209231032;0.6373682929068749;0.5852094931019437;0.2263973775200271;-1.5407408682222012e-10;-5.581554773925745e-09;9.117854915530188e-09;-4.180704671341573e-10;-1.8631567400007043e-09;4.626343752534012e-09;4.581522716762265e-09;6.37685104720731e-08;-1.5407408682222013e-12;-5.5815547739257455e-11;9.117854915530188e-11;-4.180704671341573e-10;-1.8631567400007042e-11;4.626343752534012e-11;4.581522716762265e-11;6.37685104720731e-10;143.44860776145254;105.77903237155635;101.55690136045541;110.0;105.77903237155635;38.43958120515896;16.104474419154883;12.316739921932253;53.63865679817093;18.748916857176994;3.0210307315459204;9.478663357125527;11.677682434357052;57.02718064334465;1.7127757844934308;8.911581826751558;4.0;0.5900000000000002;95494.50777446818;11605.236820390948;8.228570364602971;1.7127757844934308;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.32231756564295;2672.9151130737678;0.05717502811610575;95494.50777446818;0.0;0.0;135.0;4.0;143.44860776145254;4.0;105.77903237155635;8.0;101.55690136045541;8.0;110.0;8.0;105.77903237155635;8.0;30.0;4.0;38.43958120515896;4.0;98.32231756564295;2672.9151130737678;0.006316025377311727;95494.50777446818;0.0;0.0;92.07823800332989;249.53476917889077;0.6471750281161059;11605.236820390948;0.5763417304543567;0.22008188229673045;159.55308218060742;360.2550432505223;0.5963160253773119;95494.50777446818;0.6254971527779191;0.2573064926802359;98.32231756564295;2672.9151130737678;0.050859002738794026;95494.50777446818;0.0;0.0;111.69534113024253;249.53476917889077;0.6471750281161059;95494.50777446818;0.5763417304543567;0.22008188229673045;147.31673992193225;323.7253010474792;0.6471750281161059;95494.50777446818;0.5763417304543567;0.22008188229673045;145.60396413743882;335.4977217573337;0.5900000000000002;95494.50777446818;0.6321931790021751;0.2628271666075285;102.78375930349097;254.11762082825464;0.5900000000000002;95494.50777446818;0.6321931790021751;0.2628271666075285;102.75800164001043;254.0694019782027;0.5900000000000002;11605.236820390948;0.6321931790021751;0.2628271666075285;92.07823800332989;2672.1418447424094;0.05717502811610575;11605.236820390948;0.0;0.0;48.748916857176994;204.10986645103173;0.05717502811610575;11605.236820390948;0.0;0.0;48.751851728211705;204.19472681488622;0.05717502811610575;95494.50777446818;0.0;0.0;"Zustand 3: Temperatur 420.467 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.754 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.934 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.908 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.703 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9943635128674016e-19;`gtol` termination condition is satisfied.;4;5.095588804279666e-08;6.315636963707464e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.30892549915757;111.63960551189973;145.60649961498143;48.772136994017615;0.11145494456293333;0.2570375349151671;0.22039462819775096;0.2625122088506196;141.28395392252204;141.2845592484219;141.22370631247685;141.31102856019095;48.93074770127075;0.5000587060072299;10.481568712893356;33.44999724416999;0.004854289976576904;0.028924008234469764;14.128395387258417;14.128455924484095;5.648948252559797;9.420735237103187;4.44824979144027;92.18653554886754;0.01501128806123814;2672.3466595217224;249.5336650231583;212.60984717823862;0.009866069100828212;0.647377270749813;0.5855765922319673;0.22666239116678985;-6.511413630505558e-11;-4.572228817778523e-09;7.29804128241085e-09;-3.7314390466391956e-10;-1.5180603440967388e-09;3.5809648579743225e-09;3.6431515582080465e-09;4.9937881385631044e-08;-6.511413630505558e-13;-4.572228817778523e-11;7.29804128241085e-11;-3.7314390466391956e-10;-1.518060344096739e-11;3.5809648579743227e-11;3.643151558208046e-11;4.993788138563105e-10;143.44999724417;105.77419172965938;101.55099477055421;110.0;105.77419172965938;38.4500334478721;16.001598086056447;12.407418239493438;53.73650210099544;18.772136994017615;3.0765584964214554;9.364459221686673;11.691074500842433;56.99912066069788;1.8009186245120077;8.916237383902796;4.0;0.6000000000000002;95448.40405947695;11618.73453834077;8.215043019057356;1.8009186245120077;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.30892549915757;2672.8938603284423;0.057243339850641006;95448.40405947695;0.0;0.0;135.0;4.0;143.44999724417;4.0;105.77419172965938;8.0;101.55099477055421;8.0;110.0;8.0;105.77419172965938;8.0;30.0;4.0;38.4500334478721;4.0;98.30892549915757;2672.8938603284423;0.006380053269650346;95448.40405947695;0.0;0.0;92.18653554886754;249.5336650231553;0.6572433398506412;11618.73453834077;0.576786333324055;0.22039462819775096;159.45159533022644;359.9506174817522;0.6063800532696505;95448.40405947695;0.6251672930584911;0.2570375349151671;98.30892549915757;2672.8938603284423;0.05086328658099066;95448.40405947695;0.0;0.0;111.63960551189973;249.5336650231553;0.6572433398506412;95448.40405947695;0.576786333324055;0.22039462819775096;147.40741823949344;323.98211468320096;0.6572433398506412;95448.40405947695;0.576786333324055;0.22039462819775096;145.60649961498143;335.3561156621828;0.6000000000000002;95448.40405947695;0.631814960156845;0.2625122088506196;102.72336812799693;253.80486949328971;0.6000000000000002;95448.40405947695;0.631814960156845;0.2625122088506196;102.69763323323792;253.75666281289892;0.6000000000000002;11618.73453834077;0.631814960156845;0.2625122088506196;92.18653554886754;2672.3466595217224;0.057243339850641006;11618.73453834077;0.0;0.0;48.772136994017615;204.20696646641196;0.057243339850641006;11618.73453834077;0.0;0.0;48.775071068961495;204.29176742298162;0.057243339850641006;95448.40405947695;0.0;0.0;"Zustand 3: Temperatur 420.557 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.756 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.873 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.848 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.602 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.362194516810482e-19;`gtol` termination condition is satisfied.;4;4.012471365137296e-08;5.219568021992782e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.29590287176023;111.58735990847714;145.60518867652314;48.79471579103921;0.1124630607661894;0.2567738097553418;0.22069717924045731;0.2622049816175467;141.2980841630269;141.45449383687102;141.2498883098307;141.46843418316678;49.843954586156315;0.4997839648915102;10.643908786885913;33.45084235424804;0.004856613153416656;0.029398893761493683;14.129808412375171;14.14544938340998;5.649995532444915;9.431228945351736;4.531268599088642;92.29151901505537;0.01487545367858046;2672.545204225385;249.53694892102337;212.949344643789;0.009926535622543975;0.6573832377148194;0.5859318972883524;0.22691916471175996;1.4480860954790842e-11;-3.8187408790690824e-09;5.9204410263191676e-09;-3.3384245368139887e-10;-1.2921645975438878e-09;2.7712303563021123e-09;2.890743644456961e-09;3.927519287572068e-08;1.448086095479084e-13;-3.818740879069082e-11;5.920441026319168e-11;-3.3384245368139887e-10;-1.2921645975438878e-11;2.7712303563021122e-11;2.8907436444569613e-11;3.9275192875720676e-10;143.45084235424804;105.7694846237091;101.5455047101376;110.0;105.7694846237091;38.460196999812865;15.901341118618177;12.495006637504503;53.831322015242506;18.79471579103921;3.130907044404637;9.253985695082235;11.704097128239766;56.97183553354972;1.889817960981361;8.923069577373212;4.0;0.6100000000000002;95403.58987717499;11631.872366886224;8.201911684379487;1.889817960981361;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.29590287176023;2672.8731929497258;0.0573097733373632;95403.58987717499;0.0;0.0;135.0;4.0;143.45084235424804;4.0;105.7694846237091;8.0;101.5455047101376;8.0;110.0;8.0;105.7694846237091;8.0;30.0;4.0;38.460196999812865;4.0;98.29590287176023;2672.8731929497258;0.006445232521336418;95403.58987717499;0.0;0.0;92.29151901505537;249.53694892102035;0.6673097733373634;11631.872366886224;0.5772158944914367;0.22069717924045731;159.35218347286622;359.65241395636417;0.6164452325213367;95403.58987717499;0.6248435185039971;0.2567738097553418;98.29590287176023;2672.8731929497258;0.05086454081602678;95403.58987717499;0.0;0.0;111.58735990847714;249.53694892102035;0.6673097733373634;95403.58987717499;0.5772158944914367;0.22069717924045731;147.4950066375045;324.23082660375786;0.6673097733373634;95403.58987717499;0.5772158944914367;0.22069717924045731;145.60518867652314;335.21102741885807;0.6100000000000002;95403.58987717499;0.6314455864259082;0.2622049816175467;102.66429033110393;253.49962645796984;0.6100000000000002;95403.58987717499;0.6314455864259082;0.2622049816175467;102.63857757930447;253.4514315501641;0.6100000000000002;11631.872366886224;0.6314455864259082;0.2622049816175467;92.29151901505537;2672.545204225385;0.0573097733373632;11631.872366886224;0.0;0.0;48.79471579103921;204.3013847257618;0.0573097733373632;11631.872366886224;0.0;0.0;48.79764909015938;204.3861279182506;0.0573097733373632;95403.58987717499;0.0;0.0;"Zustand 3: Temperatur 420.645 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.755 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.814 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.789 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.502 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.481329363862447e-20;`gtol` termination condition is satisfied.;4;3.1620943695625544e-08;4.3546134992355975e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.28322136847612;111.53847458506749;145.60022869054137;48.81670098010818;0.11349237308625837;0.25651512473189464;0.22098993493758678;0.261905166658543;141.30353848512422;141.61996075945802;141.26705000643642;141.62171660958163;50.75383429604031;0.49950211942110806;10.806199591345507;33.451168569684455;0.004858868869232802;0.02987375977381725;14.130353845421926;14.161996075732583;5.650682000304461;9.441447773821464;4.613984936295855;92.39334613799349;0.014745368761907334;2672.7377757951035;249.54440207067606;213.27877210649427;0.009988136385164048;0.6673863359960929;0.5862758898334798;0.2271680202557399;7.884892738729832e-11;-3.2140974326466676e-09;4.8277684072672855e-09;-2.994113290633038e-10;-1.1750955764000537e-09;2.1321966414689086e-09;2.2596680082642706e-09;3.0904971026757266e-08;7.884892738729832e-13;-3.214097432646667e-11;4.827768407267285e-11;-2.994113290633038e-10;-1.1750955764000537e-11;2.1321966414689088e-11;2.2596680082642705e-11;3.0904971026757265e-10;143.45116856968446;105.76490081909145;101.54040769688942;110.0;105.76490081909145;38.47009334685754;15.80358472820518;12.579613235690545;53.92325279113595;18.81670098010818;3.184092447072601;9.147061558895928;11.71677863152388;56.945267296986856;1.9793845451491734;8.931975022489837;4.0;0.6200000000000002;95359.96635431782;11644.677043623553;8.18914650849295;1.9793845451491734;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.28322136847612;2672.853066075228;0.0573744723812567;95359.96635431782;0.0;0.0;135.0;4.0;143.45116856968446;4.0;105.76490081909145;8.0;101.54040769688942;8.0;110.0;8.0;105.76490081909145;8.0;30.0;4.0;38.47009334685754;4.0;98.28322136847612;2672.853066075228;0.006511565025120812;95359.96635431782;0.0;0.0;92.39334613799349;249.5444020706748;0.6773744723812569;11644.677043623553;0.5776310356416697;0.22098993493758678;159.25475329788964;359.3601701179782;0.6265115650251211;95359.96635431782;0.6245256115623942;0.25651512473189464;98.28322136847612;2672.853066075228;0.05086290735613589;95359.96635431782;0.0;0.0;111.53847458506749;249.5444020706748;0.6773744723812569;95359.96635431782;0.5776310356416697;0.22098993493758678;147.57961323569054;324.4716932005268;0.6773744723812569;95359.96635431782;0.5776310356416697;0.22098993493758678;145.60022869054137;335.0626549206348;0.6200000000000002;95359.96635431782;0.6310847064497015;0.261905166658543;102.60649956257765;253.2016318626325;0.6200000000000002;95359.96635431782;0.6310847064497015;0.261905166658543;102.58080837201885;253.15344837912633;0.6200000000000002;11644.677043623553;0.6310847064497015;0.261905166658543;92.39334613799349;2672.7377757951035;0.0573744723812567;11644.677043623553;0.0;0.0;48.81670098010818;204.3933208189399;0.0573744723812567;11644.677043623553;0.0;0.0;48.819633522104596;204.47800776537395;0.0573744723812567;95359.96635431782;0.0;0.0;"Zustand 3: Temperatur 420.730 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.750 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.756 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.731 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.405 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.776864838935138e-20;`gtol` termination condition is satisfied.;4;2.5130008413371557e-08;3.6815390365810707e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.27085474388048;111.49282401146354;145.5918065321095;48.83813684755927;0.11454264472615604;0.25626129657561697;0.2212732748931127;0.26161246198769855;141.30071613734052;141.78129332802294;141.27560674441685;141.77119307022787;51.660346262428014;0.499213261658045;10.968430534855484;33.45099976897967;0.0048610623303051706;0.030348588495182197;14.130071611281126;14.178129332634164;5.651024269815694;9.451412871225639;4.696395115009826;92.49216528598708;0.01462077707914246;2672.924653596264;249.55581565678136;213.5985570340273;0.010050871471281697;0.6773866988354261;0.5866090253857381;0.22740926321540095;1.0669509720173664e-10;-2.680074828731449e-09;3.923133817806956e-09;-2.6905910832653035e-10;-9.754899110703263e-10;1.681286221355549e-09;1.843289965108852e-09;2.4529242637072457e-08;1.0669509720173664e-12;-2.680074828731449e-11;3.923133817806956e-11;-2.6905910832653035e-10;-9.754899110703264e-12;1.681286221355549e-11;1.8432899651088518e-11;2.4529242637072455e-10;143.45099976897967;105.76043082923962;101.53568182372476;110.0;105.76043082923962;38.47974242392479;15.708217021981397;12.66134136974938;54.012422862062294;18.83813684755927;3.2361315397430417;9.043516537737673;11.729145256119523;56.91936217966713;2.0695348376398783;8.942854551830123;4.0;0.6300000000000002;95317.44191931252;11657.173427900372;8.176719897739446;2.0695348376398783;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.27085474388048;2672.83343811767;0.0574375703067076;95317.44191931252;0.0;0.0;135.0;4.0;143.45099976897967;4.0;105.76043082923962;8.0;101.53568182372476;8.0;110.0;8.0;105.76043082923962;8.0;30.0;4.0;38.47974242392479;4.0;98.27085474388048;2672.83343811767;0.006579051209574817;95317.44191931252;0.0;0.0;92.49216528598708;249.55581565678045;0.6874375703067078;11657.173427900372;0.5780323455929602;0.2212732748931127;159.15921679096107;359.0736375577584;0.636579051209575;95317.44191931252;0.6242133647457264;0.25626129657561697;98.27085474388048;2672.83343811767;0.05085851909713278;95317.44191931252;0.0;0.0;111.49282401146354;249.55581565678045;0.6874375703067078;95317.44191931252;0.5780323455929602;0.2212732748931127;147.66134136974938;324.7049615485;0.6874375703067078;95317.44191931252;0.5780323455929602;0.2212732748931127;145.5918065321095;334.91118642979626;0.6300000000000002;95317.44191931252;0.6307319860525582;0.26161246198769855;102.54996945963342;252.91063680706404;0.6300000000000002;95317.44191931252;0.6307319860525582;0.26161246198769855;102.52429928949658;252.86246444437327;0.6300000000000002;11657.173427900372;0.6307319860525582;0.26161246198769855;92.49216528598708;2672.924653596264;0.0574375703067076;11657.173427900372;0.0;0.0;48.83813684755927;204.48295992898085;0.0574375703067076;11657.173427900372;0.0;0.0;48.84106864957249;204.56759203135474;0.0574375703067076;95317.44191931252;0.0;0.0;"Zustand 3: Temperatur 420.811 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.742 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.700 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.674 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.309 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
