config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.934627524833591e-20;`gtol` termination condition is satisfied.;4;1.999490001365593e-08;3.141537052092046e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.25877865440128;111.45028689805713;145.58009906238698;48.859064510768235;0.1156136309732191;0.25601215061880656;0.22154755995205114;0.2613265808735085;141.2899915488728;141.9388010037459;141.2759481839489;141.91715780778074;52.56345468684022;0.4989174826628689;11.130591423153417;33.45035834622445;0.0048631983385353465;0.030823362693025394;14.128999152937645;14.193880100251956;5.6510379273933085;9.461143853758148;4.778495880826376;92.58811611946305;0.014501435657888284;2673.106100652475;249.57099057747357;213.90910355397762;0.010114739636871706;0.687384451167015;0.5869317351281229;0.2276431833691184;1.425348727934761e-10;-2.249919361929642e-09;3.2059404020401416e-09;-2.423196643341896e-10;-8.83801476447843e-10;1.2263399185030721e-09;1.4085230759519618e-09;1.9496354752845946e-08;1.425348727934761e-12;-2.249919361929642e-11;3.2059404020401417e-11;-2.423196643341896e-10;-8.83801476447843e-12;1.2263399185030722e-11;1.4085230759519618e-11;1.9496354752845946e-10;143.45035834622445;105.7560658550305;101.53130663900333;110.0;105.7560658550305;38.48916273945849;15.61513250357416;12.740289821838303;54.09895338000456;18.859064510768235;3.287041774026193;8.94319051954028;11.741221345598717;56.894070266377014;2.160190759451325;8.955613164527847;4.0;0.6400000000000002;95275.93170335445;11669.384646727163;8.164606325670812;2.160190759451325;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.25877865440128;2672.814270499876;0.057499190803886435;95275.93170335445;0.0;0.0;135.0;4.0;143.45035834622445;4.0;105.7560658550305;8.0;101.53130663900333;8.0;110.0;8.0;105.7560658550305;8.0;30.0;4.0;38.48916273945849;4.0;98.25877865440128;2672.814270499876;0.006647690226859239;95275.93170335445;0.0;0.0;92.58811611946305;249.57099057747163;0.6974991908038867;11669.384646727163;0.5784203823355898;0.22154755995205114;159.0654908497986;358.7925810241609;0.6466476902268595;95275.93170335445;0.6239065799869;0.25601215061880656;98.25877865440128;2672.814270499876;0.0508515005770272;95275.93170335445;0.0;0.0;111.45028689805713;249.57099057747163;0.6974991908038867;95275.93170335445;0.5784203823355898;0.22154755995205114;147.7402898218383;324.9308696710365;0.6974991908038867;95275.93170335445;0.5784203823355898;0.22154755995205114;145.58009906238698;334.75680076375147;0.6400000000000002;95275.93170335445;0.6303871072242945;0.2613265808735085;102.49467373352928;252.62640281578638;0.6400000000000002;95275.93170335445;0.6303871072242945;0.2613265808735085;102.4690240810043;252.57824131157852;0.6400000000000002;11669.384646727163;0.6303871072242945;0.2613265808735085;92.58811611946305;2673.106100652475;0.057499190803886435;11669.384646727163;0.0;0.0;48.859064510768235;204.57047398845418;0.057499190803886435;11669.384646727163;0.0;0.0;48.861995588653485;204.65505254113543;0.057499190803886435;95275.93170335445;0.0;0.0;"Zustand 3: Temperatur 420.890 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.730 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.645 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.619 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.215 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.657234408479768e-20;`gtol` termination condition is satisfied.;4;1.5934374040637642e-08;2.7045274664827375e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.24697050562696;111.41074619374376;145.56527360832598;48.879522170233315;0.11670508091631689;0.2557675202511926;0.22181313327790703;0.26104725090455855;141.2717161025558;142.09277129482666;141.26844012754074;142.05988392302632;53.463128034599315;0.49861487225450263;11.292672440045767;33.4492653171385;0.004865281326404959;0.03129806566029732;14.127171608705229;14.209277129385901;5.650737605129191;9.47065892812298;4.860284366955948;92.68133019768067;0.014387114054278356;2673.2823647808236;249.5897371378233;214.21079398109416;0.010179738488630852;0.6973797102114829;0.5872444274857422;0.2278700558263503;1.7129764273704495e-10;-1.9161134900969046e-09;2.6436453026690288e-09;-2.185384095909626e-10;-6.890275017212844e-10;9.676455192675348e-10;1.1816325695690466e-09;1.550353090351564e-08;1.7129764273704496e-12;-1.9161134900969046e-11;2.6436453026690287e-11;-2.185384095909626e-10;-6.890275017212844e-12;9.676455192675348e-12;1.1816325695690466e-11;1.5503530903515638e-10;143.4492653171385;105.75179772957455;101.5272630367653;110.0;105.75179772957455;38.498371488925045;15.524231617481803;12.81655304099587;54.18295870875562;18.879522170233315;3.336841087730761;8.84593283908464;11.753029494373038;56.8693451911048;2.2512794326698895;8.970159949524657;4.0;0.6500000000000002;95235.35699602432;11681.332228345904;8.152782159977125;2.2512794326698895;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.24697050562696;2672.795527413428;0.057559448700113536;95235.35699602432;0.0;0.0;135.0;4.0;143.4492653171385;4.0;105.75179772957455;8.0;101.5272630367653;8.0;110.0;8.0;105.75179772957455;8.0;30.0;4.0;38.498371488925045;4.0;98.24697050562696;2672.795527413428;0.006717480118045341;95235.35699602432;0.0;0.0;92.68133019768067;249.5897371378222;0.7075594487001138;11681.332228345904;0.5787956749297655;0.22181313327790703;158.9734969346203;358.5167775214208;0.6567174801180455;95235.35699602432;0.6236050680548959;0.2557675202511926;98.24697050562696;2672.795527413428;0.050841968582068194;95235.35699602432;0.0;0.0;111.41074619374376;249.5897371378222;0.7075594487001138;95235.35699602432;0.5787956749297655;0.22181313327790703;147.81655304099587;325.1496468144135;0.7075594487001138;95235.35699602432;0.5787956749297655;0.22181313327790703;145.56527360832598;334.5996675408504;0.6500000000000002;95235.35699602432;0.6300497671743307;0.26104725090455855;102.4405862442191;252.3487013340381;0.6500000000000002;95235.35699602432;0.6300497671743307;0.26104725090455855;102.41495664184379;252.3005504637915;0.6500000000000002;11681.332228345904;0.6300497671743307;0.26104725090455855;92.68133019768067;2673.2823647808236;0.057559448700113536;11681.332228345904;0.0;0.0;48.879522170233315;204.65602273341673;0.057559448700113536;11681.332228345904;0.0;0.0;48.88245253846975;204.74054893087484;0.057559448700113536;95235.35699602432;0.0;0.0;"Zustand 3: Temperatur 420.967 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.715 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.591 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.565 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.123 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.76143544235401e-20;`gtol` termination condition is satisfied.;4;1.2761982545549833e-08;2.3500789103151455e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.23540931308162;111.37408905278664;145.54748843710144;48.8995453395666;0.11781673892688405;0.25552724642476404;0.22207032136235033;0.26077421312323346;141.24621976831384;142.24347148689222;141.2534262018515;142.19962505695585;54.359338584110525;0.49830551881887736;11.45466412939314;33.44774041676516;0.004867315388510082;0.031772681197139135;14.124621975592303;14.224347148617833;5.650137048099297;9.479975003735062;4.941758053249735;92.77193153701188;0.014277593657542925;2673.453679636759;249.61187471898867;214.50399022928744;0.010245864639720992;0.7073725860232204;0.5875474895834563;0.22809014192674124;1.8703616433413117e-10;-1.6365646615668084e-09;2.1934454252914293e-09;-1.9734686107497623e-10;-6.309051059361082e-10;7.138964974728879e-10;9.299299108533887e-10;1.2390813708407222e-08;1.870361643341312e-12;-1.6365646615668085e-11;2.1934454252914293e-11;-1.9734686107497623e-10;-6.309051059361081e-12;7.138964974728879e-12;9.299299108533887e-12;1.2390813708407223e-10;143.44774041676516;105.74761886791401;101.52353315613618;110.0;105.74761886791401;38.50738465830693;15.435420333076763;12.890221353518314;54.26454687870495;18.8995453395666;3.385547790363944;8.751601619124301;11.764590686918382;56.845143856443826;2.342732916416878;8.986407988445137;4.0;0.6600000000000003;95195.64474966617;11693.036224595979;8.141225505606899;2.342732916416878;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.23540931308162;2672.777175598567;0.057618450662941134;95195.64474966617;0.0;0.0;135.0;4.0;143.44774041676516;4.0;105.74761886791401;8.0;101.52353315613618;8.0;110.0;8.0;105.74761886791401;8.0;30.0;4.0;38.50738465830693;4.0;98.23540931308162;2672.777175598567;0.006788417959127284;95195.64474966617;0.0;0.0;92.77193153701188;249.61187471898944;0.7176184506629414;11693.036224595979;0.5791587252726743;0.22207032136235033;158.88316074984192;358.24601548808596;0.6667884179591276;95195.64474966617;0.623308648022923;0.25552724642476404;98.23540931308162;2672.777175598567;0.05083003270381385;95195.64474966617;0.0;0.0;111.37408905278664;249.61187471898944;0.7176184506629414;95195.64474966617;0.5791587252726743;0.22207032136235033;147.8902213535183;325.36151372826095;0.7176184506629414;95195.64474966617;0.5791587252726743;0.22207032136235033;145.54748843710144;334.43994746981286;0.6600000000000003;95195.64474966617;0.6297196774516673;0.26077421312323346;102.3876810643415;252.077313251747;0.6600000000000003;95195.64474966617;0.6297196774516673;0.26077421312323346;102.36207107755007;252.02917282569072;0.6600000000000003;11693.036224595979;0.6297196774516673;0.26077421312323346;92.77193153701188;2673.453679636759;0.057618450662941134;11693.036224595979;0.0;0.0;48.8995453395666;204.73975466515336;0.057618450662941134;11693.036224595979;0.0;0.0;48.90247501147019;204.82422960907337;0.057618450662941134;95195.64474966617;0.0;0.0;"Zustand 3: Temperatur 421.040 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.697 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.538 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.512 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.033 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1201514171029456e-20;`gtol` termination condition is satisfied.;4;1.027009945535631e-08;2.059199561530133e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.22407557528442;111.34020677713613;145.5268932215788;48.91916705539654;0.11894834592400728;0.25529117720110944;0.22231943497196255;0.2605072212224757;141.21381261047313;142.39115022326766;141.23122941029558;142.33661692573446;55.25206202558483;0.49798950916012424;11.61655737802441;33.44580218962159;0.004869304310104431;0.03224719359269539;14.121381260052388;14.239115022272388;5.649249176435512;9.489107794998622;5.022914729724624;92.86003712486763;0.014172667030169976;2673.620265676163;249.63723143205607;214.7890351179717;0.010313113846715516;0.7173631819952414;0.5878412885949155;0.22830369007538032;1.9203127976652468e-10;-1.3860343983651546e-09;1.8113439637090778e-09;-1.7849011157977657e-10;-5.922231594013283e-10;5.437641448224895e-10;7.551363978564041e-10;9.949246759788366e-09;1.9203127976652467e-12;-1.3860343983651547e-11;1.8113439637090776e-11;-1.7849011157977657e-10;-5.922231594013283e-12;5.4376414482248945e-12;7.55136397856404e-12;9.949246759788366e-11;143.4458021896216;105.74352222112037;101.52010028899429;110.0;105.74352222112037;38.51621711861651;15.3486097639842;12.961381163782676;54.34382000625112;18.919167055396542;3.4331804623670905;8.660063164126655;11.775924424715583;56.82142617795739;2.434487942203873;9.004274243245902;4.0;0.6700000000000003;95156.72712814073;11704.515323021045;8.12991606247732;2.434487942203873;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.22407557528442;2672.759184143479;0.05767629584195666;95156.72712814073;0.0;0.0;135.0;4.0;143.4458021896216;4.0;105.74352222112037;8.0;101.52010028899429;8.0;110.0;8.0;105.74352222112037;8.0;30.0;4.0;38.51621711861651;4.0;98.22407557528442;2672.759184143479;0.006860499989424443;95156.72712814073;0.0;0.0;92.86003712486763;249.63723143205468;0.7276762958419569;11704.515323021045;0.5795100097450737;0.22231943497196255;158.7944119536058;357.98009404646257;0.6768604999894247;95156.72712814073;0.6230171467824025;0.25529117720110944;98.22407557528442;2672.759184143479;0.050815795852532215;95156.72712814073;0.0;0.0;111.34020677713613;249.63723143205468;0.7276762958419569;95156.72712814073;0.5795100097450737;0.22231943497196255;147.96138116378268;325.56668294958075;0.7276762958419569;95156.72712814073;0.5795100097450737;0.22231943497196255;145.5268932215788;334.2777926713593;0.6700000000000003;95156.72712814073;0.6293965631263156;0.2605072212224757;102.33593253389023;251.81202845435516;0.6700000000000003;95156.72712814073;0.6293965631263156;0.2605072212224757;102.31034175875328;251.76389831466457;0.6700000000000003;11704.515323021045;0.6293965631263156;0.2605072212224757;92.86003712486763;2673.620265676163;0.05767629584195666;11704.515323021045;0.0;0.0;48.91916705539654;204.821807927683;0.05767629584195666;11704.515323021045;0.0;0.0;48.92209604316298;204.90623263351793;0.05767629584195666;95156.72712814073;0.0;0.0;"Zustand 3: Temperatur 421.111 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.677 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.486 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.460 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.944 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6502940797575724e-20;`gtol` termination condition is satisfied.;4;8.307450735751002e-09;1.816752090824487e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.21295115792446;111.30899473876201;145.50362949332538;48.93841806903089;0.12009964045497803;0.2550591673351986;0.2225607700352164;0.2602460407983805;141.1747861770883;142.53603894720703;141.20215356495385;142.47107872033448;56.14127710431613;0.4976669283872005;11.77834339971859;33.44346807279237;0.0048712515928951115;0.032721587607286245;14.117478616906329;14.253603894678612;5.64808614261649;9.498071914646196;5.103752464136494;92.94575739445668;0.014072137281468212;2673.782331044346;249.6656437615393;215.0662535833552;0.01038148112894366;0.7273515953252757;0.5881261729901535;0.22851093651786336;1.9317525357109844e-10;-1.1852989700855687e-09;1.5315606560761807e-09;-1.6157697402263693e-10;-4.5841375140298624e-10;4.2092551666428335e-10;6.415348252630793e-10;8.025011766221724e-09;1.9317525357109844e-12;-1.1852989700855688e-11;1.5315606560761808e-11;-1.6157697402263693e-10;-4.584137514029862e-12;4.209255166642833e-12;6.4153482526307925e-12;8.025011766221724e-11;143.44346807279237;105.73950123443979;101.51694879529646;110.0;105.73950123443979;38.524882712153556;15.26371581904948;13.030115145443347;54.42087468230312;18.938418069030888;3.4797578672362874;8.57119140083978;11.787048842075535;56.798154850610956;2.5264856521179695;9.023679432696667;4.0;0.6800000000000003;95118.54109564768;11715.78694960299;8.118834996301374;2.5264856521179695;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.21295115792446;2672.7415243011387;0.0577330764542191;95118.54109564768;0.0;0.0;135.0;4.0;143.44346807279237;4.0;105.73950123443979;8.0;101.51694879529646;8.0;110.0;8.0;105.73950123443979;8.0;30.0;4.0;38.524882712153556;4.0;98.21295115792446;2672.7415243011387;0.006933721724511472;95118.54109564768;0.0;0.0;92.94575739445668;249.66564376153735;0.7377330764542194;11715.78694960299;0.5798499807450115;0.2225607700352164;158.70718389184185;357.7188223141989;0.6869337217245117;95118.54109564768;0.6227303985959639;0.2550591673351986;98.21295115792446;2672.7415243011387;0.05079935472970763;95118.54109564768;0.0;0.0;111.30899473876201;249.66564376153735;0.7377330764542194;95118.54109564768;0.5798499807450115;0.2225607700352164;148.03011514544335;325.7653590869624;0.7377330764542194;95118.54109564768;0.5798499807450115;0.2225607700352164;145.50362949332538;334.11334702012164;0.6800000000000003;95118.54109564768;0.6290801620249074;0.2602460407983805;102.28531530606534;251.55264539641144;0.6800000000000003;95118.54109564768;0.6290801620249074;0.2602460407983805;102.2597433672035;251.50452541463602;0.6800000000000003;11715.78694960299;0.6290801620249074;0.2602460407983805;92.94575739445668;2673.782331044346;0.0577330764542191;11715.78694960299;0.0;0.0;48.93841806903089;204.90231110924742;0.0577330764542191;11715.78694960299;0.0;0.0;48.94134638382883;204.98668651225853;0.0577330764542191;95118.54109564768;0.0;0.0;"Zustand 3: Temperatur 421.180 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.654 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.435 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.410 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.857 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2946874019723412e-20;`gtol` termination condition is satisfied.;4;6.684152507167167e-09;1.6091534432566344e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.2020191878965;111.28035228761507;145.47783108133672;48.957327021905826;0.12127035961459344;0.2548310778952181;0.22279460847523663;0.2599904486571426;141.12941478557778;142.67835322244358;141.16648461191699;142.60321438736855;57.02696530225846;0.49733785983236045;11.940013719890645;33.44075447282165;0.0048731604784580315;0.033195848454540815;14.112941477914687;14.267835322215342;5.646659384495327;9.506880959124453;5.1842695730268895;93.02919666065378;0.013975817476871199;2673.94007239231;249.696956207182;215.33595379782165;0.010450960874637039;0.7373379174455399;0.5884024736946019;0.22871210606312758;1.972111363102158e-10;-1.0373213399361703e-09;1.2773000435117865e-09;-1.4638340539718797e-10;-4.661728780774865e-10;2.901572315749945e-10;5.017568582843523e-10;6.430923349398654e-09;1.972111363102158e-12;-1.0373213399361703e-11;1.2773000435117866e-11;-1.4638340539718797e-10;-4.6617287807748656e-12;2.9015723157499452e-12;5.017568582843523e-12;6.430923349398653e-11;143.44075447282165;105.73554980899019;101.51406402514101;110.0;105.73554980899019;38.53339433148585;15.180658882448427;13.096502423617096;54.49580232916793;18.957327021905826;3.5252988737570945;8.48486736448723;11.797980812103503;56.77529513512269;2.618671342280379;9.044547901040005;4.0;0.6900000000000003;95081.02804105695;11726.86736313972;8.107964821015953;2.618671342280379;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.2020191878965;2672.7241693217006;0.05778887832017665;95081.02804105695;0.0;0.0;135.0;4.0;143.44075447282165;4.0;105.73554980899019;8.0;101.51406402514101;8.0;110.0;8.0;105.73554980899019;8.0;30.0;4.0;38.53339433148585;4.0;98.2020191878965;2672.7241693217006;0.007008078055611805;95081.02804105695;0.0;0.0;93.02919666065378;249.69695620718096;0.7477888783201769;11726.86736313972;0.5801790681193066;0.22279460847523663;158.62141335527008;357.46201877478046;0.697008078055612;95081.02804105695;0.6224482446895682;0.2548310778952181;98.2020191878965;2672.7241693217006;0.05078080026456484;95081.02804105695;0.0;0.0;111.28035228761507;249.69695620718096;0.7477888783201769;95081.02804105695;0.5801790681193066;0.22279460847523663;148.0965024236171;325.95773910403693;0.7477888783201769;95081.02804105695;0.5801790681193066;0.22279460847523663;145.47783108133672;333.9467465009266;0.6900000000000003;95081.02804105695;0.6287702240199734;0.2599904486571426;102.23580438657507;251.29897070083788;0.6900000000000003;95081.02804105695;0.6287702240199734;0.2599904486571426;102.21025093523309;251.25086077554144;0.6900000000000003;11726.86736313972;0.6287702240199734;0.2599904486571426;93.02919666065378;2673.94007239231;0.05778887832017665;11726.86736313972;0.0;0.0;48.957327021905826;204.98138397581806;0.05778887832017665;11726.86736313972;0.0;0.0;48.960254673867496;205.06571093664706;0.05778887832017665;95081.02804105695;0.0;0.0;"Zustand 3: Temperatur 421.247 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.628 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.386 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.360 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.771 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0279575945465238e-20;`gtol` termination condition is satisfied.;4;5.421096886851532e-09;1.4338462920038003e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.19126395659782;111.25418264733611;145.4496245343488;48.97592060587698;0.122460239825659;0.25460677590985703;0.22302121898982788;0.259740232168029;141.0779567082393;142.8182939396761;141.12449185421804;142.73321379813936;57.90911055547137;0.4970023849943271;12.101560161299526;33.437676836617186;0.004875033969454494;0.033669961784304765;14.10779567030352;14.281829393947596;5.644979674183273;9.515547586514929;5.264464596032184;93.11045352448326;0.013883530077531712;2674.093675634494;249.73102092436554;215.59842821129683;0.010521546932484305;0.7473222344204842;0.5886705051615703;0.2289074127543193;1.9574741827455e-10;-8.826503972159117e-10;1.0609539913275512e-09;-1.327482013202541e-10;-3.637978807091713e-10;2.0014567780890502e-10;4.154401267442154e-10;5.204100261835265e-09;1.9574741827455e-12;-8.826503972159117e-12;1.0609539913275513e-11;-1.327482013202541e-10;-3.637978807091713e-12;2.0014567780890503e-12;4.1544012674421534e-12;5.204100261835265e-11;143.4376768366172;105.73166226680206;101.51143224723813;110.0;105.73166226680206;38.54176399160741;15.099363519286555;13.160618748041998;54.56868953287585;18.97592060587698;3.569822388964951;8.400978722754871;11.808736043402178;56.75281466251664;2.7109942136931977;9.066807481764727;4.0;0.7000000000000003;95044.13343547346;11737.771741739067;8.097289291927543;2.7109942136931977;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.19126395659782;2672.7070942995383;0.05784378135296819;95044.13343547346;0.0;0.0;135.0;4.0;143.4376768366172;4.0;105.73166226680206;8.0;101.51143224723813;8.0;110.0;8.0;105.73166226680206;8.0;30.0;4.0;38.54176399160741;4.0;98.19126395659782;2672.7070942995383;0.0070835633369074665;95044.13343547346;0.0;0.0;93.11045352448326;249.73102092436267;0.7578437813529685;11737.771741739067;0.5804976804974038;0.22302121898982788;158.53704035590374;357.2095106968886;0.7070835633369078;95044.13343547346;0.6221705328736569;0.25460677590985703;98.19126395659782;2672.7070942995383;0.050760218016060725;95044.13343547346;0.0;0.0;111.25418264733611;249.73102092436267;0.7578437813529685;95044.13343547346;0.5804976804974038;0.22302121898982788;148.160618748042;326.144012599358;0.7578437813529685;95044.13343547346;0.5804976804974038;0.22302121898982788;145.4496245343488;333.77811956996777;0.7000000000000003;95044.13343547346;0.6284665103639709;0.259740232168029;102.18737516557138;251.0508187767169;0.7000000000000003;95044.13343547346;0.6284665103639709;0.259740232168029;102.16183987783711;251.00271883131077;0.7000000000000003;11737.771741739067;0.6284665103639709;0.259740232168029;93.11045352448326;2674.093675634494;0.05784378135296819;11737.771741739067;0.0;0.0;48.97592060587698;205.05913814142397;0.05784378135296819;11737.771741739067;0.0;0.0;48.97884760428542;205.14341745123787;0.05784378135296819;95044.13343547346;0.0;0.0;"Zustand 3: Temperatur 421.311 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.600 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.337 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.312 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.687 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.22083511225559e-21;`gtol` termination condition is satisfied.;4;4.397361714831037e-09;1.2822507642622475e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.18067083137566;111.2303928028877;145.4191295259953;48.99422371006523;0.12366901749622441;0.2543861340432763;0.22324085778386177;0.2594951886614423;141.02065526885778;142.9560484216442;141.0764290834347;142.86125381874106;58.787699002205954;0.49666058350361064;12.262974830519973;33.43424971703695;0.004876874848900192;0.034143913665829445;14.102065526466339;14.29560484215185;5.643057163352088;9.524083587894381;5.344336272997994;93.18962124586068;0.013795106412177743;2674.2433166471556;249.7676973695031;215.85395451634278;0.010593232692472476;0.7573046273139725;0.5889305663694866;0.22909706049480932;1.885780420707306e-10;-7.71983366121276e-10;9.171401416097069e-10;-1.204551458577896e-10;-3.674927029351238e-10;1.2570922081067692e-10;3.2534330784983467e-10;4.194390612610732e-09;1.8857804207073057e-12;-7.71983366121276e-12;9.171401416097069e-12;-1.204551458577896e-10;-3.6749270293512385e-12;1.2570922081067692e-12;3.2534330784983467e-12;4.194390612610732e-11;143.43424971703695;105.72783331881755;101.5090405830689;110.0;105.72783331881755;38.550002896031344;15.019758204791515;13.22253665780812;54.639618349829334;18.994223710065228;3.613347299450652;8.319419337208217;11.819329168624336;56.730683255466204;2.8034071318128326;9.090389358678465;4.0;0.7100000000000003;95007.80651903465;11748.514262305333;8.086793308313345;2.8034071318128326;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.18067083137566;2672.6902760331463;0.0578978600064447;95007.80651903465;0.0;0.0;135.0;4.0;143.43424971703695;4.0;105.72783331881755;8.0;101.5090405830689;8.0;110.0;8.0;105.72783331881755;8.0;30.0;4.0;38.550002896031344;4.0;98.18067083137566;2672.6902760331463;0.007160171462130962;95007.80651903465;0.0;0.0;93.18962124586068;249.76769736950425;0.767897860006445;11748.514262305333;0.5808062065370354;0.22324085778386177;158.45400792182846;356.96113360034553;0.7171601714621313;95007.80651903465;0.6218971171940721;0.2543861340432763;98.18067083137566;2672.6902760331463;0.050737688544313736;95007.80651903465;0.0;0.0;111.2303928028877;249.76769736950425;0.767897860006445;95007.80651903465;0.5808062065370354;0.22324085778386177;148.22253665780812;326.32436208232497;0.767897860006445;95007.80651903465;0.5808062065370354;0.22324085778386177;145.4191295259953;333.60758751759175;0.7100000000000003;95007.80651903465;0.6281687930679586;0.2594951886614423;102.14000344420924;250.80801145841238;0.7100000000000003;95007.80651903465;0.6281687930679586;0.2594951886614423;102.1144860193669;250.75992143916474;0.7100000000000003;11748.514262305333;0.6281687930679586;0.2594951886614423;93.18962124586068;2674.2433166471556;0.0578978600064447;11748.514262305333;0.0;0.0;48.99422371006523;205.1356776820617;0.0578978600064447;11748.514262305333;0.0;0.0;48.99715006335134;205.21991006730627;0.0578978600064447;95007.80651903465;0.0;0.0;"Zustand 3: Temperatur 421.373 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.569 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.290 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.264 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.604 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.6361053126627e-21;`gtol` termination condition is satisfied.;4;3.621024858301645e-09;1.1520508072704693e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.17022617445849;111.20889338223083;145.3864592419851;49.01225955542395;0.12489642957219113;0.25416903029400517;0.22345376925627786;0.2592551248673021;140.9577398572928;143.09179143600943;141.02253562706966;142.98749929014824;59.66271875857402;0.49631253310601714;12.424250105156007;33.43048683357017;0.004878685697696317;0.03461769057148456;14.095773985384913;14.309179143591935;5.6409014250939595;9.532499952656849;5.423883523566695;93.26678808850238;0.013710386178714147;2674.3891619147635;249.8068519519781;216.10279654488954;0.010666011156517663;0.7672851725291043;0.5891829417481724;0.22928124363149194;1.8480506014384446e-10;-6.596181378881738e-10;7.734115570201539e-10;-1.0937195593641036e-10;-2.793285602820106e-10;9.00683971849503e-11;2.9550051294791047e-10;3.443688001425471e-09;1.8480506014384444e-12;-6.596181378881738e-12;7.734115570201539e-12;-1.0937195593641036e-10;-2.793285602820106e-12;9.00683971849503e-13;2.9550051294791046e-12;3.4436880014254714e-11;143.43048683357017;105.72405803558166;101.50687694625543;110.0;105.72405803558166;38.55812149736897;14.941775074712382;13.28232563779909;54.70866659113341;19.012259555423952;3.6558924204933305;8.240088857753051;11.829773825541508;56.708872764383386;2.8958663958139823;9.115227926147895;4.0;0.7200000000000003;94972.00001449202;11759.10817359251;8.07646282460188;2.8958663958139823;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.17022617445849;2672.6736928968603;0.05795118368562169;94972.00001449202;0.0;0.0;135.0;4.0;143.43048683357017;4.0;105.72405803558166;8.0;101.50687694625543;8.0;110.0;8.0;105.72405803558166;8.0;30.0;4.0;38.55812149736897;4.0;98.17022617445849;2672.6736928968603;0.0072378959318163604;94972.00001449202;0.0;0.0;93.26678808850238;249.8068519519778;0.777951183685622;11759.10817359251;0.5811050160868941;0.22345376925627786;158.37226190828255;356.7167307633424;0.7272378959318166;94972.00001449202;0.6216278576085209;0.25416903029400517;98.17022617445849;2672.6736928968603;0.050713287753805326;94972.00001449202;0.0;0.0;111.20889338223083;249.8068519519778;0.777951183685622;94972.00001449202;0.5811050160868941;0.22345376925627786;148.2823256377991;326.49896324348055;0.777951183685622;94972.00001449202;0.5811050160868941;0.22345376925627786;145.3864592419851;333.4352648276278;0.7200000000000003;94972.00001449202;0.6278768543200716;0.2592551248673021;102.09366545608293;250.57037766319837;0.7200000000000003;94972.00001449202;0.6278768543200716;0.2592551248673021;102.06816561508833;250.52229753740465;0.7200000000000003;11759.10817359251;0.6278768543200716;0.2592551248673021;93.26678808850238;2674.3891619147635;0.05795118368562169;11759.10817359251;0.0;0.0;49.01225955542395;205.21109969837326;0.05795118368562169;11759.10817359251;0.0;0.0;49.01518527119828;205.29528582516858;0.05795118368562169;94972.00001449202;0.0;0.0;"Zustand 3: Temperatur 421.432 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.536 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.244 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.218 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.522 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.6046291282402735e-21;`gtol` termination condition is satisfied.;4;3.0763194049096244e-09;1.0587378455727625e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.15991726863416;111.18959853415339;145.35172074886134;49.03004981816321;0.1261422140099897;0.25395534771642775;0.2236601866446111;0.259019856390434;140.88942686837578;143.22568612419798;140.96303731814766;143.11210392633976;60.534159718576944;0.4959583096611759;12.585378621774275;33.426401128491364;0.004880468910579563;0.035091279360957274;14.088942686546554;14.322568612414681;5.638521492737614;9.540806928406349;5.5031054290143775;93.34203763909198;0.013629216974404463;2674.531369128253;249.84835769455978;216.345205101561;0.010739875000227106;0.7772639421226851;0.5894279020399152;0.22946014749868227;1.851603315117245e-10;-5.812097469970468e-10;6.810410013713408e-10;-1.0131095962151448e-10;-2.9268676371430047e-10;5.1159076974727213e-11;2.445119662297657e-10;2.9102409371262183e-09;1.851603315117245e-12;-5.812097469970468e-12;6.810410013713408e-12;-1.0131095962151448e-10;-2.926867637143005e-12;5.115907697472721e-13;2.4451196622976568e-12;2.9102409371262185e-11;143.42640112849136;105.72033182038456;101.50492998670791;110.0;105.72033182038456;38.56612955288267;14.865349695261443;13.340052267114345;54.77590808620931;19.030049818163207;3.6974764521796715;8.162892347615923;11.84008273136584;56.687356917076045;2.9883315182530055;9.141260650016136;4.0;0.7300000000000003;94936.66986490668;11769.565863394591;8.066284769277372;2.9883315182530055;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.15991726863416;2672.6573247232564;0.058003817122911916;94936.66986490668;0.0;0.0;135.0;4.0;143.42640112849136;4.0;105.72033182038456;8.0;101.50492998670791;8.0;110.0;8.0;105.72033182038456;8.0;30.0;4.0;38.56612955288267;4.0;98.15991726863416;2672.6573247232564;0.007316729912914661;94936.66986490668;0.0;0.0;93.34203763909198;249.84835769455927;0.7880038171229122;11769.565863394591;0.5813944612722453;0.2236601866446111;158.2917508237528;356.4761527679335;0.737316729912915;94936.66986490668;0.6213626196872961;0.25395534771642775;98.15991726863416;2672.6573247232564;0.050687087209997254;94936.66986490668;0.0;0.0;111.18959853415339;249.84835769455927;0.7880038171229122;94936.66986490668;0.5813944612722453;0.2236601866446111;148.34005226711434;326.6679852181844;0.7880038171229122;94936.66986490668;0.5813944612722453;0.2236601866446111;145.35172074886134;333.26125952972234;0.7300000000000003;94936.66986490668;0.6275904859406141;0.259019856390434;102.04833788413725;250.33775306617198;0.7300000000000003;94936.66986490668;0.6275904859406141;0.259019856390434;102.02285536820489;250.28968282047205;0.7300000000000003;11769.565863394591;0.6275904859406141;0.259019856390434;93.34203763909198;2674.531369128253;0.058003817122911916;11769.565863394591;0.0;0.0;49.03004981816321;205.28549483176926;0.058003817122911916;11769.565863394591;0.0;0.0;49.032974903308514;205.3696353099767;0.058003817122911916;94936.66986490668;0.0;0.0;"Zustand 3: Temperatur 421.490 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.502 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.198 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.173 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.442 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.262274655586203e-21;`gtol` termination condition is satisfied.;4;2.8478058268166845e-09;1.0258922609695623e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.14973224917856;111.17242580411772;145.315015344823;49.04761474291297;0.12740611015210976;0.2537449741594311;0.22386033263084323;0.25878920722117094;140.81592057063375;143.35788485319475;140.89814739273527;143.23521113730445;61.402013376162465;0.49559798715343784;12.746353264577701;33.42200481881781;0.004882226710653188;0.035564667266108144;14.081592056795374;14.335788485316508;5.635925895721701;9.549014075805223;5.582001216065128;93.41544910302787;0.013551453853255275;2674.670087739526;249.89209390467917;216.58141873951584;0.010814816626849133;0.7872410040961239;0.5896657051019919;0.22963394892667996;1.879527644632617e-10;-5.539391167985741e-10;6.55234089208534e-10;-9.856226945714752e-11;-3.072386789426673e-10;2.9672264645341784e-11;2.2609469851886388e-10;2.6799966690305155e-09;1.879527644632617e-12;-5.539391167985741e-12;6.55234089208534e-12;-9.856226945714752e-11;-3.072386789426673e-12;2.967226464534178e-13;2.2609469851886387e-12;2.6799966690305156e-11;143.4220048188178;105.71665038465;101.50318903917344;110.0;105.71665038465;38.57403617543031;14.790420849955183;13.39578036030332;54.84141292759756;19.04761474291297;3.738117941596272;8.087739936145567;11.850267750821445;56.666111181033784;3.080765015480324;9.168427930356984;4.0;0.7400000000000003;94901.77499363432;11779.898920307172;8.056246970849191;3.080765015480324;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.14973224917856;2672.641152695412;0.05805582072297266;94901.77499363432;0.0;0.0;135.0;4.0;143.4220048188178;4.0;105.71665038465;8.0;101.50318903917344;8.0;110.0;8.0;105.71665038465;8.0;30.0;4.0;38.57403617543031;4.0;98.14973224917856;2672.641152695412;0.007396666290002191;94901.77499363432;0.0;0.0;93.41544910302787;249.89209390467803;0.798055820722973;11779.898920307172;0.581674877510455;0.22386033263084323;158.212425668773;356.2392570771806;0.7473966662900026;94901.77499363432;0.6211012743318582;0.2537449741594311;98.14973224917856;2672.641152695412;0.05065915443297047;94901.77499363432;0.0;0.0;111.17242580411772;249.89209390467803;0.798055820722973;94901.77499363432;0.581674877510455;0.22386033263084323;148.39578036030332;326.83159084429974;0.798055820722973;94901.77499363432;0.581674877510455;0.22386033263084323;145.315015344823;333.0856735437194;0.7400000000000003;94901.77499363432;0.6273094888723523;0.25878920722117094;102.00399787376074;250.10997979240253;0.7400000000000003;94901.77499363432;0.6273094888723523;0.25878920722117094;101.97853244305372;250.0619194312321;0.7400000000000003;11779.898920307172;0.6273094888723523;0.25878920722117094;93.41544910302787;2674.670087739526;0.05805582072297266;11779.898920307172;0.0;0.0;49.04761474291297;205.35894773753665;0.05805582072297266;11779.898920307172;0.0;0.0;49.05053920361621;205.4430431245255;0.05805582072297266;94901.77499363432;0.0;0.0;"Zustand 3: Temperatur 421.546 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.465 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.154 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.129 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.362 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.959242053208949e-21;`gtol` termination condition is satisfied.;4;2.6796370027013042e-09;9.959158652425363e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.13966004153491;111.15729600959594;145.2764388931044;49.064973246380816;0.12868785900484248;0.253537802018454;0.22405441991202485;0.2585630092791982;140.7374139088281;143.4885299956316;140.8280673194642;143.35695478214834;62.26627266722558;0.49523163771279394;12.907167154925988;33.417309444307875;0.004883961162602677;0.03603784187659803;14.073741390630644;14.348852999561599;5.633122692789223;9.557130318795474;5.660570242522236;93.48709757878095;0.013476958909158183;2674.805459475959;249.9379458580601;216.8116644839875;0.010890828214280224;0.7972164226640637;0.5898965966565398;0.2298028167185977;1.9204549062123988e-10;-5.190159413359652e-10;6.231175575521775e-10;-9.592371341682338e-11;-2.6636826078174636e-10;1.5631940186722204e-11;2.162323653465137e-10;2.5216593257937348e-09;1.9204549062123986e-12;-5.190159413359652e-12;6.231175575521775e-12;-9.592371341682338e-11;-2.6636826078174635e-12;1.5631940186722204e-13;2.162323653465137e-12;2.5216593257937348e-11;143.41730944430788;105.71300972541422;101.5016440759087;110.0;105.71300972541422;38.581849880121524;14.716930341331647;13.449571102110497;54.90524769865942;19.064973246380816;3.777835250446742;8.014546497127753;11.86033995846509;56.6451126372645;3.1731322090060985;9.196672967043071;4.0;0.7500000000000003;94867.27708477847;11790.118190430589;8.046338090298127;3.1731322090060985;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.13966004153491;2672.6251592482663;0.058107250878343564;94867.27708477847;0.0;0.0;135.0;4.0;143.41730944430788;4.0;105.71300972541422;8.0;101.5016440759087;8.0;110.0;8.0;105.71300972541422;8.0;30.0;4.0;38.581849880121524;4.0;98.13966004153491;2672.6251592482663;0.007477697708191285;94867.27708477847;0.0;0.0;93.48709757878095;249.9379458580584;0.8081072508783439;11790.118190430589;0.5819465844627474;0.22405441991202485;158.13423978563952;356.0059076390196;0.7574776977081916;94867.27708477847;0.6208436975068854;0.253537802018454;98.13966004153491;2672.6251592482663;0.050629553170152275;94867.27708477847;0.0;0.0;111.15729600959594;249.9379458580584;0.8081072508783439;94867.27708477847;0.5819465844627474;0.22405441991202485;148.4495711021105;326.9899369143785;0.8081072508783439;94867.27708477847;0.5819465844627474;0.22405441991202485;145.2764388931044;332.90860301517006;0.7500000000000003;94867.27708477847;0.6270336727043101;0.2585630092791982;101.96062304255287;249.88690612579205;0.7500000000000003;94867.27708477847;0.6270336727043101;0.2585630092791982;101.93517447496748;249.8388556699566;0.7500000000000003;11790.118190430589;0.6270336727043101;0.2585630092791982;93.48709757878095;2674.805459475959;0.058107250878343564;11790.118190430589;0.0;0.0;49.064973246380816;205.4315375183221;0.058107250878343564;11790.118190430589;0.0;0.0;49.06789708814972;205.51558832246062;0.058107250878343564;94867.27708477847;0.0;0.0;"Zustand 3: Temperatur 421.600 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.426 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.111 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.085 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.284 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
