config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.673662484508543e-21;`gtol` termination condition is satisfied.;4;2.5009918567124055e-09;9.66815647836602e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.12969030361552;111.14413311528455;145.23608213547124;49.08214301337841;0.12998720355926607;0.25333372801721893;0.22424265173143915;0.25834110198223564;140.65408925354433;143.61775465253524;140.75298757438216;143.4774598665807;63.12693182676966;0.494859331644121;13.067813640909245;33.41232591229334;0.004885674184850197;0.03651079112542826;14.065408925119915;14.361775465253496;5.630119502984839;9.565163991091001;5.738811984296792;93.55705431180513;0.01340560088383992;2674.9376188166098;249.98580449136225;217.03615850258512;0.010967901756327114;0.8071902585055241;0.590120810982898;0.2299669120912497;1.9352341951162089e-10;-4.95049334858777e-10;6.002096597512718e-10;-9.33954025228445e-11;-2.388276243436849e-10;2.8421709430404007e-13;2.156639311579056e-10;2.3451889319403563e-09;1.935234195116209e-12;-4.95049334858777e-12;6.0020965975127185e-12;-9.33954025228445e-11;-2.3882762434368488e-12;2.842170943040401e-15;2.156639311579056e-12;2.3451889319403562e-11;143.41232591229334;105.70940610446826;101.50028566265058;110.0;105.70940610446826;38.58957862754397;14.64482281064636;13.501483173109477;54.96747568426116;19.082143013378413;3.816646527687169;7.943231350845451;11.870309696384481;56.624339863304215;3.2654010376382416;9.225941628540113;4.0;0.7600000000000003;94833.14038015298;11800.233830053407;8.036547558797297;3.2654010376382416;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.12969030361552;2672.609327977284;0.05815816026185083;94833.14038015298;0.0;0.0;135.0;4.0;143.41232591229334;4.0;105.70940610446826;8.0;101.50028566265058;8.0;110.0;8.0;105.70940610446826;8.0;30.0;4.0;38.58957862754397;4.0;98.12969030361552;2672.609327977284;0.0075598166165896236;94833.14038015298;0.0;0.0;93.55705431180513;249.98580449136196;0.8181581602618512;11800.233830053407;0.5822098869176133;0.22424265173143915;158.0571487229397;355.7759745307617;0.76755981661659;94833.14038015298;0.6205897700063038;0.25333372801721893;98.12969030361552;2672.609327977284;0.05059834364526121;94833.14038015298;0.0;0.0;111.14413311528455;249.98580449136196;0.8181581602618512;94833.14038015298;0.5822098869176133;0.22424265173143915;148.50148317310948;327.14317441427016;0.8181581602618512;94833.14038015298;0.5822098869176133;0.22424265173143915;145.23608213547124;332.73013863253294;0.7600000000000003;94833.14038015298;0.6267628552194404;0.25834110198223564;101.91819148674443;249.66838622914332;0.7600000000000003;94833.14038015298;0.6267628552194404;0.25834110198223564;101.89275957678109;249.6203457145046;0.7600000000000003;11800.233830053407;0.6267628552194404;0.25834110198223564;93.55705431180513;2674.9376188166098;0.05815816026185083;11800.233830053407;0.0;0.0;49.08214301337841;205.50333812561433;0.05815816026185083;11800.233830053407;0.0;0.0;49.08506624116404;205.58734480950622;0.05815816026185083;94833.14038015298;0.0;0.0;"Zustand 3: Temperatur 421.651 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.386 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.068 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.043 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.207 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.414953513272844e-21;`gtol` termination condition is satisfied.;4;2.3592921396285025e-09;9.39675849777235e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.1198133731665;111.13286411017253;145.19403099031058;49.09914058449499;0.1313038889741923;0.25313265299193505;0.22442522238194743;0.25812333184595354;140.56611909135216;143.74568331319372;140.67308835482604;143.5968431790825;63.983986262974774;0.4944811374627746;13.228286287964664;33.40706453895649;0.004887367560590214;0.036983503275604485;14.056611908914949;14.374568331320155;5.626923534202665;9.573122878592047;5.816726023948605;93.62538693081336;0.013337254797756421;2675.066693435486;250.03556611018809;217.25510673346523;0.01104602909846375;0.8171625689948936;0.5903385715693533;0.2301263890918993;1.9878143575624563e-10;-4.5987746943865204e-10;5.970832717139274e-10;-9.096212671977355e-11;-2.405897703283699e-10;-7.815970093361102e-12;2.0179413695586845e-10;2.2026824808563106e-09;1.9878143575624562e-12;-4.598774694386521e-12;5.970832717139274e-12;-9.096212671977355e-11;-2.4058977032836994e-12;-7.815970093361102e-14;2.0179413695586845e-12;2.2026824808563106e-11;143.4070645389565;105.70583602933368;101.49910491824437;110.0;105.70583602933368;38.5972298632293;14.574045567748499;13.551572870755876;55.02815706758406;19.09914058449499;3.8545696862730097;7.873717987431007;11.880186626833506;56.60377282666593;3.3575418804452966;9.25618232482634;4.0;0.7700000000000004;94799.3314941823;11810.255353835877;8.026865521022984;3.3575418804452966;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.1198133731665;2672.5936435551266;0.05820859809335699;94799.3314941823;0.0;0.0;135.0;4.0;143.4070645389565;4.0;105.70583602933368;8.0;101.49910491824437;8.0;110.0;8.0;105.70583602933368;8.0;30.0;4.0;38.5972298632293;4.0;98.1198133731665;2672.5936435551266;0.007643015301393527;94799.3314941823;0.0;0.0;93.62538693081336;250.0355661101902;0.8282085980933573;11810.255353835877;0.5824650756233892;0.22442522238194743;157.981110106705;355.54933361769736;0.7776430153013939;94799.3314941823;0.6203393772197442;0.25313265299193505;98.1198133731665;2672.5936435551266;0.050565582791963465;94799.3314941823;0.0;0.0;111.13286411017253;250.0355661101902;0.8282085980933573;94799.3314941823;0.5824650756233892;0.22442522238194743;148.55157287075588;327.29144875892644;0.8282085980933573;94799.3314941823;0.5824650756233892;0.22442522238194743;145.19403099031058;332.5503659368383;0.7700000000000004;94799.3314941823;0.6264968619745304;0.25812333184595354;101.8766817853462;249.45427988128512;0.7700000000000004;94799.3314941823;0.6264968619745304;0.25812333184595354;101.85126634306067;249.40624935755056;0.7700000000000004;11810.255353835877;0.6264968619745304;0.25812333184595354;93.62538693081336;2675.066693435486;0.05820859809335699;11810.255353835877;0.0;0.0;49.09914058449499;205.57441872635488;0.05820859809335699;11810.255353835877;0.0;0.0;49.10206320266775;205.65838170984318;0.05820859809335699;94799.3314941823;0.0;0.0;"Zustand 3: Temperatur 421.702 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.344 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.027 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.001 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.131 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.168959265724877e-21;`gtol` termination condition is satisfied.;4;2.2089453400354263e-09;9.131220362826512e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.110020219256;111.1234188865543;145.15036683349456;49.11598143696693;0.13263766274233446;0.25293448169238497;0.22460231767800293;0.2579095521079666;140.47366666632672;143.87243246378264;140.58854024313575;143.71521387732338;64.83743244427654;0.49409712193532346;13.388578869903792;33.40153508769896;0.004889042947905085;0.037455966907215595;14.047366666427122;14.387243246379722;5.623541609735195;9.581014258475184;5.894312040428137;93.69215966716843;0.013271801602982108;2675.1928046132057;250.0871321092;217.46870547051026;0.011125201969030551;0.8271334084166743;0.5905500917200986;0.23028139498729508;2.049063141384977e-10;-4.3296211060805945e-10;5.647393663821276e-10;-8.86045126158308e-11;-2.4411406229774e-10;-1.4580336937797256e-11;1.9562662600947078e-10;2.0555148694256786e-09;2.049063141384977e-12;-4.329621106080595e-12;5.647393663821276e-12;-8.86045126158308e-11;-2.4411406229774002e-12;-1.4580336937797256e-13;1.9562662600947078e-12;2.0555148694256787e-11;143.40153508769896;105.70229623572595;101.49809347725898;110.0;105.70229623572595;38.604810554053984;14.50454843400513;13.599894223674596;55.08734911311444;19.115981436966933;3.891622383747631;7.805933810090551;11.889979780744;56.58339278638272;3.4495273901800374;9.287345884603553;4.0;0.7800000000000004;94765.81924344908;11820.19167935547;8.017282783067056;3.4495273901800374;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.110020219256;2672.5780916548492;0.05825861038570446;94765.81924344908;0.0;0.0;135.0;4.0;143.40153508769896;4.0;105.70229623572595;8.0;101.49809347725898;8.0;110.0;8.0;105.70229623572595;8.0;30.0;4.0;38.604810554053984;4.0;98.110020219256;2672.5780916548492;0.007727285916176132;94765.81924344908;0.0;0.0;93.69215966716843;250.08713210919896;0.8382586103857048;11820.19167935547;0.5827124280661666;0.22460231767800293;157.9060835217041;355.32586623825864;0.7877272859161765;94765.81924344908;0.6200924089175295;0.25293448169238497;98.110020219256;2672.5780916548492;0.05053132446952832;94765.81924344908;0.0;0.0;111.1234188865543;250.08713210919896;0.8382586103857048;94765.81924344908;0.5827124280661666;0.22460231767800293;148.5998942236746;327.43490001872647;0.8382586103857048;94765.81924344908;0.5827124280661666;0.22460231767800293;145.15036683349456;332.3693656163039;0.7800000000000004;94765.81924344908;0.6262355259041341;0.2579095521079666;101.83607300195075;249.24445222646852;0.7800000000000004;94765.81924344908;0.6262355259041341;0.2579095521079666;101.81067385197832;249.19643175607465;0.7800000000000004;11820.19167935547;0.6262355259041341;0.2579095521079666;93.69215966716843;2675.1928046132057;0.05825861038570446;11820.19167935547;0.0;0.0;49.11598143696693;205.64484404107787;0.05825861038570446;11820.19167935547;0.0;0.0;49.118903449343236;205.72876370403478;0.05825861038570446;94765.81924344908;0.0;0.0;"Zustand 3: Temperatur 421.750 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.300 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.986 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.961 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.056 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.9436639440395796e-21;`gtol` termination condition is satisfied.;4;2.0723022074677397e-09;8.881062936427801e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.10030239760988;111.11573012164212;145.10516676316007;49.1326800591666;0.13398827482149564;0.25273912259514664;0.2247741153994803;0.2576996223751792;140.37688657550063;143.99811114798945;140.49950482293906;143.83267402796008;65.68726779844555;0.49370735012414063;13.548685360440913;33.39574680475482;0.0048907018890267315;0.03792817090504218;14.037688657357112;14.399811114802844;5.619980192926883;9.588844935185579;5.971569799895411;93.75743355887136;0.013209127856747917;2675.316067619838;250.14040870504147;217.6771419096145;0.01120541200635361;0.8371028281648017;0.5907555751223039;0.23043207062810872;2.0310153558966704e-10;-4.0397196698904736e-10;5.220499588176608e-10;-8.636336090717123e-11;-2.3302959561988246e-10;-3.89945853385143e-11;1.7641355043451767e-10;1.9295214315206977e-09;2.03101535589667e-12;-4.039719669890473e-12;5.220499588176608e-12;-8.636336090717123e-11;-2.3302959561988244e-12;-3.89945853385143e-13;1.7641355043451767e-12;1.9295214315206976e-11;143.39574680475482;105.69878367141268;101.49724345541568;110.0;105.69878367141268;38.612327221769704;14.436283596283147;13.646499100007588;55.14510633710165;19.132680059166603;3.9278220061855222;7.73980989654433;11.89969760239012;56.5631822023293;3.5413323368475176;9.319385437062635;4.0;0.7900000000000004;94732.57448988136;11830.051168220874;8.007790764621708;3.5413323368475176;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.10030239760988;2672.5626588791683;0.05830824017115499;94732.57448988136;0.0;0.0;135.0;4.0;143.39574680475482;4.0;105.69878367141268;8.0;101.49724345541568;8.0;110.0;8.0;105.69878367141268;8.0;30.0;4.0;38.612327221769704;4.0;98.10030239760988;2672.5626588791683;0.007812620508410487;94732.57448988136;0.0;0.0;93.75743355887136;250.14040870503956;0.8483082401711554;11830.051168220874;0.5829522091984267;0.2247741153994803;157.83203040103797;355.10545891030733;0.7978126205084108;94732.57448988136;0.619848759048497;0.25273912259514664;98.10030239760988;2672.5626588791683;0.050495619662744504;94732.57448988136;0.0;0.0;111.11573012164212;250.14040870503956;0.8483082401711554;94732.57448988136;0.5829522091984267;0.2247741153994803;148.6464991000076;327.5736631376411;0.8483082401711554;94732.57448988136;0.5829522091984267;0.2247741153994803;145.10516676316007;332.18721378711973;0.7900000000000004;94732.57448988136;0.6259786869481068;0.2576996223751792;101.79634468457948;249.03877353617997;0.7900000000000004;94732.57448988136;0.6259786869481068;0.2576996223751792;101.77096166522716;248.9907631932622;0.7900000000000004;11830.051168220874;0.6259786869481068;0.2576996223751792;93.75743355887136;2675.316067619838;0.05830824017115499;11830.051168220874;0.0;0.0;49.1326800591666;205.71467465539862;0.05830824017115499;11830.051168220874;0.0;0.0;49.13560146908338;205.79855134031777;0.05830824017115499;94732.57448988136;0.0;0.0;"Zustand 3: Temperatur 421.796 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.255 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.946 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.921 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.982 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.729562675168697e-21;`gtol` termination condition is satisfied.;4;1.949812452188759e-09;8.636622806593671e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.09065200948794;111.10973316223573;145.0585038491301;49.14925001924399;0.13535547773289883;0.25254648772788046;0.2249407857092692;0.2574934082929178;140.27592532165738;144.12282148367498;140.40613525150687;143.94931910376766;66.53349062237848;0.4933118854347567;13.708599925204641;33.38970845225225;0.004892345818826463;0.038400104446727805;14.027592531985784;14.412282148372816;5.616245410069365;9.596621273573215;6.048499147523996;93.82126664038572;0.013149125414464882;2675.436592071221;250.19530668215236;217.8805946591102;0.011286650782308394;0.8470708769276604;0.5909552163764806;0.23057855079068673;2.0769164166267728e-10;-3.8548364500456955e-10;5.304627848090604e-10;-8.414069441187166e-11;-2.2725998860551044e-10;-5.31770183442859e-11;1.694502316240687e-10;1.7995489542954601e-09;2.076916416626773e-12;-3.854836450045695e-12;5.3046278480906036e-12;-8.414069441187166e-11;-2.2725998860551043e-12;-5.31770183442859e-13;1.6945023162406869e-12;1.79954895429546e-11;143.38970845225225;105.69529548134665;101.49654741760543;110.0;105.69529548134665;38.619785973904015;14.369205471086445;13.691437310195568;55.2014806664817;19.149250019243993;3.9631856550902285;7.675280777219712;11.90934799051206;56.543124651776566;3.632933461065477;9.352256298380553;4.0;0.8000000000000004;94699.56999647463;11839.841664031017;7.998381455063566;3.632933461065477;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.09065200948794;2672.547332695353;0.05835752770996838;94699.56999647463;0.0;0.0;135.0;4.0;143.38970845225225;4.0;105.69529548134665;8.0;101.49654741760543;8.0;110.0;8.0;105.69529548134665;8.0;30.0;4.0;38.619785973904015;4.0;98.09065200948794;2672.547332695353;0.007899011042493652;94699.56999647463;0.0;0.0;93.82126664038572;250.19530668215359;0.8583575277099688;11839.841664031017;0.5831846721220141;0.2249407857092692;157.7589139233387;354.8880030567731;0.8078990110424941;94699.56999647463;0.6196083255495057;0.25254648772788046;98.09065200948794;2672.547332695353;0.05045851666747473;94699.56999647463;0.0;0.0;111.10973316223573;250.19530668215359;0.8583575277099688;94699.56999647463;0.5831846721220141;0.2249407857092692;148.69143731019557;327.70786814344194;0.8583575277099688;94699.56999647463;0.5831846721220141;0.2249407857092692;145.0585038491301;332.00398226049424;0.8000000000000004;94699.56999647463;0.6257261917012507;0.2574934082929178;101.75747686385517;248.8371189827808;0.8000000000000004;94699.56999647463;0.6257261917012507;0.2574934082929178;101.73210982625642;248.78911885222237;0.8000000000000004;11839.841664031017;0.6257261917012507;0.2574934082929178;93.82126664038572;2675.436592071221;0.05835752770996838;11839.841664031017;0.0;0.0;49.14925001924399;205.78396730698609;0.05835752770996838;11839.841664031017;0.0;0.0;49.15217082957008;205.86780132139364;0.05835752770996838;94699.56999647463;0.0;0.0;"Zustand 3: Temperatur 421.841 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.209 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.907 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.882 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.909 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.537028899249996e-21;`gtol` termination condition is satisfied.;4;1.852852769672462e-09;8.410741821325864e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.08106166375694;111.1053659127607;145.01044736761116;49.165704028470486;0.13673902663467608;0.25235649250425884;0.22510249154609252;0.2572907812340799;140.17092182705107;144.24665913956719;140.30857679175335;144.06523844200893;67.37610000124462;0.4929107896654519;13.868316914181;33.38342833893847;0.004893976072603556;0.038871756991439466;14.017092182534267;14.42466591396178;5.612343071678495;9.604349229455977;6.125100000146688;93.88371411939153;0.013091691141085304;2675.5544822608113;250.2517411511038;218.07923421685027;0.011368909822766282;0.8570376008599931;0.5911492014925392;0.23072096449749352;2.0799006961169653e-10;-3.689422101160744e-10;5.034053174313158e-10;-8.204525947519414e-11;-2.0901325115119107e-10;-5.061906449554954e-11;1.6927970136748627e-10;1.7084005321521545e-09;2.0799006961169655e-12;-3.689422101160744e-12;5.034053174313158e-12;-8.204525947519414e-11;-2.090132511511911e-12;-5.061906449554953e-13;1.6927970136748627e-12;1.7084005321521546e-11;143.38342833893847;105.69182899395906;101.49599834827268;110.0;105.69182899395906;38.62719253227078;14.30327057809967;13.73475670435721;55.256521587120744;19.165704028470486;3.9977301369007137;7.612284228881151;11.918938336243059;56.52320475233938;3.724309336746046;9.385915863029027;4.0;0.8100000000000004;94666.78029432322;11849.57052746963;7.989047373056015;3.724309336746046;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.08106166375694;2672.5321013751513;0.05840651068275904;94666.78029432322;0.0;0.0;135.0;4.0;143.38342833893847;4.0;105.69182899395906;8.0;101.49599834827268;8.0;110.0;8.0;105.69182899395906;8.0;30.0;4.0;38.62719253227078;4.0;98.08106166375694;2672.5321013751513;0.00798644941988828;94666.78029432322;0.0;0.0;93.88371411939153;250.25174115110323;0.8684065106827594;11849.57052746963;0.5834100587282998;0.22510249154609252;157.68669891703814;354.6733947494279;0.8179864494198886;94666.78029432322;0.6193710101662637;0.25235649250425884;98.08106166375694;2672.5321013751513;0.050420061262870755;94666.78029432322;0.0;0.0;111.1053659127607;250.25174115110323;0.8684065106827594;94666.78029432322;0.5834100587282998;0.22510249154609252;148.7347567043572;327.83764034970795;0.8684065106827594;94666.78029432322;0.5834100587282998;0.22510249154609252;145.01044736761116;331.8197387958346;0.8100000000000004;94666.78029432322;0.6254778930832917;0.2572907812340799;101.71945004973168;248.63936842418448;0.8100000000000004;94666.78029432322;0.6254778930832917;0.2572907812340799;101.69409885705835;248.59137860073827;0.8100000000000004;11849.57052746963;0.6254778930832917;0.2572907812340799;93.88371411939153;2675.5544822608113;0.05840651068275904;11849.57052746963;0.0;0.0;49.165704028470486;205.85277515049015;0.05840651068275904;11849.57052746963;0.0;0.0;49.16862424161968;205.93656676918803;0.05840651068275904;94666.78029432322;0.0;0.0;"Zustand 3: Temperatur 421.885 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.160 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.869 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.844 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.837 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.350674807599923e-21;`gtol` termination condition is satisfied.;4;1.7446157607227307e-09;8.186177139055719e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.07152444193315;111.10256872688683;144.96106302199996;49.182053999667914;0.13813867937271707;0.252169055567868;0.22525938899451123;0.25709161800723335;140.06200791055187;144.3697137749989;140.20696730661814;144.1805156669784;68.21509573621763;0.49250412305789026;14.027830854603;33.37691434871721;0.00489559389323419;0.039343118269078305;14.006200790894843;14.436971377506692;5.608278692273601;9.612034377788211;6.201372339687439;93.94482854151164;0.013036726639659458;2675.6698374690086;250.30963131927143;218.27322341664603;0.011452180625264319;0.8670030437425813;0.5913377083545428;0.23085943531810282;2.0810375644941814e-10;-3.4420111205690773e-10;4.759499461215455e-10;-7.99851296306997e-11;-2.2188828552316409e-10;-6.801315066695679e-11;1.552393769088667e-10;1.6034391592256725e-09;2.0810375644941814e-12;-3.4420111205690774e-12;4.759499461215455e-12;-7.99851296306997e-11;-2.2188828552316407e-12;-6.801315066695679e-13;1.5523937690886668e-12;1.6034391592256724e-11;143.3769143487172;105.68838170852337;101.49558962399533;110.0;105.68838170852337;38.634552259270265;14.23843742219151;13.77650326472667;55.310276282241375;19.182053999667914;4.031471954792323;7.550761082483689;11.92847555806685;56.503408090915286;3.8154402427267087;9.420323499882443;4.0;0.8200000000000004;94634.18156014118;11859.244668731939;7.9797815293965115;3.8154402427267087;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.07152444193315;2672.5169539394287;0.05845522436784523;94634.18156014118;0.0;0.0;135.0;4.0;143.3769143487172;4.0;105.68838170852337;8.0;101.49558962399533;8.0;110.0;8.0;105.68838170852337;8.0;30.0;4.0;38.634552259270265;4.0;98.07152444193315;2672.5169539394287;0.00807492749661001;94634.18156014118;0.0;0.0;93.94482854151164;250.30963131927314;0.8784552243678456;11859.244668731939;0.583628600299002;0.22525938899451123;157.61535177090872;354.46153446859694;0.8280749274966104;94634.18156014118;0.619136718283546;0.252169055567868;98.07152444193315;2672.5169539394287;0.050380296871235214;94634.18156014118;0.0;0.0;111.10256872688683;250.30963131927314;0.8784552243678456;94634.18156014118;0.583628600299002;0.22525938899451123;148.77650326472667;327.96310055022525;0.8784552243678456;94634.18156014118;0.583628600299002;0.22525938899451123;144.96106302199996;331.6345473407007;0.8200000000000004;94634.18156014118;0.6252336500282332;0.25709161800723335;101.68224522700439;248.4454061992257;0.8200000000000004;94634.18156014118;0.6252336500282332;0.25709161800723335;101.65690975373104;248.39742678670243;0.8200000000000004;11859.244668731939;0.6252336500282332;0.25709161800723335;93.94482854151164;2675.6698374690086;0.05845522436784523;11859.244668731939;0.0;0.0;49.182053999667914;205.92114800177404;0.05845522436784523;11859.244668731939;0.0;0.0;49.18497361760808;206.00489746892907;0.05845522436784523;94634.18156014118;0.0;0.0;"Zustand 3: Temperatur 421.927 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.111 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.832 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.807 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.765 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.1825594156066812e-21;`gtol` termination condition is satisfied.;4;1.680151094507752e-09;7.978169483793487e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.06203386589044;111.10128430287853;144.91041315036153;49.198311101209185;0.1395541965137561;0.2519840986454218;0.22541162763315004;0.25689580058198425;139.94930873170284;144.49206944642108;140.10143771925217;144.29522908037526;69.05047827956662;0.49209194434864656;14.187136444197524;33.37017396720711;0.004897200437748254;0.03981417826994251;13.994930873016328;14.449206944648461;5.604057508777635;9.619681938680822;6.277316207263383;94.00465994389418;0.012984137996134942;2675.7827522516136;250.36890027340223;218.46271784601288;0.011536454674314522;0.8769672471308142;0.5915209071558818;0.2309940816516943;2.1111645764904097e-10;-3.306013240944594e-10;4.758931027026847e-10;-7.799638712668866e-11;-1.886917289084522e-10;-6.352252057695296e-11;1.6294166016450617e-10;1.5395755781355547e-09;2.1111645764904097e-12;-3.306013240944594e-12;4.758931027026847e-12;-7.799638712668866e-11;-1.886917289084522e-12;-6.352252057695296e-13;1.6294166016450617e-12;1.5395755781355548e-11;143.3701739672071;105.68495128348161;101.49531498804942;110.0;105.68495128348161;38.64187018220224;14.174666383427223;13.816721193201488;55.36278976169194;19.198311101209185;4.064427302496483;7.490655044155233;11.937966134109558;56.48372115785378;3.906308042839953;9.455440453112544;4.0;0.8300000000000004;94601.75150319554;11868.870577544525;7.970577392778942;3.906308042839953;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.06203386589044;2672.5018801070196;0.058503701805128316;94601.75150319554;0.0;0.0;135.0;4.0;143.3701739672071;4.0;105.68495128348161;8.0;101.49531498804942;8.0;110.0;8.0;105.68495128348161;8.0;30.0;4.0;38.64187018220224;4.0;98.06203386589044;2672.5018801070196;0.008164437098495065;94601.75150319554;0.0;0.0;94.00465994389418;250.3689002734024;0.8885037018051287;11868.870577544525;0.5838405180697709;0.22541162763315004;157.54484035063433;354.2523268784503;0.8381644370984954;94601.75150319554;0.618905358765362;0.2519840986454218;98.06203386589044;2672.5018801070196;0.050339264706633254;94601.75150319554;0.0;0.0;111.10128430287853;250.3689002734024;0.8885037018051287;94601.75150319554;0.5838405180697709;0.22541162763315004;148.8167211932015;328.0843652053776;0.8885037018051287;94601.75150319554;0.5838405180697709;0.22541162763315004;144.91041315036153;331.4484682573984;0.8300000000000004;94601.75150319554;0.6249933271913438;0.25689580058198425;101.64584384976598;248.25512093287375;0.8300000000000004;94601.75150319554;0.6249933271913438;0.25689580058198425;101.62052398098513;248.2071520433919;0.8300000000000004;11868.870577544525;0.6249933271913438;0.25689580058198425;94.00465994389418;2675.7827522516136;0.058503701805128316;11868.870577544525;0.0;0.0;49.198311101209185;205.98913256385538;0.058503701805128316;11868.870577544525;0.0;0.0;49.20123012562783;206.07284009494563;0.058503701805128316;94601.75150319554;0.0;0.0;"Zustand 3: Temperatur 421.967 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.060 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.796 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.771 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.695 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.0159583541306903e-21;`gtol` termination condition is satisfied.;4;1.5614119764768713e-09;7.766541513609118e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.05258386804707;111.10145758276616;144.85855692043748;49.21448580691333;0.14098534136095617;0.25180154640782043;0.2255593508628975;0.25670321583069183;139.8329432034667;144.61380498280707;139.9921124409168;144.40945202155262;69.88224867651783;0.4916743108208869;14.34622854483764;33.36321430642744;0.0048987967833704895;0.04028492723488766;13.983294320204564;14.461380498288987;5.599684497643126;9.627296801426711;6.352931697893467;94.06325599854767;0.012933835539315713;2675.893316709079;250.42947477369162;218.64786623756126;0.011621723454562471;0.8869302504927836;0.591698960807452;0.23112501699266558;2.1391599602793576e-10;-3.1030822356115095e-10;4.6344439397216775e-10;-7.608347285525952e-11;-1.6135004443640355e-10;-8.279243957076687e-11;1.5197088032437023e-10;1.42105704981077e-09;2.1391599602793576e-12;-3.1030822356115097e-12;4.6344439397216775e-12;-7.608347285525952e-11;-1.6135004443640356e-12;-8.279243957076687e-13;1.5197088032437022e-12;1.42105704981077e-11;143.36321430642744;105.68153552567128;101.49516852684002;110.0;105.68153552567128;38.64915101571813;14.111919614296767;13.855452994429868;55.41410498282954;19.21448580691333;4.0966120598963585;7.431912528292344;11.947416131952934;56.46413128662232;3.9968960739923887;9.491229747772365;4.0;0.8400000000000004;94569.46926097933;11878.454350946045;7.961428858245976;3.9968960739923887;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.05258386804707;2672.4868702475055;0.05855197394734568;94569.46926097933;0.0;0.0;135.0;4.0;143.36321430642744;4.0;105.68153552567128;8.0;101.49516852684002;8.0;110.0;8.0;105.68153552567128;8.0;30.0;4.0;38.64915101571813;4.0;98.05258386804707;2672.4868702475055;0.008254970034324342;94569.46926097933;0.0;0.0;94.06325599854767;250.42947477369356;0.8985519739473461;11878.454350946045;0.5840460237595844;0.2255593508628975;157.4751339207242;354.0456806159722;0.8482549700343247;94569.46926097933;0.6186768438033682;0.25180154640782043;98.05258386804707;2672.4868702475055;0.05029700391302134;94569.46926097933;0.0;0.0;111.10145758276616;250.42947477369356;0.8985519739473461;94569.46926097933;0.5840460237595844;0.2255593508628975;148.85545299442987;328.20154662116227;0.8985519739473461;94569.46926097933;0.5840460237595844;0.2255593508628975;144.85855692043748;331.26155853705774;0.8400000000000004;94569.46926097933;0.6247567946729439;0.25670321583069183;101.6102278349938;248.0684053509817;0.8400000000000004;94569.46926097933;0.6247567946729439;0.25670321583069183;101.58492346577492;248.0204471042735;0.8400000000000004;11878.454350946045;0.6247567946729439;0.25670321583069183;94.06325599854767;2675.893316709079;0.05855197394734568;11878.454350946045;0.0;0.0;49.21448580691333;206.05677263535347;0.05855197394734568;11878.454350946045;0.0;0.0;49.21740423904896;206.14043841898317;0.05855197394734568;94569.46926097933;0.0;0.0;"Zustand 3: Temperatur 422.005 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.009 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.760 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.735 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.625 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.8680774354346697e-21;`gtol` termination condition is satisfied.;4;1.5040745973354984e-09;7.573740734187658e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.0431687638009;111.10303565537521;144.80555051275462;49.23058794220407;0.14243187995830822;0.25162132633882767;0.22570269621609756;0.25651375528527137;139.7130243766893;144.73499433317937;139.8791097696936;144.52325320080996;70.71040851300343;0.4912512783558675;14.505102176508643;33.35604212779242;0.004900383933091559;0.0407553556459307;13.971302437532493;14.473499433326673;5.595164390795223;9.634883546710647;6.428218955754706;94.12066214616186;0.012885733615135914;2676.0016167379376;250.49128505894637;218.8288108357345;0.011707978462137114;0.8968920913378952;0.5918720253204482;0.23125235018029003;2.1391599602793576e-10;-2.9832847303623566e-10;4.419575816427823e-10;-7.423262005090692e-11;-1.8698642634262796e-10;-8.736833478906192e-11;1.50265577758546e-10;1.364355739497114e-09;2.1391599602793576e-12;-2.9832847303623567e-12;4.419575816427823e-12;-7.423262005090692e-11;-1.86986426342628e-12;-8.736833478906191e-13;1.5026557775854598e-12;1.364355739497114e-11;143.35604212779242;105.67813238035853;101.49514464801126;110.0;105.67813238035853;38.656399182606435;14.050160943640265;13.892739554558943;55.46426296355543;19.230587942204068;4.12804179016814;7.3744825018494;11.956831236199093;56.444626597399406;4.087189041804322;9.527656099976014;4.0;0.8500000000000004;94537.31530280838;11888.001719026484;7.952330218080595;4.087189041804322;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.0431687638009;2672.4719153375445;0.05860006980003185;94537.31530280838;0.0;0.0;135.0;4.0;143.35604212779242;4.0;105.67813238035853;8.0;101.49514464801126;8.0;110.0;8.0;105.67813238035853;8.0;30.0;4.0;38.656399182606435;4.0;98.0431687638009;2672.4719153375445;0.00834651810730662;94537.31530280838;0.0;0.0;94.12066214616186;250.49128505894527;0.9086000698000323;11888.001719026484;0.584245320067918;0.22570269621609756;157.40620307143269;353.84150809285035;0.858346518107307;94537.31530280838;0.6184510887733583;0.25162132633882767;98.0431687638009;2672.4719153375445;0.05025355169272523;94537.31530280838;0.0;0.0;111.10303565537521;250.49128505894527;0.9086000698000323;94537.31530280838;0.584245320067918;0.22570269621609756;148.89273955455894;328.31475312071376;0.9086000698000323;94537.31530280838;0.584245320067918;0.22570269621609756;144.80555051275462;331.07387200134724;0.8500000000000004;94537.31530280838;0.6245239277577085;0.25651375528527137;101.5753795553992;247.88515610394785;0.8500000000000004;94537.31530280838;0.6245239277577085;0.25651375528527137;101.5500905901904;247.83720862671734;0.8500000000000004;11888.001719026484;0.6245239277577085;0.25651375528527137;94.12066214616186;2676.0016167379376;0.05860006980003185;11888.001719026484;0.0;0.0;49.23058794220407;206.1241093036257;0.05860006980003185;11888.001719026484;0.0;0.0;49.23350578295913;206.20773350321818;0.05860006980003185;94537.31530280838;0.0;0.0;"Zustand 3: Temperatur 422.043 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.956 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.725 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.700 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.556 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.7152398080628468e-21;`gtol` termination condition is satisfied.;4;1.3610442015432136e-09;7.369178798296113e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.0337832260384;111.1059676632201;144.75144729261746;49.24662672682689;0.1438935810833713;0.25144336861092975;0.22584179564816925;0.2563273149082076;139.58965979785773;144.8557068880146;139.7625422616258;144.63669700742162;71.53495986876088;0.49082290148393504;14.663752511626116;33.34866386350825;0.004901962820793894;0.0412254542172968;13.958965979664077;14.485570688810272;5.590501690471762;9.642446467151625;6.503178169913047;94.17692172117529;0.012839750374282453;2676.107734265829;250.55426466236062;219.0056877408412;0.011795211214343126;0.9068528053365471;0.592040250165841;0.23137618563370654;2.1319124243746046e-10;-2.8263968943065265e-10;4.2791725718416274e-10;-7.242761945747134e-11;-1.6825651982799172e-10;-8.813572094368283e-11;1.4722445484949276e-10;1.2169607543910388e-09;2.1319124243746047e-12;-2.8263968943065263e-12;4.2791725718416274e-12;-7.242761945747134e-11;-1.6825651982799173e-12;-8.813572094368283e-13;1.4722445484949275e-12;1.2169607543910388e-11;143.34866386350825;105.67473992202684;101.4952380601361;110.0;105.67473992202684;38.66361883301522;13.989355786834778;13.92862021597108;55.51330288816007;19.24662672682689;4.158731738267875;7.318316338960813;11.966216773961605;56.425195945208145;4.1771729233536234;9.564685831529516;4.0;0.8600000000000004;94505.27134071809;11897.518068781317;7.9432761349357985;4.158731738267875;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;98.0337832260384;2672.4570069204906;0.0586480165508898;94505.27134071809;0.0;0.0;135.0;4.0;143.34866386350825;4.0;105.67473992202684;8.0;101.4952380601361;8.0;110.0;8.0;105.67473992202684;8.0;30.0;4.0;38.66361883301522;4.0;98.0337832260384;2672.4570069204906;0.008439073124944364;94505.27134071809;0.0;0.0;94.17692172117529;250.55426466236125;0.9186480165508902;11897.518068781317;0.5844386011421839;0.22584179564816925;157.33801965034303;353.6397253094435;0.8684390731249448;94505.27134071809;0.6182280120993904;0.25144336861092975;98.0337832260384;2672.4570069204906;0.05020894342594544;94505.27134071809;0.0;0.0;111.1059676632201;250.55426466236125;0.9186480165508902;94505.27134071809;0.5844386011421839;0.22584179564816925;148.92862021597108;328.4240892088099;0.9186480165508902;94505.27134071809;0.5844386011421839;0.22584179564816925;144.75144729261746;330.8854594926152;0.8600000000000004;94505.27134071809;0.6242946066686557;0.2563273149082076;101.54128183169058;247.70527359895516;0.8600000000000004;94505.27134071809;0.6242946066686557;0.2563273149082076;101.51600818375897;247.6573370242839;0.8600000000000004;11897.518068781317;0.6242946066686557;0.2563273149082076;94.17692172117529;2676.107734265829;0.0586480165508898;11897.518068781317;0.0;0.0;49.24662672682689;206.1911811233877;0.0586480165508898;11897.518068781317;0.0;0.0;49.2495439768187;206.27476387876598;0.0586480165508898;94505.27134071809;0.0;0.0;"Zustand 3: Temperatur 422.079 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.901 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.691 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.666 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.488 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.599393648458449e-21;`gtol` termination condition is satisfied.;4;1.3782033447363008e-09;7.210261643599973e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.02442226152505;111.11020471318812;144.69629797147553;49.26261081443562;0.14537021623149107;0.25126760596762837;0.22597677581239617;0.2561437948765232;139.46295184266955;144.97600777721965;139.64251707686054;144.74984379504357;72.35590527507442;0.490389233434742;14.822174869627602;33.3410856365233;0.0049035343159853145;0.041695213886865916;13.94629518414282;14.497600777731394;5.585700683081441;9.649989586326807;6.57780957048661;94.23207606866691;0.012795807572420523;2676.2117474711886;250.61835023732016;219.1786272316713;0.011883413257976594;0.9168124264316995;0.5922037786117019;0.23149662357288686;2.177245050916099e-10;-2.7829116788780084e-10;4.1103476178250276e-10;-7.077671781985373e-11;-1.7547563402331434e-10;-9.43032318900805e-11;1.4145484783512075e-10;1.2413465810823254e-09;2.177245050916099e-12;-2.7829116788780086e-12;4.110347617825028e-12;-7.077671781985373e-11;-1.7547563402331435e-12;-9.43032318900805e-13;1.4145484783512075e-12;1.2413465810823254e-11;143.3410856365233;105.67135634584201;101.49544375383061;110.0;105.67135634584201;38.67081386227392;13.929471061630181;13.963132848074622;55.561262206392996;19.262610814435618;4.188696830625588;7.263367685163701;11.975577738474954;56.40582887188816;4.266834876599091;9.602286788880065;4.0;0.8700000000000004;94473.3202469811;11907.008466248444;7.9342616169942906;4.188696830625588;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;98.02442226152505;2672.4421370689884;0.05869583968967562;94473.3202469811;0.0;0.0;135.0;4.0;143.3410856365233;4.0;105.67135634584201;8.0;101.49544375383061;8.0;110.0;8.0;105.67135634584201;8.0;30.0;4.0;38.67081386227392;4.0;98.02442226152505;2672.4421370689884;0.008532626907577081;94473.3202469811;0.0;0.0;94.23207606866691;250.61835023732195;0.9286958396896761;11907.008466248444;0.5846260530169263;0.22597677581239617;157.27055669815348;353.4402516796362;0.8785326269075775;94473.3202469811;0.6180075351247142;0.25126760596762837;98.02442226152505;2672.4421370689884;0.05016321278209854;94473.3202469811;0.0;0.0;111.11020471318812;250.61835023732195;0.9286958396896761;94473.3202469811;0.5846260530169263;0.22597677581239617;148.96313284807462;328.529655729174;0.9286958396896761;94473.3202469811;0.5846260530169263;0.22597677581239617;144.69629797147553;330.69636905252804;0.8700000000000004;94473.3202469811;0.6240687163345002;0.2561437948765232;101.50791792430806;247.52866184004912;0.8700000000000004;94473.3202469811;0.6240687163345002;0.2561437948765232;101.48265951521643;247.48073630684584;0.8700000000000004;11907.008466248444;0.6240687163345002;0.2561437948765232;94.23207606866691;2676.2117474711886;0.05869583968967562;11907.008466248444;0.0;0.0;49.26261081443562;206.25802428217742;0.05869583968967562;11907.008466248444;0.0;0.0;49.26552747395385;206.34156571104035;0.05869583968967562;94473.3202469811;0.0;0.0;"Zustand 3: Temperatur 422.113 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.846 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.658 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.633 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.421 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
