config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.4608926646954624e-21;`gtol` termination condition is satisfied.;4;1.290390382762653e-09;7.015543691967804e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.01508118907407;111.11569979105485;144.6401507585927;49.27854832922185;0.14686155959013647;0.2510939736118004;0.22610775831963884;0.25596309937850803;139.33299802651163;145.09595814583275;139.51913630193383;144.86275014559203;73.17324767689865;0.4899503261865497;14.980364711899911;33.33331327909758;0.0049050992281611866;0.04216462580807303;13.933299802535917;14.509595814592414;5.580765452083582;9.657516676363327;6.652113425196451;94.28616465378622;0.012753830382158533;2676.3137309889676;250.68348139314114;219.34775406876645;0.011972576176363603;0.9267709869426948;0.5923627480408373;0.2316137602271968;2.177245050916099e-10;-2.623039563331986e-10;4.0392933442490175e-10;-6.896194726380145e-11;-1.5572254596918356e-10;-9.137579581874888e-11;1.4210854715202004e-10;1.152471895693452e-09;2.177245050916099e-12;-2.623039563331986e-12;4.039293344249018e-12;-6.896194726380145e-11;-1.5572254596918355e-12;-9.137579581874888e-13;1.4210854715202004e-12;1.1524718956934521e-11;143.33331327909758;105.667979959761;101.49575698422473;110.0;105.667979959761;38.67798792738233;13.870475109332801;13.996313914656696;55.60817672640388;19.27854832922185;4.217951675823713;7.209592330438511;11.984918810925933;56.386515561461636;4.356163156063985;9.64042826623404;4.0;0.8800000000000004;94441.44597787125;11916.477677016139;7.925281995033216;4.217951675823713;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;98.01508118907407;2672.427298350385;0.05874356311905793;94441.44597787125;0.0;0.0;135.0;4.0;143.33331327909758;4.0;105.667979959761;8.0;101.49575698422473;8.0;110.0;8.0;105.667979959761;8.0;30.0;4.0;38.67798792738233;4.0;98.01508118907407;2672.427298350385;0.008627171295546469;94441.44597787125;0.0;0.0;94.28616465378622;250.68348139314224;0.9387435631190584;11916.477677016139;0.5848078540276151;0.22610775831963884;157.20378838843038;353.2430098659665;0.8886271712955469;94441.44597787125;0.6177895819891263;0.2510939736118004;98.01508118907407;2672.427298350385;0.050116391823511464;94441.44597787125;0.0;0.0;111.11569979105485;250.68348139314224;0.9387435631190584;94441.44597787125;0.5848078540276151;0.22610775831963884;148.9963139146567;328.63155001560403;0.9387435631190584;94441.44597787125;0.5848078540276151;0.22610775831963884;144.6401507585927;330.5066460906356;0.8800000000000004;94441.44597787125;0.6238461461703334;0.25596309937850803;101.47527152482081;247.35522827622552;0.8800000000000004;94441.44597787125;0.6238461461703334;0.25596309937850803;101.45002828393729;247.30731392871635;0.8800000000000004;11916.477677016139;0.6238461461703334;0.25596309937850803;94.28616465378622;2676.3137309889676;0.05874356311905793;11916.477677016139;0.0;0.0;49.27854832922185;206.3246727535836;0.05874356311905793;11916.477677016139;0.0;0.0;49.28146439829936;206.40817295288576;0.05874356311905793;94441.44597787125;0.0;0.0;"Zustand 3: Temperatur 422.146 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.790 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.625 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.600 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.354 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3398643898412434e-21;`gtol` termination condition is satisfied.;4;1.2184557352910229e-09;6.840854317760675e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.00575561924978;111.1224076795769;144.58305150309292;49.29444689999099;0.1483673880143725;0.2509224091003559;0.2262348599827576;0.2557851364212608;139.19989129466643;145.21561541044136;139.39249725112785;144.97546911454512;73.9869903984729;0.48950623051426;15.138317636894852;33.32535235015945;0.004906658310843393;0.042633681342091494;13.919989129358683;14.521561541054691;5.575699890051212;9.665031274293993;6.726090036248271;94.33922516410519;0.012713747216084488;2676.4137561030543;250.7496005394945;219.5131877787652;0.012062691595345343;0.9367285176623409;0.5925172902485052;0.2317276880312125;2.1815083073306596e-10;-2.580833324827836e-10;3.84318354917923e-10;-6.731804003123898e-11;-1.524540493846871e-10;-1.0555822882452048e-10;1.3523049346986227e-10;1.0795986327138962e-09;2.1815083073306595e-12;-2.580833324827836e-12;3.84318354917923e-12;-6.731804003123898e-11;-1.524540493846871e-12;-1.0555822882452049e-12;1.3523049346986226e-12;1.0795986327138963e-11;143.32535235015945;105.66460917719661;101.49617325461503;110.0;105.66460917719661;38.685144462346955;13.812337620962182;14.028198537478772;55.65408070175823;19.294446899990987;4.246510566209395;7.156948090509843;11.994244380750217;56.367246798866404;4.445147034385855;9.679080932628722;4.0;0.8900000000000005;94409.63350282522;11925.930185328561;7.916332901140844;4.246510566209395;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;98.00575561924978;2672.4124837945647;0.05879120925768577;94409.63350282522;0.0;0.0;135.0;4.0;143.32535235015945;4.0;105.66460917719661;8.0;101.49617325461503;8.0;110.0;8.0;105.66460917719661;8.0;30.0;4.0;38.685144462346955;4.0;98.00575561924978;2672.4124837945647;0.008722698155769234;94409.63350282522;0.0;0.0;94.33922516410519;250.74960053949394;0.9487912092576862;11925.930185328561;0.5849841751991264;0.2262348599827576;157.13768997112163;353.0479256247076;0.8987226981557697;94409.63350282522;0.6175740795131314;0.2509224091003559;98.00575561924978;2672.4124837945647;0.05006851110191654;94409.63350282522;0.0;0.0;111.1224076795769;250.74960053949394;0.9487912092576862;94409.63350282522;0.5849841751991264;0.2262348599827576;149.02819853747877;328.7298660357971;0.9487912092576862;94409.63350282522;0.5849841751991264;0.2262348599827576;144.58305150309292;330.3163335418757;0.8900000000000005;94409.63350282522;0.6236267898694259;0.2557851364212608;101.44332674694817;247.18488365619623;0.8900000000000005;94409.63350282522;0.6236267898694259;0.2557851364212608;101.41809861098722;247.13698064345232;0.8900000000000005;11925.930185328561;0.6236267898694259;0.2557851364212608;94.33922516410519;2676.4137561030543;0.05879120925768577;11925.930185328561;0.0;0.0;49.29444689999099;206.39115843965752;0.05879120925768577;11925.930185328561;0.0;0.0;49.297362378330206;206.47461748689938;0.05879120925768577;94409.63350282522;0.0;0.0;"Zustand 3: Temperatur 422.178 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.733 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.593 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.568 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.288 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2261822109167696e-21;`gtol` termination condition is satisfied.;4;1.1515844415077259e-09;6.672604005808782e-11;1;True;;True;0;zulässig;feasible;True;True;True;97.99644143561153;111.13028488027993;144.52504382761026;49.310313691670046;0.14988748098815335;0.2507528522433481;0.2263581930481264;0.25560981764971946;139.0637202923561;145.33503349638843;139.26269274695943;145.08805045768688;74.79713711260803;0.4890569960363086;15.296029375579407;33.317208151456725;0.004908212265305352;0.043102372050492076;13.906372029134806;14.533503349649838;5.5705077098847475;9.672536697170258;6.799739737532292;94.3912936055874;0.01267548956012843;2676.5118909267467;250.81665274006363;219.67504292224373;0.012153751188287765;0.946685047947185;0.5926675317235349;0.23183849581007437;2.1759660739917308e-10;-2.4718360691622365e-10;3.7698555388487875e-10;-6.572808963767329e-11;-1.5924683793855365e-10;-1.099351720768027e-10;1.3298517842486035e-10;1.008032768368139e-09;2.175966073991731e-12;-2.4718360691622365e-12;3.769855538848787e-12;-6.572808963767329e-11;-1.5924683793855366e-12;-1.099351720768027e-12;1.3298517842486035e-12;1.008032768368139e-11;143.31720815145673;105.66124251023666;101.4966883012965;110.0;105.66124251023666;38.6922866923677;13.755029567788199;14.058820556953151;55.699006913219705;19.310313691670046;4.274387480228256;7.105394695709094;12.00355856438847;56.348013931455284;4.53377672934289;9.718216762863733;4.0;0.9000000000000005;94377.86873900425;11935.370211768408;7.90741024907184;4.274387480228256;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;97.99644143561153;2672.397686864239;0.0588387991354723;94377.86873900425;0.0;0.0;135.0;4.0;143.31720815145673;4.0;105.66124251023666;8.0;101.4966883012965;8.0;110.0;8.0;105.66124251023666;8.0;30.0;4.0;38.6922866923677;4.0;97.99644143561153;2672.397686864239;0.008819199386783877;94377.86873900425;0.0;0.0;94.3912936055874;250.81665274006363;0.9588387991354728;11935.370211768408;0.5851551806125461;0.2263581930481264;157.07223771924492;352.85492765904905;0.9088191993867843;94377.86873900425;0.6173609570866657;0.2507528522433481;97.99644143561153;2672.397686864239;0.05001959974868842;94377.86873900425;0.0;0.0;111.13028488027993;250.81665274006363;0.9588387991354728;94377.86873900425;0.5851551806125461;0.2263581930481264;149.05882055695315;328.8246945298286;0.9588387991354728;94377.86873900425;0.5851551806125461;0.2263581930481264;144.52504382761026;330.12547201546636;0.9000000000000005;94377.86873900425;0.623410545207149;0.25560981764971946;101.4120681174162;247.01754189058815;0.9000000000000005;94377.86873900425;0.623410545207149;0.25560981764971946;101.3868550300084;246.9696503660876;0.9000000000000005;11935.370211768408;0.623410545207149;0.25560981764971946;94.3912936055874;2676.5118909267467;0.0588387991354723;11935.370211768408;0.0;0.0;49.310313691670046;206.4575113027764;0.0588387991354723;11935.370211768408;0.0;0.0;49.31322857878138;206.54092925721162;0.0588387991354723;94377.86873900425;0.0;0.0;"Zustand 3: Temperatur 422.209 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.675 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.562 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.537 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.222 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1191106978907827e-21;`gtol` termination condition is satisfied.;4;1.111852806466019e-09;6.510162360326787e-11;1;True;;True;0;zulässig;feasible;True;True;True;97.98713477726147;111.13928953866508;144.46616925351134;49.326155434648;0.15142162058874986;0.25058524500889273;0.22647786541382314;0.2554370581752681;138.92456961723838;145.4542630585286;139.1298113825387;145.20054084201604;75.60369181276161;0.4886026712600852;15.45349578706818;33.30888574265782;0.0049097617440232895;0.04357068968817304;13.892456961627024;14.545426305864527;5.565192455307387;9.680036056125939;6.873062892090782;94.44240439248716;0.0126389918166456;2676.6082005718235;250.88458557412065;219.83342934524657;0.012245746680282554;0.956640605801951;0.5928135939122953;0.2319462689538258;2.19912976717751e-10;-2.369944240854238e-10;3.731770448212046e-10;-6.414835329593416e-11;-1.4597389963455498e-10;-1.1667111721180845e-10;1.269597760256147e-10;9.681286883278517e-10;2.19912976717751e-12;-2.3699442408542383e-12;3.7317704482120465e-12;-6.414835329593416e-11;-1.4597389963455498e-12;-1.1667111721180844e-12;1.269597760256147e-12;9.681286883278517e-12;143.30888574265782;105.65787856333685;101.49729807940923;110.0;105.65787856333685;38.69941764704117;13.69852313625745;14.088212589516331;55.74298674544599;19.326155434648;4.3015960854395985;7.054893686922071;12.012865222738526;56.32880883350492;4.622043336004992;9.757808972056125;4.0;0.9100000000000005;94346.13849043453;11944.801729744306;7.898510215996205;4.3015960854395985;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;97.98713477726147;2672.3829014272787;0.05888635248223306;94346.13849043453;0.0;0.0;135.0;4.0;143.30888574265782;4.0;105.65787856333685;8.0;101.49729807940923;8.0;110.0;8.0;105.65787856333685;8.0;30.0;4.0;38.69941764704117;4.0;97.98713477726147;2672.3829014272787;0.008916666923420084;94346.13849043453;0.0;0.0;94.44240439248716;250.8845855741199;0.9688863524822335;11944.801729744306;0.5853210277500415;0.22647786541382314;157.00740887891527;352.66394748120297;0.9189166669234206;94346.13849043453;0.6171501465641598;0.25058524500889273;97.98713477726147;2672.3829014272787;0.04996968555881298;94346.13849043453;0.0;0.0;111.13928953866508;250.8845855741199;0.9688863524822335;94346.13849043453;0.5853210277500415;0.22647786541382314;149.08821258951633;328.9161231420391;0.9688863524822335;94346.13849043453;0.5853210277500415;0.22647786541382314;144.46616925351134;329.93409993405083;0.9100000000000005;94346.13849043453;0.6231973138548237;0.2554370581752681;101.38148056660896;246.8531199202688;0.9100000000000005;94346.13849043453;0.6231973138548237;0.2554370581752681;101.35628247789725;246.80524004149058;0.9100000000000005;11944.801729744306;0.6231973138548237;0.2554370581752681;94.44240439248716;2676.6082005718235;0.05888635248223306;11944.801729744306;0.0;0.0;49.326155434648;206.52375948822214;0.05888635248223306;11944.801729744306;0.0;0.0;49.32906972983193;206.60713639198784;0.05888635248223306;94346.13849043453;0.0;0.0;"Zustand 3: Temperatur 422.238 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.616 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.531 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.506 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.157 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0176067402222054e-21;`gtol` termination condition is satisfied.;4;1.0619202678693301e-09;6.352333020587326e-11;1;True;;True;0;zulässig;feasible;True;True;True;97.97783202265566;111.14938137280586;144.40646731851996;49.34197845200555;0.1529695914466181;0.2504195314326056;0.22659398083596505;0.25526677641394746;138.78252005508057;145.57335168620648;138.9939377665057;145.31298404145252;76.4066587878899;0.48814330362601743;15.610712854493473;33.30038995544743;0.0049113073538713786;0.044038626196652705;13.878252005416376;14.55733516863304;5.559757510665866;9.687532269421961;6.946059889828306;94.49259043167524;0.012604191156583948;2676.7027473071694;250.95334900600295;219.98845241608333;0.01233866985161447;0.966595217958332;0.5929555934675473;0.23205108958210538;2.2173196612129686e-10;-2.2147617073642323e-10;3.6692426874651574e-10;-6.263256580041343e-11;-1.4097167877480388e-10;-1.2391865311656147e-10;1.2309442354307976e-10;9.167990810965421e-10;2.2173196612129687e-12;-2.214761707364232e-12;3.669242687465157e-12;-6.263256580041343e-11;-1.4097167877480388e-12;-1.2391865311656148e-12;1.2309442354307976e-12;9.16799081096542e-12;143.30038995544743;105.6545160274685;101.49799874976202;110.0;105.6545160274685;38.70654017262001;13.642791666804271;14.11640608217084;55.78605025905523;19.34197845200555;4.328149742086168;7.005408318086779;12.022167977344338;56.309623873191924;4.709938763650882;9.797831953684693;4.0;0.9200000000000005;94314.43039157374;11954.22848080754;7.88962922559119;4.328149742086168;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;97.97783202265566;2672.368121731068;0.05893388780994602;94314.43039157374;0.0;0.0;135.0;4.0;143.30038995544743;4.0;105.6545160274685;8.0;101.49799874976202;8.0;110.0;8.0;105.6545160274685;8.0;30.0;4.0;38.70654017262001;4.0;97.97783202265566;2672.368121731068;0.009015092740648269;94314.43039157374;0.0;0.0;94.49259043167524;250.95334900600258;0.9789338878099465;11954.22848080754;0.5854818678201167;0.22659398083596505;156.9431816222517;352.4749192820417;0.9290150927406488;94314.43039157374;0.6169415821643849;0.2504195314326056;97.97783202265566;2672.368121731068;0.04991879506929775;94314.43039157374;0.0;0.0;111.14938137280586;250.95334900600258;0.9789338878099465;94314.43039157374;0.5854818678201167;0.22659398083596505;149.11640608217084;329.0042365473722;0.9789338878099465;94314.43039157374;0.5854818678201167;0.22659398083596505;144.40646731851996;329.74225366453027;0.9200000000000005;94314.43039157374;0.6229870012036693;0.25526677641394746;101.35154941912117;246.69153759097796;0.9200000000000005;94314.43039157374;0.6229870012036693;0.25526677641394746;101.32636628538233;246.64366951902508;0.9200000000000005;11954.22848080754;0.6229870012036693;0.25526677641394746;94.49259043167524;2676.7027473071694;0.05893388780994602;11954.22848080754;0.0;0.0;49.34197845200555;206.58992943808101;0.05893388780994602;11954.22848080754;0.0;0.0;49.34489215427658;206.6732653172565;0.05893388780994602;94314.43039157374;0.0;0.0;"Zustand 3: Temperatur 422.266 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.556 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.502 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.476 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.093 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9230939621078106e-21;`gtol` termination condition is satisfied.;4;1.0173221765693012e-09;6.201764204011324e-11;1;True;;True;0;zulässig;feasible;True;True;True;97.96852977455632;111.16052160519922;144.34597568711865;49.3577886848405;0.15453118070221666;0.2502556575313712;0.2267066391237434;0.25509889393348945;138.6376487999359;145.69234409385314;138.8551527519508;145.4254211186994;77.2060425996902;0.48767893955011177;15.767676681081456;33.29172540669475;0.004912849659081701;0.044506173697667586;13.86376487990636;14.569234409398204;5.554206110083859;9.69502807457221;7.018731145446648;94.54188320177843;0.012571027380181852;2676.7955907076553;251.0228952619877;220.14021324827488;0.012432512540602958;0.9765489099485993;0.5930936424829458;0.23215303669963244;2.1793766791233793e-10;-2.2292567791737383e-10;3.489617483865004e-10;-6.118061612880865e-11;-1.4566126083082054e-10;-1.2889245226688217e-10;1.1624479157035239e-10;8.722906841285294e-10;2.1793766791233795e-12;-2.2292567791737384e-12;3.489617483865004e-12;-6.118061612880865e-11;-1.4566126083082054e-12;-1.2889245226688218e-12;1.1624479157035239e-12;8.722906841285295e-12;143.29172540669475;105.65115367468002;101.49878666654752;110.0;105.65115367468002;38.713656943412275;13.587809596266254;14.143431364265496;55.82822625836616;19.3577886848405;4.354061507133224;6.956903464769084;12.031470225443684;56.29045188166873;4.797455677146843;9.83826122094132;4.0;0.9300000000000005;94282.73285487642;11963.653988912309;7.880763932345076;4.354061507133224;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;97.96852977455632;2672.353342378656;0.058981422489201796;94282.73285487642;0.0;0.0;135.0;4.0;143.29172540669475;4.0;105.65115367468002;8.0;101.49878666654752;8.0;110.0;8.0;105.65115367468002;8.0;30.0;4.0;38.713656943412275;4.0;97.96852977455632;2672.353342378656;0.009114468856752628;94282.73285487642;0.0;0.0;94.54188320177843;251.02289526198697;0.9889814224892023;11963.653988912309;0.5856378460642809;0.2267066391237434;156.879535002961;352.28777980779057;0.9391144688567531;94282.73285487642;0.6167352003749088;0.2502556575313712;97.96852977455632;2672.353342378656;0.04986695363244917;94282.73285487642;0.0;0.0;111.16052160519922;251.02289526198697;0.9889814224892023;94282.73285487642;0.5856378460642809;0.2267066391237434;149.1434313642655;329.0891165721584;0.9889814224892023;94282.73285487642;0.5856378460642809;0.2267066391237434;144.34597568711865;329.5499676407718;0.9300000000000005;94282.73285487642;0.6227795161980266;0.25509889393348945;101.3222603842579;246.53271753381242;0.9300000000000005;94282.73285487642;0.6227795161980266;0.25509889393348945;101.2970921675468;246.48486143306224;0.9300000000000005;11963.653988912309;0.6227795161980266;0.25509889393348945;94.54188320177843;2676.7955907076553;0.058981422489201796;11963.653988912309;0.0;0.0;49.3577886848405;206.65604599717963;0.058981422489201796;11963.653988912309;0.0;0.0;49.36070179301129;206.73934086277873;0.058981422489201796;94282.73285487642;0.0;0.0;"Zustand 3: Temperatur 422.293 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.496 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.472 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.447 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.030 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8343579341526725e-21;`gtol` termination condition is satisfied.;4;9.733424905412338e-10;6.056992544411249e-11;1;True;;True;0;zulässig;feasible;True;True;True;97.9592248460437;111.1726728977327;144.2847302542063;49.37359171582909;0.1561061779624435;0.25009357122143455;0.22681593632383912;0.25493333530861784;138.49002965995516;145.81128229831623;138.7135336504799;145.53789059434155;78.00184806203202;0.48720962446497995;15.924383486423048;33.282896510762896;0.004914389183989715;0.04497332448707715;13.849002965912291;14.58112822984427;5.548541346024451;9.702526039614797;7.091077096567732;94.59031282748322;0.012539442785645111;2676.8867877939583;251.0931787140837;220.28880891054374;0.012527266645881885;0.9865017061744124;0.5932278487141139;0.23225218634305944;2.2116353193268878e-10;-2.1302071218087804e-10;3.306581675133202e-10;-5.97857319206696e-11;-1.3139356269675773e-10;-1.2647660696529783e-10;1.1959855328314006e-10;8.322444955410901e-10;2.2116353193268878e-12;-2.1302071218087804e-12;3.3065816751332023e-12;-5.97857319206696e-11;-1.3139356269675772e-12;-1.2647660696529783e-12;1.1959855328314006e-12;8.322444955410901e-12;143.2828965107629;105.64779035304002;101.4996583658845;110.0;105.64779035304002;38.72077047238736;13.533552403742192;14.169317696671783;55.86954235509586;19.373591715829093;4.379344138708461;6.909345538401283;12.040775153956304;56.27128612446734;4.884587442465488;9.879073351216846;4.0;0.9400000000000005;94251.03502206865;11973.08157369553;7.871911206980758;4.379344138708461;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;97.9592248460437;2672.3385583065838;0.059028972820293735;94251.03502206865;0.0;0.0;135.0;4.0;143.2828965107629;4.0;105.64779035304002;8.0;101.4996583658845;8.0;110.0;8.0;105.64779035304002;8.0;30.0;4.0;38.72077047238736;4.0;97.9592248460437;2672.3385583065838;0.009214787336025014;94251.03502206865;0.0;0.0;94.59031282748322;251.09317871408456;0.9990289728202942;11973.08157369553;0.585789102046312;0.22681593632383912;156.8164489145051;352.10246824358427;0.9492147873360255;94251.03502206865;0.6165309398612068;0.25009357122143455;97.9592248460437;2672.3385583065838;0.04981418548426872;94251.03502206865;0.0;0.0;111.1726728977327;251.09317871408456;0.9990289728202942;94251.03502206865;0.585789102046312;0.22681593632383912;149.16931769667178;329.17084230959574;0.9990289728202942;94251.03502206865;0.585789102046312;0.22681593632383912;144.2847302542063;329.3572744787225;0.9400000000000005;94251.03502206865;0.6225747711772864;0.25493333530861784;101.29359954651585;246.3765850512642;0.9400000000000005;94251.03502206865;0.6225747711772864;0.25493333530861784;101.26844621433156;246.3287410890439;0.9400000000000005;11973.08157369553;0.6225747711772864;0.25493333530861784;94.59031282748322;2676.8867877939583;0.059028972820293735;11973.08157369553;0.0;0.0;49.37359171582909;206.7221325115379;0.059028972820293735;11973.08157369553;0.0;0.0;49.376504228572685;206.80538636043937;0.059028972820293735;94251.03502206865;0.0;0.0;"Zustand 3: Temperatur 422.319 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.435 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.444 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.418 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.966 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.75082360040015e-21;`gtol` termination condition is satisfied.;4;9.353666852358307e-10;5.917471758107765e-11;1;True;;True;0;zulässig;feasible;True;True;True;97.9499142474981;111.18579928968182;144.22276524242835;49.3893927911605;0.15769437525576221;0.24993322224041484;0.22692196489487565;0.25477002798411397;138.33973324985186;145.93020578393546;138.56915443240172;145.65042860416233;78.7940802222616;0.4867354028594675;16.080829602927448;33.27390749101983;0.004915926415581263;0.04544007102904643;13.833973324906218;14.593020578405905;5.542766177300848;9.71002857360265;7.163098202042222;94.63790814934617;0.01250938204534202;2676.9763931639277;251.16415577046286;220.43433262472627;0.012622924128226187;0.9964536299711385;0.5933583157872018;0.23234861171975946;2.213340621892712e-10;-2.028457402047934e-10;3.3645619623712264e-10;-5.843370232128109e-11;-1.1948486644541845e-10;-1.2360601431282703e-10;1.2258283277333248e-10;7.896687748143449e-10;2.213340621892712e-12;-2.028457402047934e-12;3.3645619623712263e-12;-5.843370232128109e-11;-1.1948486644541844e-12;-1.2360601431282703e-12;1.225828327733325e-12;7.896687748143449e-12;143.27390749101983;105.64442498193296;101.50061055512668;110.0;105.64442498193296;38.72788312104876;13.479996559600579;14.194093318491923;55.91002502829741;19.389392791160503;4.40401010087578;6.86270240578051;12.0500857525019;56.25212027503943;4.971328076063571;9.92024593359639;4.0;0.9500000000000005;94219.32671881799;11982.514362851172;7.863068122907639;4.40401010087578;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;97.9499142474981;2672.323764764254;0.05907655409936419;94219.32671881799;0.0;0.0;135.0;4.0;143.27390749101983;4.0;105.64442498193296;8.0;101.50061055512668;8.0;110.0;8.0;105.64442498193296;8.0;30.0;4.0;38.72788312104876;4.0;97.9499142474981;2672.323764764254;0.009316040290962474;94219.32671881799;0.0;0.0;94.63790814934617;251.1641557704633;1.0090765540993647;11982.514362851172;0.585935769925239;0.22692196489487565;156.7539040506204;351.91892610327363;0.959316040290963;94219.32671881799;0.6163287413799765;0.24993322224041484;97.9499142474981;2672.323764764254;0.04976051380840171;94219.32671881799;0.0;0.0;111.18579928968182;251.1641557704633;1.0090765540993647;94219.32671881799;0.585935769925239;0.22692196489487565;149.19409331849192;329.2494902301347;1.0090765540993647;94219.32671881799;0.585935769925239;0.22692196489487565;144.22276524242835;329.16420508435414;0.9500000000000005;94219.32671881799;0.622372681726019;0.25477002798411397;101.26555335608543;246.22306800852232;0.9500000000000005;94219.32671881799;0.622372681726019;0.25477002798411397;101.24041488105718;246.17523635480754;0.9500000000000005;11982.514362851172;0.622372681726019;0.25477002798411397;94.63790814934617;2676.9763931639277;0.05907655409936419;11982.514362851172;0.0;0.0;49.3893927911605;206.78821092013558;0.05907655409936419;11982.514362851172;0.0;0.0;49.392304706893526;206.8714237359561;0.05907655409936419;94219.32671881799;0.0;0.0;"Zustand 3: Temperatur 422.344 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.373 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.416 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.390 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.904 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6700042230208038e-21;`gtol` termination condition is satisfied.;4;8.910986004735835e-10;5.779280617898397e-11;1;True;;True;0;zulässig;feasible;True;True;True;97.94059517448301;111.19986613856327;144.16011329357923;49.405196840970405;0.15929556698638256;0.24977456207305904;0.2270248138725018;0.25460890214516807;138.18682717098704;146.04915165633594;138.42208591416767;145.76306904561898;79.58274434429912;0.48625631831663074;16.2370114724445;33.26476239060929;0.004917461805859088;0.0459064059505032;13.818682717024101;14.604915165646805;5.536883436572267;9.717537936367055;7.234794940408948;94.68469678941398;0.01248079208899424;2677.064459116104;251.2357847720003;220.5768739523763;0.012719477011933655;1.0064047036680643;0.5934851433956945;0.23244238333902312;2.2011192868376384e-10;-1.993072373807081e-10;3.10592440655455e-10;-5.710454331619985e-11;-1.39010580824106e-10;-1.3210410543251783e-10;1.1314682524243835e-10;7.460414508386748e-10;2.201119286837638e-12;-1.993072373807081e-12;3.10592440655455e-12;-5.710454331619985e-11;-1.39010580824106e-12;-1.3210410543251782e-12;1.1314682524243836e-12;7.460414508386748e-12;143.2647623906093;105.64105654767889;101.50164010287722;110.0;105.64105654767889;38.73499710863251;13.427119477441579;14.217785491436302;55.949699680781464;19.405196840970405;4.428071568679002;6.816943313463241;12.059404825516992;56.23294838970355;5.057672197857073;9.961757519155356;4.0;0.9600000000000005;94187.5984125547;11991.955303667986;7.854231943621861;4.428071568679002;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;97.94059517448301;2672.308957294728;0.05912418067999747;94187.5984125547;0.0;0.0;135.0;4.0;143.2647623906093;4.0;105.64105654767889;8.0;101.50164010287722;8.0;110.0;8.0;105.64105654767889;8.0;30.0;4.0;38.73499710863251;4.0;97.94059517448301;2672.308957294728;0.009418219884025523;94187.5984125547;0.0;0.0;94.68469678941398;251.2357847720023;1.019124180679998;11991.955303667986;0.5860779787130659;0.2270248138725018;156.69188186805087;351.73709712513414;0.969418219884026;94187.5984125547;0.6161285476964751;0.24977456207305904;97.94059517448301;2672.308957294728;0.04970596079597195;94187.5984125547;0.0;0.0;111.19986613856327;251.2357847720023;1.019124180679998;94187.5984125547;0.5860779787130659;0.2270248138725018;149.2177854914363;329.3251342869932;1.019124180679998;94187.5984125547;0.5860779787130659;0.2270248138725018;144.16011329357923;328.97078875487495;0.9600000000000005;94187.5984125547;0.6221731665318148;0.25460890214516807;101.23810861940791;246.0720967297927;0.9600000000000005;94187.5984125547;0.6221731665318148;0.25460890214516807;101.21298497899988;246.0242775569276;0.9600000000000005;11991.955303667986;0.6221731665318148;0.25460890214516807;94.68469678941398;2677.064459116104;0.05912418067999747;11991.955303667986;0.0;0.0;49.405196840970405;206.85430184036224;0.05912418067999747;11991.955303667986;0.0;0.0;49.408108157975335;206.93747359427582;0.05912418067999747;94187.5984125547;0.0;0.0;"Zustand 3: Temperatur 422.368 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.310 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.388 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.363 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.842 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.595201983969905e-21;`gtol` termination condition is satisfied.;4;8.670412897081525e-10;5.648366107061236e-11;1;True;;True;0;zulässig;feasible;True;True;True;97.93126499645825;111.2148400637646;144.09680555447613;49.421008498384595;0.16090954989017509;0.24961754388050725;0.22712456902568745;0.2544498905945941;138.03137617995435;146.16815478578286;138.27239593385292;145.87584371429395;80.36784589326659;0.48577241355031764;16.392925643047093;33.255465082533135;0.0049189957740424515;0.04637232203585178;13.803137617923092;14.616815478591597;5.530895837359097;9.725056247612141;7.3061678084963395;94.730705212945;0.01245362199348052;2677.1510357658985;251.30802589472685;220.716518970823;0.012816917385870097;1.0163549486447323;0.5936084274862787;0.23253356913617562;2.1952928364044055e-10;-1.9313972643431043e-10;3.0667024475405924e-10;-5.581701767454206e-11;-1.2448708730516955e-10;-1.3312728697201237e-10;1.1183942660863977e-10;7.234461918415036e-10;2.1952928364044054e-12;-1.9313972643431043e-12;3.0667024475405926e-12;-5.581701767454206e-11;-1.2448708730516954e-12;-1.3312728697201238e-12;1.1183942660863977e-12;7.234461918415036e-12;143.25546508253314;105.63768409945294;101.50274402966068;110.0;105.63768409945294;38.742114520680786;13.374899468809247;14.240420542003676;55.98859069226421;19.421008498384595;4.451540433402215;6.772038816715678;12.068735003541747;56.21376488468587;5.143614987527542;10.003587573947641;4.0;0.9700000000000005;94155.84117319452;12001.40717379136;7.845400110981301;4.451540433402215;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;97.93126499645825;2672.2941317168315;0.05917186603060187;94155.84117319452;0.0;0.0;135.0;4.0;143.25546508253314;4.0;105.63768409945294;8.0;101.50274402966068;8.0;110.0;8.0;105.63768409945294;8.0;30.0;4.0;38.742114520680786;4.0;97.93126499645825;2672.2941317168315;0.009521318329145888;94155.84117319452;0.0;0.0;94.730705212945;251.30802589472742;1.0291718660306024;12001.40717379136;0.5862158525182202;0.22712456902568745;156.63036455134238;351.55692717309154;0.9795213183291465;94155.84117319452;0.6159303035056383;0.24961754388050725;97.93126499645825;2672.2941317168315;0.04965054770145598;94155.84117319452;0.0;0.0;111.2148400637646;251.30802589472742;1.0291718660306024;94155.84117319452;0.5862158525182202;0.22712456902568745;149.24042054200368;329.3978460170323;1.0291718660306024;94155.84117319452;0.5862158525182202;0.22712456902568745;144.09680555447613;328.77705327366226;0.9700000000000005;94155.84117319452;0.6219761472504091;0.2544498905945941;101.21125248981696;245.923603899387;0.9700000000000005;94155.84117319452;0.6219761472504091;0.2544498905945941;101.18614366605073;245.87579738182424;0.9700000000000005;12001.40717379136;0.6219761472504091;0.2544498905945941;94.730705212945;2677.1510357658985;0.05917186603060187;12001.40717379136;0.0;0.0;49.421008498384595;206.92042464761496;0.05917186603060187;12001.40717379136;0.0;0.0;49.42391921476707;207.00355529912252;0.05917186603060187;94155.84117319452;0.0;0.0;"Zustand 3: Temperatur 422.390 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.247 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.361 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.336 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.780 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5236136978251569e-21;`gtol` termination condition is satisfied.;4;8.307140010129663e-10;5.5201697398271314e-11;1;True;;True;0;zulässig;feasible;True;True;True;97.92192124626058;111.23068889280785;144.03287175763757;49.43683211727813;0.16253612298813552;0.24946212243286753;0.22722131300474263;0.25429292863645636;137.87344234635407;146.28724794078673;138.12014951544313;145.9887824309846;81.14939052152704;0.4852837304402377;16.548568765974498;33.24601927908816;0.004920528708610016;0.0468378122219333;13.78734423456733;14.628724794093921;5.5248059806230945;9.732585495392646;7.377217320155854;94.77595878649055;0.012427822878805214;2677.236171154949;251.3808410577314;220.85335043933782;0.01291523740418632;1.026304385383676;0.593728260434423;0.23262223459002054;2.1755397483502747e-10;-1.8735590856522322e-10;3.0161118047544733e-10;-5.457578833301113e-11;-1.3423573363979813e-10;-1.524824710941175e-10;9.490008778811898e-11;6.807567842770368e-10;2.1755397483502748e-12;-1.8735590856522322e-12;3.0161118047544734e-12;-5.457578833301113e-11;-1.3423573363979812e-12;-1.524824710941175e-12;9.490008778811898e-13;6.807567842770368e-12;143.24601927908816;105.63430674548493;101.5039194992097;110.0;105.63430674548493;38.74923731703268;13.323315700472051;14.262023901576583;56.02672146945787;19.43683211727813;4.4744283080142395;6.7279607127191525;12.078078753739419;56.1945645144674;5.229152143939018;10.045716434529709;4.0;0.9800000000000005;94124.04663654242;12010.8725912672;7.836570234287359;4.4744283080142395;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;97.92192124626058;2672.279284108487;0.05921962278786175;94124.04663654242;0.0;0.0;135.0;4.0;143.24601927908816;4.0;105.63430674548493;8.0;101.5039194992097;8.0;110.0;8.0;105.63430674548493;8.0;30.0;4.0;38.74923731703268;4.0;97.92192124626058;2672.279284108487;0.00962532789275889;94124.04663654242;0.0;0.0;94.77595878649055;251.38084105772984;1.0392196227878623;12010.8725912672;0.5863495107756028;0.22722131300474263;156.5693349795602;351.37836414310163;0.9896253278927595;94124.04663654242;0.615733955356766;0.24946212243286753;97.92192124626058;2672.279284108487;0.04959429489510286;94124.04663654242;0.0;0.0;111.23068889280785;251.38084105772984;1.0392196227878623;94124.04663654242;0.5863495107756028;0.22722131300474263;149.26202390157658;329.4676946371798;1.0392196227878623;94124.04663654242;0.5863495107756028;0.22722131300474263;144.03287175763757;328.5830249992537;0.9800000000000005;94124.04663654242;0.6217815483776216;0.25429292863645636;101.18497245827814;245.7775244673053;0.9800000000000005;94124.04663654242;0.6217815483776216;0.25429292863645636;101.1598784374707;245.72973078136457;0.9800000000000005;12010.8725912672;0.6217815483776216;0.25429292863645636;94.77595878649055;2677.236171154949;0.05921962278786175;12010.8725912672;0.0;0.0;49.43683211727813;206.9865975495723;0.05921962278786175;12010.8725912672;0.0;0.0;49.43974223101753;207.06968704722473;0.05921962278786175;94124.04663654242;0.0;0.0;"Zustand 3: Temperatur 422.412 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.183 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.335 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.310 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.719 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4580780699975798e-21;`gtol` termination condition is satisfied.;4;8.047853996814949e-10;5.400144572134305e-11;1;True;;True;0;zulässig;feasible;True;True;True;97.91256161029247;111.24738161013136;143.9683402971009;49.45267178884927;0.16417508754239776;0.2493082540449418;0.22731512548153673;0.2541379539657577;137.71308520076172;146.40646191291975;137.96540902297238;146.10191316036796;81.92738405597679;0.484790310065584;16.703937592701177;33.236428540715394;0.004922060969205608;0.04730286959321448;13.771308520011338;14.640646191307543;5.518616360924286;9.74012754401833;7.447944005104997;94.82048183257865;0.012403347809873762;2677.3199113540873;251.45419383625074;220.98744795604074;0.013014429286774654;1.0362530335198747;0.5938447312103114;0.23270844283401246;2.212345862062648e-10;-1.7817569641920272e-10;3.0451019483734854e-10;-5.3401061350655255e-11;-1.347757461189758e-10;-1.5566570255032275e-10;9.299583325628191e-11;6.483560355263762e-10;2.212345862062648e-12;-1.7817569641920272e-12;3.0451019483734854e-12;-5.3401061350655255e-11;-1.347757461189758e-12;-1.5566570255032276e-12;9.29958332562819e-13;6.483560355263762e-12;143.2364285407154;105.63092364951052;101.50516381030678;110.0;105.63092364951052;38.756367339289454;13.272348154097983;14.282620144537702;56.064114493289196;19.452671788849273;4.496746532734733;6.6846819777281326;12.087438389707529;56.17534235176737;5.314279847436808;10.08812526587343;4.0;0.9900000000000005;94092.20697016985;12020.354023922646;7.82774008010992;4.496746532734733;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;97.91256161029247;2672.2644107911547;0.05926746280664885;94092.20697016985;0.0;0.0;135.0;4.0;143.2364285407154;4.0;105.63092364951052;8.0;101.50516381030678;8.0;110.0;8.0;105.63092364951052;8.0;30.0;4.0;38.756367339289454;4.0;97.91256161029247;2672.2644107911547;0.009730240894697378;94092.20697016985;0.0;0.0;94.82048183257865;251.45419383625114;1.0492674628066494;12020.354023922646;0.586479068464049;0.22731512548153673;156.50877669481338;351.201357874398;0.999730240894698;94092.20697016985;0.6155394515816177;0.2493082540449418;97.91256161029247;2672.2644107911547;0.04953722191195147;94092.20697016985;0.0;0.0;111.24738161013136;251.45419383625114;1.0492674628066494;94092.20697016985;0.586479068464049;0.22731512548153673;149.2826201445377;329.5347471365813;1.0492674628066494;94092.20697016985;0.586479068464049;0.22731512548153673;143.9683402971009;328.38872894878466;0.9900000000000005;94092.20697016985;0.6215892971277571;0.2541379539657577;101.15925634425793;245.63379555913264;0.9900000000000005;94092.20697016985;0.6215892971277571;0.2541379539657577;101.13417711677579;245.58601488277586;0.9900000000000005;12020.354023922646;0.6215892971277571;0.2541379539657577;94.82048183257865;2677.3199113540873;0.05926746280664885;12020.354023922646;0.0;0.0;49.45267178884927;207.05283765550936;0.05926746280664885;12020.354023922646;0.0;0.0;49.45558129774315;207.13588593758723;0.05926746280664885;94092.20697016985;0.0;0.0;"Zustand 3: Temperatur 422.433 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.118 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.309 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.284 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.659 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
