config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9286025152337265e-19;`gtol` termination condition is satisfied.;9;5.993612261074096e-08;6.210640088161166e-10;1;True;;True;0;zulässig;feasible;True;True;True;97.90318392247315;111.26488831269046;143.9032383126799;49.46853135205026;0.1658262460859508;0.24915589640219005;0.22740608331260945;0.2539849065926317;137.55036183979325;146.52582559967738;137.80823426979242;146.21526208799435;82.70183250082114;0.48429219273647667;16.859028976206893;33.22669628228431;0.004923592888029119;0.0477674873830114;13.75503617818022;14.65258255937633;5.51232937079351;9.747684138860743;7.518348409186481;94.86429768476688;0.012380151703084333;2677.4023005675103;251.52804940132927;221.118888129578;0.013114485318653557;1.0462009118736342;0.5939579255776025;0.2327922547925421;-1.4128573866400984e-09;-2.3014479211269645e-10;1.290283080379595e-08;1.627552537186716e-10;-4.533262654149439e-11;5.914074563406757e-09;5.083194309918326e-09;5.79910590658983e-08;-1.4128573866400985e-11;-2.3014479211269643e-12;1.290283080379595e-10;1.627552537186716e-10;-4.533262654149439e-13;5.914074563406757e-11;5.0831943099183264e-11;5.79910590658983e-10;143.2266962822843;105.62753402846909;101.50647439121451;110.0;105.62753402846909;38.7635063157702;13.221977557473224;14.302233038240445;56.10079136899668;19.468531352050263;4.518506179386861;6.6421767064476285;12.096816077526853;56.15609377468155;5.398994725560556;10.130796023630694;4.0;1.0;94060.31485214386;12029.853795108555;7.818907565642204;4.518506179386861;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;97.90318392247315;2672.24950832026;0.05931539719228773;94060.31485214386;0.0;0.0;135.0;4.0;143.2266962822843;4.0;105.62753402846909;8.0;101.50647439121451;8.0;110.0;8.0;105.62753402846909;8.0;30.0;4.0;38.7635063157702;4.0;97.90318392247315;2672.24950832026;0.009836049651494221;94060.31485214386;0.0;0.0;94.86429768476688;251.52804940133032;1.0593153971922877;12029.853795108555;0.5866046363537024;0.22740608331260945;156.44867383975753;351.0258599588765;1.0098360496514942;94060.31485214386;0.6153467420830901;0.24915589640219005;97.90318392247315;2672.24950832026;0.049479347540793514;94060.31485214386;0.0;0.0;111.26488831269046;251.52804940133032;1.0593153971922877;94060.31485214386;0.5866046363537024;0.22740608331260945;149.30223303824044;329.59906840098057;1.0593153971922877;94060.31485214386;0.5866046363537024;0.22740608331260945;143.9032383126799;328.1941889142742;1.0;94060.31485214386;0.6213993233538598;0.2539849065926317;101.13409228905977;245.4923564120402;1.0;94060.31485214386;0.6213993233538598;0.2539849065926317;101.10902784908222;245.4445889246572;1.0;12029.853795108555;0.6213993233538598;0.2539849065926317;94.86429768476688;2677.4023005675103;0.05931539719228773;12029.853795108555;0.0;0.0;49.46853135205026;207.11916101991133;0.05931539719228773;12029.853795108555;0.0;0.0;49.471440253787534;207.20216801507766;0.05931539719228773;94060.31485214386;0.0;0.0;"Zustand 3: Temperatur 422.452 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.053 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.284 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.259 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.599 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.928606354582712e-19;`gtol` termination condition is satisfied.;1;5.99361896825344e-08;6.210646270047444e-10;1;True;;True;0;zulässig;feasible;True;True;True;97.90318392247315;111.26488831269046;143.9032383126799;49.46853135205026;0.1658262460859508;0.24915589640219005;0.22740608331260945;0.2539849065926317;137.5503618397933;146.52582559967738;137.80823426979242;146.21526208799435;82.70183250082118;0.4842921927364769;16.859028976206904;33.22669628228431;0.004923592888029119;0.04776748738301141;13.75503617818022;14.65258255937633;5.51232937079351;9.747684138860743;7.518348409186481;94.86429768476688;0.012380151703084537;2677.4023005675103;251.52804940132978;221.118888129578;0.013114485318653779;1.0462009118736344;0.5939579255776025;0.2327922547925421;-1.4128573866400984e-09;-2.3010215954855084e-10;1.2902887647214811e-08;1.6275514269636915e-10;-4.533262654149439e-11;5.914074563406757e-09;5.083194309918326e-09;5.799111590931716e-08;-1.4128573866400985e-11;-2.3010215954855083e-12;1.2902887647214812e-10;1.6275514269636907e-10;-4.533262654149439e-13;5.914074563406757e-11;5.0831943099183264e-11;5.799111590931716e-10;143.2266962822843;105.62753402846909;101.50647439121451;110.0;105.62753402846909;38.7635063157702;13.221977557473224;14.302233038240445;56.10079136899668;19.468531352050263;4.518506179386861;6.6421767064476285;12.096816077526853;56.15609377468155;5.398994725560556;10.130796023630694;4.0;1.0000000000000004;94060.31485214386;12029.853795108555;7.818907565642204;4.518506179386861;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;97.90318392247315;2672.24950832026;0.05931539719228773;94060.31485214386;0.0;0.0;135.0;4.0;143.2266962822843;4.0;105.62753402846909;8.0;101.50647439121451;8.0;110.0;8.0;105.62753402846909;8.0;30.0;4.0;38.7635063157702;4.0;97.90318392247315;2672.24950832026;0.009836049651494221;94060.31485214386;0.0;0.0;94.86429768476688;251.52804940133032;1.0593153971922882;12029.853795108555;0.5866046363537024;0.22740608331260945;156.44867383975753;351.0258599588765;1.0098360496514946;94060.31485214386;0.6153467420830901;0.24915589640219005;97.90318392247315;2672.24950832026;0.049479347540793514;94060.31485214386;0.0;0.0;111.26488831269046;251.52804940133032;1.0593153971922882;94060.31485214386;0.5866046363537024;0.22740608331260945;149.30223303824044;329.59906840098057;1.0593153971922882;94060.31485214386;0.5866046363537024;0.22740608331260945;143.9032383126799;328.1941889142742;1.0000000000000004;94060.31485214386;0.6213993233538598;0.2539849065926317;101.13409228905977;245.4923564120402;1.0000000000000004;94060.31485214386;0.6213993233538598;0.2539849065926317;101.10902784908222;245.4445889246572;1.0000000000000004;12029.853795108555;0.6213993233538598;0.2539849065926317;94.86429768476688;2677.4023005675103;0.05931539719228773;12029.853795108555;0.0;0.0;49.46853135205026;207.11916101991133;0.05931539719228773;12029.853795108555;0.0;0.0;49.471440253787534;207.20216801507766;0.05931539719228773;94060.31485214386;0.0;0.0;"Zustand 3: Temperatur 422.452 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.053 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.284 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.259 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.599 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.103953048538065e-24;`gtol` termination condition is satisfied.;4;2.0174748375213341e-10;2.051318136485935e-12;1;True;;True;0;zulässig;feasible;True;True;True;97.89378614108654;111.28318014270855;143.83759169604997;49.48441443175773;0.1674894067694585;0.24900500904157408;0.2274942605235988;0.2538337286077862;137.3853272122593;146.64536626977613;137.64868281795918;146.32885388035396;83.47274195977225;0.4837894180278499;17.013839849414403;33.21682579020688;0.004925124773230603;0.04823165894176992;13.73853272120809;14.664536626973076;5.505947312716936;9.755256925354374;7.588431087247804;94.9074287197036;0.012358191241495203;2677.4833811908647;251.6023743406081;221.2477446095606;0.013215397853824085;1.056148038556727;0.5940679260457176;0.23287372913544593;-7.30437932361383e-12;4.6412651499849744e-11;4.3087311496492475e-11;3.7481129311345285e-13;3.5782932172878645e-11;4.5361048250924796e-11;3.836930773104541e-11;1.7840307009464595e-10;-7.30437932361383e-14;4.641265149984974e-13;4.3087311496492476e-13;3.711002902113392e-13;3.5782932172878645e-13;4.53610482509248e-13;3.836930773104541e-13;1.7840307009464596e-12;143.21682579020688;105.62413714472626;101.50784878294519;110.0;105.62413714472626;38.77065587737894;13.172185495970496;14.320885513162523;56.13677284232466;19.484414431757727;4.539718063293606;6.600420063241586;12.106213858913463;56.13681442088159;5.483293817112553;10.173711406592986;4.0;1.0100000000000007;94028.36339165273;12039.374106101808;7.810070736484314;4.539718063293606;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;97.89378614108654;2672.2345734484347;0.05936343641055042;94028.36339165273;0.0;0.0;135.0;4.0;143.21682579020688;4.0;105.62413714472626;8.0;101.50784878294519;8.0;110.0;8.0;105.62413714472626;8.0;30.0;4.0;38.77065587737894;4.0;97.89378614108654;2672.2345734484347;0.009942746748199562;94028.36339165273;0.0;0.0;94.9074287197036;251.60237434060863;1.069363436410551;12039.374106101808;0.5867263210052062;0.2274942605235988;156.38901128617738;350.851824170931;1.0199427467482003;94028.36339165273;0.6151557789519421;0.24900500904157408;97.89378614108654;2672.2345734484347;0.04942068966235086;94028.36339165273;0.0;0.0;111.28318014270855;251.60237434060863;1.069363436410551;94028.36339165273;0.5867263210052062;0.2274942605235988;149.32088551316252;329.6607211267665;1.069363436410551;94028.36339165273;0.5867263210052062;0.2274942605235988;143.83759169604997;327.99942735740393;1.0100000000000007;94028.36339165273;0.6212115592699475;0.2538337286077862;101.10946873611556;245.35314818930541;1.0100000000000007;94028.36339165273;0.6212115592699475;0.2538337286077862;101.08441908143266;245.3053940715413;1.0100000000000007;12039.374106101808;0.6212115592699475;0.2538337286077862;94.9074287197036;2677.4833811908647;0.05936343641055042;12039.374106101808;0.0;0.0;49.48441443175773;207.18558280206602;0.05936343641055042;12039.374106101808;0.0;0.0;49.48732272384467;207.26854842991764;0.05936343641055042;94028.36339165273;0.0;0.0;"Zustand 3: Temperatur 422.471 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.988 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.259 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.234 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.539 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.750543219410591e-24;`gtol` termination condition is satisfied.;4;2.266085753742426e-10;2.3454394980091005e-12;1;True;;True;0;zulässig;feasible;True;True;True;97.88436636814777;111.30222928217228;143.77142526770058;49.500324407883966;0.16916437502036047;0.24885555226621234;0.2275797286929073;0.25368436434095176;137.21803395151358;146.76510937443447;137.48680980073954;146.44271149050806;84.2401187518216;0.483282024804877;17.168367257715058;33.20682021241112;0.004926656907276962;0.04869537778410317;13.72180339513123;14.67651093743796;5.499472392028234;9.762847432697662;7.658192613797699;94.94989643354205;0.012337424786851294;2677.5631939594837;251.6771367753041;221.37408842346997;0.01331715930820665;1.066094430896543;0.5941748123764611;0.23295292264370213;-9.123368727159686e-12;4.6910031414881814e-11;5.047695594839752e-11;6.17061957086662e-13;3.367972567502875e-11;5.4853899200679734e-11;4.3144154915353283e-11;2.0128254618612118e-10;-9.123368727159686e-14;4.691003141488181e-13;5.047695594839752e-13;6.049627030261389e-13;3.367972567502875e-13;5.485389920067974e-13;4.314415491535328e-13;2.0128254618612116e-12;143.20682021241112;105.62073231188674;101.50928465038135;110.0;105.62073231188674;38.77781754631786;13.122954095956857;14.338599815878808;56.17207888722419;19.500324407883966;4.560392737610016;6.559388216839295;12.115633631852234;56.11750022409126;5.5671745481782295;10.21685483967832;4.0;1.0200000000000005;93996.34619426275;12048.917017165597;7.801227783405763;4.560392737610016;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;97.88436636814777;2672.219603156325;0.059411590204749176;93996.34619426275;0.0;0.0;135.0;4.0;143.20682021241112;4.0;105.62073231188674;8.0;101.50928465038135;8.0;110.0;8.0;105.62073231188674;8.0;30.0;4.0;38.77781754631786;4.0;97.88436636814777;2672.219603156325;0.010050324525952165;93996.34619426275;0.0;0.0;94.94989643354205;251.6771367753047;1.0794115902047496;12048.917017165597;0.5868442253185251;0.2275797286929073;156.32977430836797;350.6792054173123;1.0300503245259527;93996.34619426275;0.6149665151015312;0.24885555226621234;97.88436636814777;2672.219603156325;0.04936126567879701;93996.34619426275;0.0;0.0;111.30222928217228;251.6771367753047;1.0794115902047496;93996.34619426275;0.5868442253185251;0.2275797286929073;149.3385998158788;329.7197662192246;1.0794115902047496;93996.34619426275;0.5868442253185251;0.2275797286929073;143.77142526770058;327.80446581208224;1.0200000000000005;93996.34619426275;0.6210259396603365;0.25368436434095176;101.08537444249396;245.21611409460118;1.0200000000000005;93996.34619426275;0.6210259396603365;0.25368436434095176;101.06033957427672;245.1683735281462;1.0200000000000005;12048.917017165597;0.6210259396603365;0.25368436434095176;94.94989643354205;2677.5631939594837;0.059411590204749176;12048.917017165597;0.0;0.0;49.500324407883966;207.2521171369259;0.059411590204749176;12048.917017165597;0.0;0.0;49.50323208779548;207.33504130862875;0.059411590204749176;93996.34619426275;0.0;0.0;"Zustand 3: Temperatur 422.489 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.921 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.235 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.210 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.480 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.609919727091721e-24;`gtol` termination condition is satisfied.;4;2.53226819426273e-10;2.686975893859757e-12;1;True;;True;0;zulässig;feasible;True;True;True;97.87492281647485;111.32200887440399;143.7047627303906;49.51626446934512;0.17085096131433614;0.24870748807177243;0.22766255682018158;0.2535367600367889;137.04853275649765;146.88507891006378;137.32266832318754;146.55685651627584;85.00396928622453;0.48277005125325584;17.322608324213178;33.19668258113023;0.004928189551248412;0.049158637537070345;13.70485327562683;14.688507891000521;5.492906732926073;9.770457101082027;7.7276335714704505;94.99172145690261;0.012317812305685467;2677.6417779726007;251.7523061144969;221.49798791276493;0.013419762165491012;1.076040105582041;0.5942786613774481;0.2330298900476273;-9.606537787476555e-12;4.958167210133979e-11;4.6838977141305804e-11;9.25592935629993e-13;3.5697667044587433e-11;5.857714313606266e-11;4.544631337921601e-11;2.2936319510336034e-10;-9.606537787476554e-14;4.958167210133979e-13;4.683897714130581e-13;8.986339180873712e-13;3.5697667044587435e-13;5.857714313606266e-13;4.544631337921601e-13;2.2936319510336035e-12;143.19668258113023;105.61731888408264;101.51077975958538;110.0;105.61731888408264;38.78499275777892;13.074266262716492;14.355397428771596;56.20672869912369;19.516264469345117;4.580540509670072;6.519058302682765;12.12507718352515;56.09814734973179;5.650634698380998;10.260210422611578;4.0;1.0300000000000007;93964.25724939271;12058.48447948427;7.792377011328332;4.580540509670072;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;97.87492281647485;2672.2045946002895;0.059459867747531314;93964.25724939271;0.0;0.0;135.0;4.0;143.19668258113023;4.0;105.61731888408264;8.0;101.51077975958538;8.0;110.0;8.0;105.61731888408264;8.0;30.0;4.0;38.78499275777892;4.0;97.87492281647485;2672.2045946002895;0.010158775564289015;93964.25724939271;0.0;0.0;94.99172145690261;251.75230611449706;1.089459867747532;12058.48447948427;0.5869584483693266;0.22766255682018158;156.27094884384672;350.50796059346885;1.0401587755642898;93964.25724939271;0.6147789054472997;0.24870748807177243;97.87492281647485;2672.2045946002895;0.0493010921832423;93964.25724939271;0.0;0.0;111.32200887440399;251.75230611449706;1.089459867747532;93964.25724939271;0.5869584483693266;0.22766255682018158;149.3553974287716;329.7762625746565;1.089459867747532;93964.25724939271;0.5869584483693266;0.22766255682018158;143.7047627303906;327.6093246389119;1.0300000000000007;93964.25724939271;0.6208424014890707;0.2535367600367889;101.06179845179241;245.0811991182963;1.0300000000000007;93964.25724939271;0.6208424014890707;0.2535367600367889;101.03677837441256;245.03347228573602;1.0300000000000007;12058.48447948427;0.6208424014890707;0.2535367600367889;94.99172145690261;2677.6417779726007;0.059459867747531314;12058.48447948427;0.0;0.0;49.51626446934512;207.31877736077647;0.059459867747531314;12058.48447948427;0.0;0.0;49.519171534350846;207.4016599795568;0.059459867747531314;93964.25724939271;0.0;0.0;"Zustand 3: Temperatur 422.505 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.855 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.212 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.187 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.421 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.620844531725742e-24;`gtol` termination condition is satisfied.;4;3.407162850772028e-10;3.6389131706392065e-12;1;True;;True;0;zulässig;feasible;True;True;True;97.86545381448701;111.34249300053642;143.63762677380993;49.5322376067752;0.1725489774744106;0.24856077963095963;0.22774281154663922;0.25339086387799187;136.876872377579;147.00529738505165;137.15630944551077;146.67130916220395;85.76430010789602;0.4822535349061994;17.476560262170963;33.18641581205617;0.004929722944910098;0.04962143195846581;13.687687237726582;14.70052973849855;5.486252377819185;9.778087277476892;7.796754555258427;95.03292360855733;0.01229931529325719;2677.7191707963334;251.8278530713313;221.61950893847919;0.013523198974048078;1.0859850786503051;0.5943795471844767;0.23310468422773767;-1.2434497875801753e-11;5.331912689143792e-11;8.429879017057829e-11;1.3290479827787749e-12;3.115019353572279e-11;6.613731784455013e-11;5.056222107668873e-11;3.1317881621362176e-10;-1.2434497875801753e-13;5.331912689143792e-13;8.429879017057829e-13;1.2779307526718984e-12;3.1150193535722795e-13;6.613731784455012e-13;5.056222107668873e-13;3.1317881621362175e-12;143.18641581205617;105.61389625711115;101.5123319794344;110.0;105.61389625711115;38.79218285795764;13.026105521288002;14.371299151157643;56.240740750599684;19.532237606775197;4.600171441944667;6.479408370877081;12.134546185512988;56.07875220304044;5.733672377347716;10.30376290621291;4.0;1.0400000000000005;93932.09094611743;12068.078330427063;7.783516842883583;4.600171441944667;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;97.86545381448701;2672.1895451200544;0.059508277624352734;93932.09094611743;0.0;0.0;135.0;4.0;143.18641581205617;4.0;105.61389625711115;8.0;101.5123319794344;8.0;110.0;8.0;105.61389625711115;8.0;30.0;4.0;38.79218285795764;4.0;97.86545381448701;2672.1895451200544;0.010268092455345412;93932.09094611743;0.0;0.0;95.03292360855733;251.8278530713297;1.0995082776243532;12068.078330427063;0.5870690857297913;0.22774281154663922;156.21252133334417;350.33804807407705;1.0502680924553458;93932.09094611743;0.6145929062615808;0.24856077963095963;97.86545381448701;2672.1895451200544;0.04924018516900732;93932.09094611743;0.0;0.0;111.34249300053642;251.8278530713297;1.0995082776243532;93932.09094611743;0.5870690857297913;0.22774281154663922;149.37129915115764;329.830267289804;1.0995082776243532;93932.09094611743;0.5870690857297913;0.22774281154663922;143.63762677380993;327.41402322872517;1.0400000000000005;93932.09094611743;0.6206608839396792;0.25339086387799187;101.03873009432351;244.948350048044;1.0400000000000005;93932.09094611743;0.6206608839396792;0.25339086387799187;101.01372481516648;244.90063713269933;1.0400000000000005;12068.078330427063;0.6206608839396792;0.25339086387799187;95.03292360855733;2677.7191707963334;0.059508277624352734;12068.078330427063;0.0;0.0;49.5322376067752;207.38557598073993;0.059508277624352734;12068.078330427063;0.0;0.0;49.53514405407071;207.4684169423962;0.059508277624352734;93932.09094611743;0.0;0.0;"Zustand 3: Temperatur 422.521 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.788 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.189 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.164 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.363 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.99098513331236e-24;`gtol` termination condition is satisfied.;4;3.0162268917646697e-10;3.4614982690483494e-12;1;True;;True;0;zulässig;feasible;True;True;True;97.85595779751566;111.36365663804816;143.5700391181996;49.548246627099786;0.17425823731368958;0.24841539133276425;0.22782055723672742;0.25324662588474317;136.70309973941693;147.12578592512767;136.9877823117247;146.7860883405681;86.52111788029288;0.4817325126699872;17.630220370109516;33.17602271168761;0.004931257308186379;0.05008375492911371;13.670309973914108;14.712578592506159;5.479511292467685;9.785739222701292;7.8655561709308435;95.07352193160881;0.012281896703698392;2677.79540853153;251.9037495864207;221.73871497776636;0.0136274623468573;1.095929365529225;0.5944775413524472;0.23317735627438102;-1.4509282664221246e-11;5.360334398574196e-11;6.31530383543577e-11;1.783351244455389e-12;3.254285729781259e-11;6.608047442568932e-11;4.874323167314287e-11;2.758611117315013e-10;-1.4509282664221247e-13;5.360334398574196e-13;6.31530383543577e-13;1.6984297566241788e-12;3.2542857297812586e-13;6.608047442568932e-13;4.874323167314287e-13;2.758611117315013e-12;143.1760227116876;105.61046386541364;101.51393927475203;110.0;105.61046386541364;38.799389110354525;12.978456012124695;14.386325118230843;56.274132821254284;19.548246627099786;4.619295358675799;6.440417343143224;12.144042202484343;56.05931141163512;5.816286000031255;10.347497660601277;4.0;1.0500000000000007;93899.84204314565;12077.700301936417;7.774645809690335;4.619295358675799;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;97.85595779751566;2672.174452224926;0.05955682787608163;93899.84204314565;0.0;0.0;135.0;4.0;143.1760227116876;4.0;105.61046386541364;8.0;101.51393927475203;8.0;110.0;8.0;105.61046386541364;8.0;30.0;4.0;38.799389110354525;4.0;97.85595779751566;2672.174452224926;0.010378267845680796;93899.84204314565;0.0;0.0;95.07352193160881;251.90374958642187;1.1095568278760823;12077.700301936417;0.587176229596888;0.22782055723672742;156.1544787238123;350.1694277314617;1.0603782678456815;93899.84204314565;0.6144084752298907;0.24841539133276425;97.85595779751566;2672.174452224926;0.04917856003040083;93899.84204314565;0.0;0.0;111.36365663804816;251.90374958642187;1.1095568278760823;93899.84204314565;0.587176229596888;0.22782055723672742;149.38632511823084;329.88183570744724;1.1095568278760823;93899.84204314565;0.587176229596888;0.22782055723672742;143.5700391181996;327.21858003322683;1.0500000000000007;93899.84204314565;0.6204813283007246;0.25324662588474317;101.01615897744688;244.8175153853151;1.0500000000000007;93899.84204314565;0.6204813283007246;0.25324662588474317;100.99116850673784;244.7698165710969;1.0500000000000007;12077.700301936417;0.6204813283007246;0.25324662588474317;95.07352193160881;2677.79540853153;0.05955682787608163;12077.700301936417;0.0;0.0;49.548246627099786;207.45252473576178;0.05955682787608163;12077.700301936417;0.0;0.0;49.55115245377851;207.535323929138;0.05955682787608163;93899.84204314565;0.0;0.0;"Zustand 3: Temperatur 422.536 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.720 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.166 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.141 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.304 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0138105241534513e-23;`gtol` termination condition is satisfied.;4;3.9339224298801245e-10;4.502911334133621e-12;1;True;;True;0;zulässig;feasible;True;True;True;97.84643330168626;111.38547562415692;143.50202056381903;49.56429416391404;0.17597855659887135;0.24827128873575757;0.22789585607512242;0.2531039978378245;136.52726003593426;147.24656435150035;136.81713424877393;146.90121174535216;87.27442937861258;0.48120702084863004;17.78358602966088;33.165505983010405;0.004932792842334463;0.05054560044937549;13.652726003556563;14.724656435143388;5.472685369949829;9.793414116353704;7.934039034414553;95.11353472986724;0.012265520883598564;2677.870525882328;251.97996876950583;221.85566723028077;0.013732544960914916;1.1058729810692152;0.5945727129685027;0.23324795556432876;-1.6839862837514374e-11;5.24948973179562e-11;9.185896487906575e-11;2.3225865675158275e-12;2.8194335754960775e-11;6.647837835771497e-11;4.661160346586257e-11;3.6862957131234e-10;-1.6839862837514374e-13;5.24948973179562e-13;9.185896487906575e-13;2.1911194033168175e-12;2.8194335754960775e-13;6.647837835771498e-13;4.661160346586257e-13;3.6862957131233994e-12;143.1655059830104;105.60702117986386;101.5155997011326;110.0;105.60702117986386;38.80661270044857;12.931302463704412;14.400494828011517;56.30692202941867;19.56429416391404;4.637921851606393;6.402064971265361;12.153566698313739;56.0398218128247;5.898474264192487;10.391400646539466;4.0;1.0600000000000005;93867.50564757416;12087.352026427045;7.765762546035559;4.637921851606393;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;97.84643330168626;2672.159313584096;0.059605526030129585;93867.50564757416;0.0;0.0;135.0;4.0;143.1655059830104;4.0;105.60702117986386;8.0;101.5155997011326;8.0;110.0;8.0;105.60702117986386;8.0;30.0;4.0;38.80661270044857;4.0;97.84643330168626;2672.159313584096;0.010489294436098659;93867.50564757416;0.0;0.0;95.11353472986724;251.9799687695041;1.11960552603013;12087.352026427045;0.5872799689407697;0.22789585607512242;156.09680844671482;350.00206087340155;1.070489294436099;93867.50564757416;0.6142255713981043;0.24827128873575757;97.84643330168626;2672.159313584096;0.049116231594030925;93867.50564757416;0.0;0.0;111.38547562415692;251.9799687695041;1.11960552603013;93867.50564757416;0.5872799689407697;0.22789585607512242;149.40049482801152;329.93102148364005;1.11960552603013;93867.50564757416;0.5872799689407697;0.22789585607512242;143.50202056381903;327.023012618201;1.0600000000000005;93867.50564757416;0.6203036778800837;0.2531039978378245;100.99407497761746;244.6886452798714;1.0600000000000005;93867.50564757416;0.6203036778800837;0.2531039978378245;100.96909932825747;244.64096075114557;1.0600000000000005;12087.352026427045;0.6203036778800837;0.2531039978378245;95.11353472986724;2677.870525882328;0.059605526030129585;12087.352026427045;0.0;0.0;49.56429416391404;207.51963463996714;0.059605526030129585;12087.352026427045;0.0;0.0;49.567199367039166;207.60239194739935;0.059605526030129585;93867.50564757416;0.0;0.0;"Zustand 3: Temperatur 422.550 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.652 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.144 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.119 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.247 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0495336857824678e-23;`gtol` termination condition is satisfied.;4;3.650609298733342e-10;4.5815580009042075e-12;1;True;;True;0;zulässig;feasible;True;True;True;97.8368789582035;111.40792662094367;143.43359103761526;49.580382687184;0.1777097530119935;0.2481284385238736;0.22796876815907502;0.2529629332056519;136.34939681937374;147.36765125386003;136.64441085953422;147.01669592131302;88.02424148362905;0.4806770951673521;17.936654703536103;33.15486823082381;0.004934329731038538;0.051006962635840314;13.63493968190368;14.736765125378144;5.465776434380198;9.801113061417123;8.00220377123409;95.15297960226025;0.012250153509076368;2677.944556221018;252.05648484435497;221.9704247191364;0.013838439556536963;1.115815939572982;0.5946651287595733;0.23331652983369572;-1.9696244635269977e-11;5.4072302191343624e-11;7.895550879766233e-11;2.9622970743048427e-12;2.927436071331613e-11;7.858602657506708e-11;5.616129783447832e-11;3.369393652974395e-10;-1.9696244635269976e-13;5.407230219134362e-13;7.895550879766234e-13;2.768501938602655e-12;2.927436071331613e-13;7.858602657506708e-13;5.616129783447832e-13;3.369393652974395e-12;143.1548682308238;105.60356770570235;101.51731140009429;110.0;105.60356770570235;38.81385474006339;12.884630166752117;14.413827167102681;56.339124862196854;19.580382687184;4.65606028564406;6.364331797834041;12.1631210417965;56.0202804421055;5.980236129487423;10.435458388296183;4.0;1.0700000000000007;93835.07719504437;12097.035042302155;7.756865782971797;4.65606028564406;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;97.8368789582035;2672.144127017578;0.05965437912951832;93835.07719504437;0.0;0.0;135.0;4.0;143.1548682308238;4.0;105.60356770570235;8.0;101.51731140009429;8.0;110.0;8.0;105.60356770570235;8.0;30.0;4.0;38.81385474006339;4.0;97.8368789582035;2672.144127017578;0.01060116498119052;93835.07719504437;0.0;0.0;95.15297960226025;252.05648484435483;1.129654379129519;12097.035042302155;0.5873803896457739;0.22796876815907502;156.03949839757593;349.8359101844322;1.0806011649811913;93835.07719504437;0.6140441551224302;0.2481284385238736;97.8368789582035;2672.144127017578;0.0490532141483278;93835.07719504437;0.0;0.0;111.40792662094367;252.05648484435483;1.129654379129519;93835.07719504437;0.5873803896457739;0.22796876815907502;149.41382716710268;329.9778766522263;1.129654379129519;93835.07719504437;0.5873803896457739;0.22796876815907502;143.43359103761526;326.82733771364383;1.0700000000000007;93835.07719504437;0.6201278779235058;0.2529629332056519;100.97246823264749;244.56169146724318;1.0700000000000007;93835.07719504437;0.6201278779235058;0.2529629332056519;100.94750742005829;244.51402140870502;1.0700000000000007;12097.035042302155;0.6201278779235058;0.2529629332056519;95.15297960226025;2677.944556221018;0.05965437912951832;12097.035042302155;0.0;0.0;49.580382687184;207.58691602324737;0.05965437912951832;12097.035042302155;0.0;0.0;49.583287263596844;207.6696313209848;0.05965437912951832;93835.07719504437;0.0;0.0;"Zustand 3: Temperatur 422.564 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.584 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.122 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.098 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.189 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.397592321695713e-23;`gtol` termination condition is satisfied.;4;4.0599860268622924e-10;5.286950579863052e-12;1;True;;True;0;zulässig;feasible;True;True;True;97.82729348797079;111.43098708205588;143.36476963709748;49.5965145123825;0.179451646117153;0.24798680846373933;0.22803935158593122;0.25282338707460816;136.16955208436224;147.4890640591199;136.46965611060875;147.13255632899094;88.77056117590006;0.48014277079507267;18.089423933538654;33.144111966768094;0.0049358681414374325;0.05146783571811072;13.616955208398837;14.748906405902927;5.458786244422762;9.80883708859516;8.070051015985705;95.19187347534546;0.012235761526191062;2678.0175316493364;252.13327309653246;222.0830443864353;0.013945138936640955;1.1257582548236014;0.5947548531940876;0.23338312524697455;-2.2794210963184014e-11;5.731237706640968e-11;8.611777957412414e-11;3.657629754627578e-12;3.97051280742744e-11;9.063683137355838e-11;6.355094228638336e-11;3.738591658475343e-10;-2.2794210963184013e-13;5.731237706640968e-13;8.611777957412414e-13;3.386694217247756e-12;3.97051280742744e-13;9.063683137355838e-13;6.355094228638336e-13;3.738591658475343e-12;143.1441119667681;105.6001029805924;101.51907259450962;110.0;105.6001029805924;38.821116271478445;12.838424949606804;14.42634043512328;56.370757203867015;19.596514512382498;4.6737198044777415;6.327199119164163;12.172706512029208;56.00068452165726;6.061570798025798;10.479657947919065;4.0;1.0800000000000005;93802.55243106466;12106.750799151736;7.747954342765275;4.6737198044777415;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;97.82729348797079;2672.128890487674;0.05970339376024181;93802.55243106466;0.0;0.0;135.0;4.0;143.1441119667681;4.0;105.6001029805924;8.0;101.51907259450962;8.0;110.0;8.0;105.6001029805924;8.0;30.0;4.0;38.821116271478445;4.0;97.82729348797079;2672.128890487674;0.010713872289055954;93802.55243106466;0.0;0.0;95.19187347534546;252.133273096534;1.1397033937602423;12106.750799151736;0.58747757464386;0.22803935158593122;155.9825369163749;349.6709396694804;1.0907138722890564;93802.55243106466;0.6138641880210215;0.24798680846373933;97.82729348797079;2672.128890487674;0.048989521471185855;93802.55243106466;0.0;0.0;111.43098708205588;252.133273096534;1.1397033937602423;93802.55243106466;0.58747757464386;0.22803935158593122;149.42634043512328;330.02245168625274;1.1397033937602423;93802.55243106466;0.58747757464386;0.22803935158593122;143.36476963709748;326.631571260515;1.0800000000000005;93802.55243106466;0.6199538755367064;0.25282338707460816;100.95132913413681;244.4366072087346;1.0800000000000005;93802.55243106466;0.6199538755367064;0.25282338707460816;100.92638317611465;244.38895180529192;1.0800000000000005;12106.750799151736;0.6199538755367064;0.25282338707460816;95.19187347534546;2678.0175316493364;0.05970339376024181;12106.750799151736;0.0;0.0;49.5965145123825;207.65437856946807;0.05970339376024181;12106.750799151736;0.0;0.0;49.59941845893513;207.73705172807038;0.05970339376024181;93802.55243106466;0.0;0.0;"Zustand 3: Temperatur 422.576 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.515 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.101 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.076 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.133 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110.0;30.0;110.0;8.0;8.0;4.0;110.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;110.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0857861836253856e-23;`gtol` termination condition is satisfied.;4;5.003371957795746e-10;6.458771065187844e-12;1;True;;True;0;zulässig;feasible;True;True;True;97.81767569657382;111.45463522099038;143.29557467181013;49.612691809016724;0.18120405732464961;0.24784636736407437;0.2281076625366145;0.25268531608297917;135.98776634671594;147.61081909561588;136.29291241467075;147.24880740537463;89.51339553056793;0.47960408236580815;18.241891338693655;33.13323961403802;0.0049374082250841275;0.05192821403578443;13.598776634625205;14.761081909552084;5.45171649658487;9.816587160353723;8.137581411864458;95.23023263410153;0.012222313094441384;2678.089483056516;252.2103098241181;222.19358118407766;0.014052635965951188;1.135699940110849;0.594841948578874;0.23344778646291484;-2.5636381906224415e-11;5.88897819397971e-11;1.2175860319985077e-10;4.452216373351803e-12;4.899902705801651e-11;9.5042196335271e-11;6.87805368215777e-11;4.638991413230542e-10;-2.5636381906224413e-13;5.88897819397971e-13;1.2175860319985078e-12;4.084602177386972e-12;4.89990270580165e-13;9.5042196335271e-13;6.87805368215777e-13;4.638991413230542e-12;143.13323961403802;105.5966265728058;101.52088158432883;110.0;105.5966265728058;38.828398271268895;12.792673154983731;14.43805236812284;56.40183436283263;19.612691809016724;4.690909336107097;6.2906489502273075;12.182324303426185;55.98103145034236;6.14247769631271;10.523986900867897;4.0;1.0900000000000007;93769.92739359653;12116.5006626053;7.7390271337165135;4.690909336107097;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;97.81767569657382;2672.113602091029;0.0597525760767994;93769.92739359653;0.0;0.0;135.0;4.0;143.13323961403802;4.0;105.5966265728058;8.0;101.52088158432883;8.0;110.0;8.0;105.5966265728058;8.0;30.0;4.0;38.828398271268895;4.0;97.81767569657382;2672.113602091029;0.010827409220715846;93769.92739359653;0.0;0.0;95.23023263410153;252.21030982411796;1.1497525760768001;12116.5006626053;0.5875716040416353;0.2281076625366145;155.92591276902175;349.50711460048103;1.1008274092207166;93769.92739359653;0.6136856329278998;0.24784636736407437;97.81767569657382;2672.113602091029;0.04892516685608356;93769.92739359653;0.0;0.0;111.45463522099038;252.21030982411796;1.1497525760768001;93769.92739359653;0.5875716040416353;0.2281076625366145;149.43805236812284;330.0647955570455;1.1497525760768001;93769.92739359653;0.5875716040416353;0.2281076625366145;143.29557467181013;326.4357284549509;1.0900000000000007;93769.92739359653;0.6197816196114196;0.25268531608297917;100.93064832012249;244.3133472342229;1.0900000000000007;93769.92739359653;0.6197816196114196;0.25268531608297917;100.9057172366987;244.2657066708873;1.0900000000000007;12116.5006626053;0.6197816196114196;0.25268531608297917;95.23023263410153;2678.089483056516;0.0597525760767994;12116.5006626053;0.0;0.0;49.612691809016724;207.722031352122;0.0597525760767994;12116.5006626053;0.0;0.0;49.615595122463446;207.80466223683462;0.0597525760767994;93769.92739359653;0.0;0.0;"Zustand 3: Temperatur 422.588 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.446 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.081 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.056 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.076 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
