config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.4;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.715525871784096e-23;`gtol` termination condition is satisfied.;5;1.1588013683771826e-09;1.1589241452126275e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;99.07960050160096;120.90855644340638;146.1603818179599;50.955874469019705;0.09426448821203098;0.2779246810312864;0.2146664314825668;0.28671803933325546;161.91175793154193;157.72000219844003;161.95373941623197;157.65353762413366;24.90149456358974;0.5065959681233818;6.243284275613468;29.683717579637687;0.0055262439558333;0.018956845660640306;16.191175793154056;15.772000219844035;6.478149576649281;10.510235841609022;2.2637722331589583;93.70543796850507;0.02148715484929332;2675.0664657528173;266.97752589499834;214.09832231783295;0.009971519090071546;0.4540973239005347;0.5810352925968192;0.22340407229359852;1.9895196601282805e-13;-1.1587992787553958e-09;-2.842170943040401e-14;-1.6869838859179254e-13;-5.684341886080802e-14;-3.126388037344441e-13;-1.6768808563938364e-12;1.3642420526593924e-12;1.9895196601282807e-15;-1.1587992787553958e-11;-2.842170943040401e-16;-1.6869838859179254e-13;-5.684341886080802e-16;-3.126388037344441e-15;-1.6768808563938364e-14;1.3642420526593923e-14;144.6837175796377;115.0;105.31377156601485;115.0;105.57096066841308;39.43301448555263;22.257749150420466;11.341949664031972;54.27242348295243;20.955874469019705;3.1417410410905404;11.608333597509784;15.920399498399036;54.61198186731394;0.18156784607208465;9.023857083597989;4.0;0.4;98131.7460977261;12949.876380087995;7.577813348752546;0.18156784607208465;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.07960050160096;2674.1153274536687;0.06406884299060622;98131.7460977261;0.0;0.0;135.0;4.0;144.6837175796377;4.0;115.0;4.0;105.31377156601485;4.0;115.0;4.0;105.57096066841308;4.0;30.0;4.0;39.43301448555263;4.0;99.07960050160096;2674.1153274536687;0.006039416694846464;98131.7460977261;0.0;0.0;93.70543796850507;266.9775258949983;0.46406884299060625;12949.876380087995;0.5685504972918869;0.2146664314825668;166.94146673005815;383.04612642513933;0.4060394166948465;98131.7460977261;0.6498053159662546;0.2779246810312864;99.07960050160096;2674.1153274536687;0.05802942629575976;98131.7460977261;0.0;0.0;120.90855644340638;266.9775258949983;0.46406884299060625;98131.7460977261;0.5685504972918869;0.2146664314825668;146.34194966403197;320.6365787267218;0.46406884299060625;98131.7460977261;0.5685504972918869;0.2146664314825668;146.1603818179599;348.45432247078867;0.4;98131.7460977261;0.6596164286499494;0.28671803933325546;111.8846993598084;286.2005860618148;0.4;98131.7460977261;0.6596164286499494;0.28671803933325546;111.85825895890946;286.1531939476632;0.4;12949.876380087995;0.6596164286499494;0.28671803933325546;93.70543796850507;2675.0664657528173;0.06406884299060622;12949.876380087995;0.0;0.0;50.955874469019705;213.33944156471188;0.06406884299060622;12949.876380087995;0.0;0.0;50.958978801099136;213.42569634469353;0.06406884299060622;98131.7460977261;0.0;0.0;"Zustand 3: Temperatur 419.492 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.310 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.035 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.008 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.091 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.41000000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.221094392264055e-23;`gtol` termination condition is satisfied.;5;8.02526189963162e-10;8.026324678536316e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;99.04399754212932;120.7328287854325;146.3334374091546;51.007178520375646;0.09474874603408481;0.27737024185380715;0.21538434808911167;0.2859846569978487;162.24879013714536;158.10613140075995;162.32387795136788;158.00609991449278;25.789817130566146;0.5065051707557875;6.384384732454811;29.703875008202488;0.005529062216078291;0.0194146098286923;16.22487901371441;15.810613140076097;6.492955118054701;10.533739994299637;2.3445288301244243;93.95060798887624;0.0211057018715621;2675.5305302934835;266.81059052910723;214.87676576585;0.010008728792469557;0.4642104586753186;0.5818744044207673;0.22400284471474907;1.3855583347321954e-13;-8.025224929042452e-10;2.5579538487363607e-13;-1.3061773884714967e-13;3.410605131648481e-13;-1.0231815394945443e-12;-1.7621459846850485e-12;1.2505552149377763e-12;1.3855583347321954e-15;-8.025224929042452e-12;2.5579538487363606e-15;-1.3061773884714967e-13;3.4106051316484808e-15;-1.0231815394945442e-14;-1.7621459846850484e-14;1.2505552149377763e-14;144.7038750082025;115.0;105.29163409381772;115.0;105.54987440702791;39.456108337366004;22.022317441668008;11.5469077820905;54.49449965151024;21.007178520375646;3.273912722477405;11.341026104941477;15.956002457870682;54.53959444115662;0.21347037293588755;8.980360610336277;4.0;0.41000000000000003;98006.42146121766;12982.658007084257;7.54902589344481;0.21347037293588755;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.04399754212932;2674.0589697244795;0.06421918746778815;98006.42146121766;0.0;0.0;135.0;4.0;144.7038750082025;4.0;115.0;4.0;105.29163409381772;4.0;115.0;4.0;105.54987440702791;4.0;30.0;4.0;39.456108337366004;4.0;99.04399754212932;2674.0589697244795;0.006084687483900742;98006.42146121766;0.0;0.0;93.95060798887624;266.81059052910706;0.4742191874677882;12982.658007084257;0.5695935367143699;0.21538434808911167;166.7261924498705;382.39866154656255;0.41608468748390076;98006.42146121766;0.6491759785756934;0.27737024185380715;99.04399754212932;2674.0589697244795;0.05813449998388741;98006.42146121766;0.0;0.0;120.7328287854325;266.81059052910706;0.4742191874677882;98006.42146121766;0.5695935367143699;0.21538434808911167;146.5469077820905;321.1943392514591;0.4742191874677882;98006.42146121766;0.5695935367143699;0.21538434808911167;146.3334374091546;348.38881570626484;0.41000000000000003;98006.42146121766;0.6588102052868103;0.2859846569978487;111.75246817509623;285.48682270488433;0.41000000000000003;98006.42146121766;0.6588102052868103;0.2859846569978487;111.7260872775226;285.4394699979851;0.41000000000000003;12982.658007084257;0.6588102052868103;0.2859846569978487;93.95060798887624;2675.5305302934835;0.06421918746778815;12982.658007084257;0.0;0.0;51.007178520375646;213.55401462883512;0.06421918746778815;12982.658007084257;0.0;0.0;51.01027996587129;213.64011136151103;0.06421918746778815;98006.42146121766;0.0;0.0;"Zustand 3: Temperatur 419.697 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.483 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.902 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.876 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.876 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.42000000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5725320693958685e-23;`gtol` termination condition is satisfied.;5;5.607217665106064e-10;5.608087141612314e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;99.01072232882007;120.56133166852055;146.49607314160136;51.055219799283975;0.09524017117192651;0.27683135452183233;0.21607381471666362;0.28527537310311324;162.55676305534539;158.46770402929604;162.66345069512874;158.33561143798994;26.6809375647151;0.5064088411197067;6.525818533668935;29.72229444110917;0.005531656388269175;0.01987329513467669;16.255676305534518;15.84677040292969;6.5065380278051315;10.555707429199455;2.425539778661438;94.18419229734042;0.020740237676671144;2675.972751683921;266.6498449154146;215.62157677982654;0.010045736179098874;0.47431400625521436;0.5826771540586223;0.2245770548919838;2.2737367544323206e-13;-5.607176944977255e-10;-1.1368683772161603e-13;-9.875433804040767e-14;4.547473508864641e-13;-8.526512829121202e-13;-1.8758328224066645e-12;1.9895196601282805e-13;2.2737367544323206e-15;-5.6071769449772545e-12;-1.1368683772161603e-15;-9.875433804040767e-14;4.547473508864641e-15;-8.526512829121202e-15;-1.8758328224066646e-14;1.9895196601282807e-15;144.72229444110917;115.0;105.27132471919089;115.0;105.5301667800245;39.47773349457515;21.796193953700424;11.74452260165225;54.70645880276527;21.055219799283975;3.4040096538528815;11.08713242185047;15.989277671179934;54.47184823802206;0.2484494600508924;8.93901631512955;4.0;0.42000000000000004;97889.41055433563;13013.419268886719;7.52218986660759;0.2484494600508924;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.01072232882007;2674.006290506004;0.0643597424343132;97889.41055433563;0.0;0.0;135.0;4.0;144.72229444110917;4.0;115.0;4.0;105.27132471919089;4.0;115.0;4.0;105.5301667800245;4.0;30.0;4.0;39.47773349457515;4.0;99.01072232882007;2674.006290506004;0.006129632886025091;97889.41055433563;0.0;0.0;94.18419229734042;266.64984491541367;0.48435974243431323;13013.419268886719;0.5705922913946802;0.21607381471666362;166.5184883948096;381.77225670193246;0.4261296328860251;97889.41055433563;0.6485630521005108;0.27683135452183233;99.01072232882007;2674.006290506004;0.058230109548288105;97889.41055433563;0.0;0.0;120.56133166852055;266.64984491541367;0.48435974243431323;97889.41055433563;0.5705922913946802;0.21607381471666362;146.74452260165225;321.7348060036764;0.48435974243431323;97889.41055433563;0.5705922913946802;0.21607381471666362;146.49607314160136;348.3185588065241;0.42000000000000004;97889.41055433563;0.6580284173688854;0.28527537310311324;111.622315353391;284.7925169857744;0.42000000000000004;97889.41055433563;0.6580284173688854;0.28527537310311324;111.59599034614712;284.7451996164061;0.42000000000000004;13013.419268886719;0.6580284173688854;0.28527537310311324;94.18419229734042;2675.972751683921;0.0643597424343132;13013.419268886719;0.0;0.0;51.055219799283975;213.75494229738936;0.0643597424343132;13013.419268886719;0.0;0.0;51.05831854200244;213.84089131115235;0.0643597424343132;97889.41055433563;0.0;0.0;"Zustand 3: Temperatur 419.895 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.646 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.772 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.746 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.668 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.43000000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.850840748908422e-24;`gtol` termination condition is satisfied.;5;3.961844872623659e-10;3.962534731433511e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;98.97957551403277;120.3942826470709;146.6486034120602;51.100272493638556;0.09574019915603912;0.2763073639011271;0.2167362822234452;0.28458913620504056;162.83771702589067;158.80678370183145;162.97458757302866;158.64404625694237;27.57428668224535;0.5063068488499877;6.667561601934404;29.73909790824706;0.005534049589948757;0.020332848161135605;16.28377170258907;15.880678370183258;6.518983502921215;10.576269750462961;2.5067533347855933;94.40695514419895;0.020390052525109795;2676.3945645326594;266.4955209846916;216.3347726125295;0.010082704450119773;0.4844086382133283;0.5834457125349056;0.22512808156502306;-7.105427357601002e-15;-3.9617376046408026e-10;-8.526512829121202e-14;-7.394085344003543e-14;-1.7337242752546445e-12;-1.1368683772161603e-12;-2.0463630789890885e-12;-2.842170943040401e-14;-7.105427357601002e-17;-3.961737604640803e-12;-8.526512829121202e-16;-7.394085344003543e-14;-1.7337242752546444e-14;-1.1368683772161604e-14;-2.0463630789890885e-14;-2.842170943040401e-16;144.73909790824706;115.0;105.25271605424467;115.0;105.51171972147472;39.49801337929614;21.578816034406486;11.935091590998923;54.908941764902806;21.100272493638556;3.5319432557453183;10.845760910045726;16.020424485967226;54.40835101922585;0.28648817893872547;8.899953471905121;4.0;0.43000000000000005;97779.98897809764;13042.323636432444;7.497129476603302;0.28648817893872547;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.97957551403277;2673.9569754112863;0.06449134266344803;97779.98897809764;0.0;0.0;135.0;4.0;144.73909790824706;4.0;115.0;4.0;105.25271605424467;4.0;115.0;4.0;105.51171972147472;4.0;30.0;4.0;39.49801337929614;4.0;98.97957551403277;2673.9569754112863;0.006174413990438877;97779.98897809764;0.0;0.0;94.40695514419895;266.4955209846916;0.4944913426634481;13042.323636432444;0.5715492238107688;0.2167362822234452;166.31791394265355;381.16580925248957;0.43617441399043894;97779.98897809764;0.6479658916598162;0.2763073639011271;98.97957551403277;2673.9569754112863;0.05831692867300915;97779.98897809764;0.0;0.0;120.3942826470709;266.4955209846916;0.4944913426634481;97779.98897809764;0.5715492238107688;0.2167362822234452;146.93509159099892;322.25845210846757;0.4944913426634481;97779.98897809764;0.5715492238107688;0.2167362822234452;146.6486034120602;348.2433863374067;0.43000000000000005;97779.98897809764;0.6572701001870666;0.28458913620504056;111.49432917516577;284.1171382391617;0.43000000000000005;97779.98897809764;0.6572701001870666;0.28458913620504056;111.46805674425468;284.0698525457637;0.43000000000000005;13042.323636432444;0.6572701001870666;0.28458913620504056;94.40695514419895;2676.3945645326594;0.06449134266344803;13042.323636432444;0.0;0.0;51.100272493638556;213.94337119072068;0.06449134266344803;13042.323636432444;0.0;0.0;51.10336870224887;214.02918192688148;0.06449134266344803;97779.98897809764;0.0;0.0;"Zustand 3: Temperatur 420.085 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.799 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.644 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.618 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.468 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.44000000000000006;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.008809506290671e-24;`gtol` termination condition is satisfied.;5;2.8310088903858144e-10;2.8315400425530524e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;98.95037552543334;120.23185328928616;146.79135293184027;51.14258671012402;0.09625012978042473;0.27579765139365375;0.2173731143981233;0.28392494747432856;163.09351514592132;159.12525279397042;163.25923604980227;158.93320241170812;28.46933627637648;0.5061990775596824;6.809590795552302;29.75439683887089;0.005536262290878154;0.020793216090654893;16.309351514592095;15.912525279397071;6.530369441992062;10.595546827447322;2.588121479696325;94.61960248494529;0.020054469516991965;2676.797294430267;266.3477945890426;217.01823032949875;0.010119781101505687;0.494494967891545;0.5841820932594606;0.22565721073047829;1.3855583347321954e-13;-2.830944367815391e-10;2.842170943040401e-14;-5.484501741648273e-14;7.105427357601002e-13;-2.8421709430404007e-13;-1.7053025658242404e-12;3.694822225952521e-13;1.3855583347321954e-15;-2.8309443678153913e-12;2.842170943040401e-16;-5.484501741648273e-14;7.105427357601002e-15;-2.842170943040401e-15;-1.7053025658242404e-14;3.694822225952521e-15;144.7543968388709;115.0;105.23569162381563;115.0;105.49442569307968;39.51706057380204;21.36966444125983;12.118900089925319;55.10254191114325;21.14258671012402;3.6576435104159373;10.616089138870336;16.049624474566656;54.348745153633956;0.3275471580850535;8.86327390354245;4.0;0.44000000000000006;97677.49883953214;13069.521159897839;7.473686116308768;0.3275471580850535;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.95037552543334;2673.9107379879993;0.06461474899305064;97677.49883953214;0.0;0.0;135.0;4.0;144.7543968388709;4.0;115.0;4.0;105.23569162381563;4.0;115.0;4.0;105.49442569307968;4.0;30.0;4.0;39.51706057380204;4.0;98.95037552543334;2673.9107379879993;0.006219177976310692;97677.49883953214;0.0;0.0;94.61960248494529;266.3477945890483;0.5046147489930507;13069.521159897839;0.5724666312778162;0.2173731143981233;166.12406128013072;380.5782918414074;0.4462191779763108;97677.49883953214;0.6473838860071213;0.27579765139365375;98.95037552543334;2673.9107379879993;0.05839557101673995;97677.49883953214;0.0;0.0;120.23185328928616;266.3477945890483;0.5046147489930507;97677.49883953214;0.5724666312778162;0.2173731143981233;147.11890008992532;322.7657576652099;0.5046147489930507;97677.49883953214;0.5724666312778162;0.2173731143981233;146.79135293184027;348.1631949290584;0.44000000000000006;97677.49883953214;0.6565343305662557;0.28392494747432856;111.36857938574371;283.460157937294;0.44000000000000006;97677.49883953214;0.6565343305662557;0.28392494747432856;111.34235648958406;283.4129006279971;0.44000000000000006;13069.521159897839;0.6565343305662557;0.28392494747432856;94.61960248494529;2676.797294430267;0.06461474899305064;13069.521159897839;0.0;0.0;51.14258671012402;214.12034723537138;0.06461474899305064;13069.521159897839;0.0;0.0;51.14568053944572;214.2060283279571;0.06461474899305064;97677.49883953214;0.0;0.0;"Zustand 3: Temperatur 420.269 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.941 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.519 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.492 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.274 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.45000000000000007;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1778922743798182e-24;`gtol` termination condition is satisfied.;5;2.0866560758051912e-10;2.087051640175594e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;98.92295686607804;120.07417345165464;146.92465403209144;51.18239073486484;0.096771130449729;0.2753016323526881;0.21798559342611343;0.2832818574603615;163.32586163370706;159.4248294534377;163.51917967325826;159.20471875429286;29.365597967925485;0.506085426054595;6.951883890938328;29.768293159910684;0.0055383126523953045;0.021254346941369823;16.332586163370678;15.94248294534367;6.540767186930305;10.613647916952829;2.6695998152849225;94.82278665981272;0.0197328423304285;2677.182166655161;266.2067893738899;217.67369652240686;0.010157098864155722;0.5045735564603051;0.5848881641463879;0.2261656419055459;1.2789769243681803e-13;-2.0866153249698982e-10;-5.684341886080802e-14;-4.063416270128073e-14;6.536993168992922e-13;9.947598300641403e-13;4.263256414560601e-13;2.8421709430404007e-13;1.2789769243681803e-15;-2.0866153249698984e-12;-5.684341886080802e-16;-4.063416270128073e-14;6.536993168992922e-15;9.947598300641402e-15;4.263256414560601e-15;2.842170943040401e-15;144.76829315991068;115.0;105.22014475638406;115.0;105.47818667737482;39.53497783812429;21.168259355331713;12.296221454940564;55.28780882168843;21.18239073486484;3.781056746754075;10.397358096571338;16.07704313392196;54.2927043504701;0.37156742284912525;8.829054043832173;4.0;0.45000000000000007;97581.34210579346;13095.149593887647;7.4517164852657345;0.37156742284912525;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.92295686607804;2673.867317061612;0.06473065532446076;97581.34210579346;0.0;0.0;135.0;4.0;144.76829315991068;4.0;115.0;4.0;105.22014475638406;4.0;115.0;4.0;105.47818667737482;4.0;30.0;4.0;39.53497783812429;4.0;98.92295686607804;2673.867317061612;0.006264058690499837;97581.34210579346;0.0;0.0;94.82278665981272;266.2067893738997;0.5147306553244608;13095.149593887647;0.5733466582223534;0.21798559342611343;165.9365525152424;380.0087461767855;0.4562640586904999;97581.34210579346;0.6468164552823391;0.2753016323526881;98.92295686607804;2673.867317061612;0.05846659663396092;97581.34210579346;0.0;0.0;120.07417345165464;266.2067893738997;0.5147306553244608;97581.34210579346;0.5733466582223534;0.21798559342611343;147.29622145494056;323.2572052839738;0.5147306553244608;97581.34210579346;0.5733466582223534;0.21798559342611343;146.92465403209144;348.07793569738845;0.45000000000000007;97581.34210579346;0.6558202246997369;0.2832818574603615;111.24511940782247;282.821051324221;0.45000000000000007;97581.34210579346;0.6558202246997369;0.2832818574603615;111.21894325324593;282.7738194421291;0.45000000000000007;13095.149593887647;0.6558202246997369;0.2832818574603615;94.82278665981272;2677.182166655161;0.06473065532446076;13095.149593887647;0.0;0.0;51.18239073486484;214.2868251152864;0.06473065532446076;13095.149593887647;0.0;0.0;51.18548232690472;214.372384463089;0.06473065532446076;97581.34210579346;0.0;0.0;"Zustand 3: Temperatur 420.446 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.075 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.395 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.369 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.087 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.4600000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2266298220883355e-24;`gtol` termination condition is satisfied.;5;1.5660027128811012e-10;1.5662884932785118e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;98.89716858892689;119.92133553502578;147.04884402702226;51.219893068183524;0.09730424117417803;0.27481875370871706;0.2185749250775314;0.2826589632124085;163.53631799937705;159.70708291425987;163.75605445241726;159.46009005464836;30.262621698613057;0.5059658088824276;7.094419562110862;29.78088026312065;0.005540216818738456;0.021716189752995566;16.353631799937812;15.970708291426124;6.550242178096687;10.63067267031005;2.751147427160875;95.01711072831148;0.01942455337964488;2677.5503142453194;266.0725812370216;218.30279655590437;0.010194776669615768;0.5146449182444996;0.585565658947485;0.22665449412860975;4.654054919228656e-13;-1.5657164453841688e-10;-1.1368683772161603e-13;-2.992051051364797e-14;8.526512829121202e-14;-1.3642420526593924e-12;-2.3874235921539366e-12;-1.0800249583553523e-12;4.6540549192286564e-15;-1.5657164453841687e-12;-1.1368683772161603e-15;-2.992051051364797e-14;8.526512829121202e-16;-1.3642420526593923e-14;-2.3874235921539365e-14;-1.0800249583553523e-14;144.78088026312065;115.0;105.20597760452051;115.0;105.46291327424353;39.551859025972476;20.974156809441297;12.467317296599674;55.465251702339;21.219893068183524;3.902143641016039;10.188866876209033;16.10283141107311;54.23993072095607;0.4184732695774187;8.797347196596832;4.0;0.4600000000000001;97490.97468469827;13119.335430395888;7.431090942215234;0.4184732695774187;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.89716858892689;2673.8264743489012;0.06483969491411534;97490.97468469827;0.0;0.0;135.0;4.0;144.78088026312065;4.0;115.0;4.0;105.20597760452051;4.0;115.0;4.0;105.46291327424353;4.0;30.0;4.0;39.551859025972476;4.0;98.89716858892689;2673.8264743489012;0.006309177311583204;97490.97468469827;0.0;0.0;95.01711072831148;266.0725812370109;0.5248396949141154;13119.335430395888;0.5741913075479727;0.2185749250775314;165.75503707256195;379.4562773921285;0.4663091773115833;97490.97468469827;0.6462630489351922;0.27481875370871706;98.89716858892689;2673.8264743489012;0.05853051760253214;97490.97468469827;0.0;0.0;119.92133553502578;266.0725812370109;0.5248396949141154;97490.97468469827;0.5741913075479727;0.2185749250775314;147.46731729659967;323.7332764776124;0.5248396949141154;97490.97468469827;0.5741913075479727;0.2185749250775314;147.04884402702226;347.9876069768841;0.4600000000000001;97490.97468469827;0.6551269362517717;0.2826589632124085;111.12398833842894;282.19929893642194;0.4600000000000001;97490.97468469827;0.6551269362517717;0.2826589632124085;111.09785635898396;282.15208982826323;0.4600000000000001;13119.335430395888;0.6551269362517717;0.2826589632124085;95.01711072831148;2677.5503142453194;0.06483969491411534;13119.335430395888;0.0;0.0;51.219893068183524;214.44367677882718;0.06483969491411534;13119.335430395888;0.0;0.0;51.222982553287466;214.52912161051674;0.06483969491411534;97490.97468469827;0.0;0.0;"Zustand 3: Temperatur 420.617 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.199 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.274 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.248 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.905 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.4700000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.595557679123845e-25;`gtol` termination condition is satisfied.;5;1.1483079397534292e-10;1.1485258098209063e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;98.87287292612865;119.77339862837954;147.1642627095216;51.25528425802247;0.09785038079848968;0.27434849178144344;0.21914224360833598;0.28205540568222937;163.72631729805727;159.97344729563977;163.97136333545512;159.70068057434327;31.159993957741392;0.5058401563518562;7.237177357619023;29.79224385753929;0.005541989167744641;0.02217869473074229;16.372631729805704;15.997344729564038;6.558854533418266;10.646712038289666;2.8327267234414726;95.20313247405687;0.01912901229231348;2677.9027854622364;265.94520309413;218.9070433158656;0.01023292062590253;0.524709525410079;0.5862161878024487;0.22712481166186282;-1.2079226507921703e-13;-1.1480594253043819e-10;1.4210854715202004e-13;-2.2370993946196904e-14;-1.5347723092418164e-12;-5.968558980384842e-13;-1.7053025658242404e-12;2.2737367544323206e-13;-1.2079226507921704e-15;-1.1480594253043818e-12;1.4210854715202005e-15;-2.2370993946196904e-14;-1.5347723092418165e-14;-5.968558980384841e-15;-1.7053025658242404e-14;2.2737367544323206e-15;144.7922438575393;115.0;105.19310027897995;115.0;105.4485238890943;39.567789910026306;20.78694548135678;12.632437782636146;55.635342564030566;21.25528425802247;4.020877419008855;9.989967804923083;16.12712707387135;54.19015213335143;0.4681750731145371;8.768185883709577;4.0;0.4700000000000001;97405.9011429717;13142.194846595638;7.411692056004161;0.4681750731145371;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.87287292612865;2673.7879923116875;0.06494244603598143;97405.9011429717;0.0;0.0;135.0;4.0;144.7922438575393;4.0;115.0;4.0;105.19310027897995;4.0;115.0;4.0;105.4485238890943;4.0;30.0;4.0;39.567789910026306;4.0;98.87287292612865;2673.7879923116875;0.0063546430746061495;97405.9011429717;0.0;0.0;95.20313247405687;265.94520309412064;0.5349424460359815;13142.194846595638;0.5750024511400225;0.21914224360833598;165.57918933889607;378.9200489186481;0.47635464307460623;97405.9011429717;0.6457231437993478;0.27434849178144344;98.87287292612865;2673.7879923116875;0.05858780296137528;97405.9011429717;0.0;0.0;119.77339862837954;265.94520309412064;0.5349424460359815;97405.9011429717;0.5750024511400225;0.21914224360833598;147.63243778263615;324.1944487627762;0.5349424460359815;97405.9011429717;0.5750024511400225;0.21914224360833598;147.1642627095216;347.8922474641415;0.4700000000000001;97405.9011429717;0.6544536546585713;0.28205540568222937;111.00521274466996;281.5943879795851;0.4700000000000001;97405.9011429717;0.6544536546585713;0.28205540568222937;110.97912258099115;281.54719926739205;0.4700000000000001;13142.194846595638;0.6544536546585713;0.28205540568222937;95.20313247405687;2677.9027854622364;0.06494244603598143;13142.194846595638;0.0;0.0;51.25528425802247;214.5916991042278;0.06494244603598143;13142.194846595638;0.0;0.0;51.25837175574287;214.67703603725116;0.06494244603598143;97405.9011429717;0.0;0.0;"Zustand 3: Temperatur 420.782 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.314 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.155 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.129 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.729 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.4800000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.007208400191873e-17;`gtol` termination condition is satisfied.;4;1.1538460171994915e-06;1.2654808098261999e-08;1;True;;True;0;zulässig;feasible;True;True;True;98.84994383949578;119.63039227631481;147.2712491883858;51.28873883785104;0.09841037896840572;0.2738903560725141;0.21968861459789663;0.28147036578833345;163.8971789287704;160.22523624766248;164.16649123588402;159.9277384807937;32.05733523520548;0.5057084140993465;7.380137569062639;29.80246285459151;0.005543642545677154;0.022641813151686743;16.389717779868562;16.02252361648967;6.566659650629534;10.661849225559141;2.914303215875357;95.38136786920796;0.018845654767439875;2678.2405502177903;265.82464875322745;219.4878440951313;0.010271625083558944;0.5347678129361535;0.5868412445281698;0.22757756756690023;-4.05773903366935e-09;-1.3942344878614676e-07;1.325035157151433e-07;-5.19719212110914e-09;-2.985433411595295e-08;8.276575158561172e-08;9.740656992107688e-08;1.1300847688744398e-06;-4.05773903366935e-11;-1.3942344878614676e-09;1.325035157151433e-09;-5.19719212110914e-09;-2.985433411595295e-10;8.276575158561173e-10;9.740656992107688e-10;1.1300847688744397e-08;144.8024628545915;115.0;105.18142995000693;115.0;105.43494387076595;39.58284905787457;20.606245237021028;12.791821133232702;55.798518811333395;21.288738837851042;4.137242322705731;9.800062080798966;16.15005616050422;54.143119412867634;0.5205719448468926;8.741584081366227;4.0;0.4800000000000001;97325.66922874696;13163.834758064668;7.3934131670197045;0.5205719448468926;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.84994383949578;2673.7516718816246;0.06503943801971235;97325.66922874696;0.0;0.0;135.0;4.0;144.8024628545915;4.0;115.0;4.0;105.18142995000693;4.0;115.0;4.0;105.43494387076595;4.0;30.0;4.0;39.58284905787457;4.0;98.84994383949578;2673.7516718816246;0.006400555743412028;97325.66922874696;0.0;0.0;95.38136786920796;265.82464875322216;0.5450394380197124;13163.834758064668;0.5757818370304971;0.21968861459789663;165.40870809161254;378.3992832715449;0.4864005557434121;97325.66922874696;0.6451962489940112;0.2738903560725141;98.84994383949578;2673.7516718816246;0.05863888227630032;97325.66922874696;0.0;0.0;119.63039227631481;265.82464875322216;0.5450394380197124;97325.66922874696;0.5757818370304971;0.21968861459789663;147.7918211332327;324.641191188535;0.5450394380197124;97325.66922874696;0.5757818370304971;0.21968861459789663;147.2712491883858;347.7919274766089;0.4800000000000001;97325.66922874696;0.6537996018272078;0.28147036578833345;110.88880819494858;281.00581239481056;0.4800000000000001;97325.66922874696;0.6537996018272078;0.28147036578833345;110.86275767729427;280.95864195074455;0.4800000000000001;13163.834758064668;0.6537996018272078;0.28147036578833345;95.38136786920796;2678.2405502177903;0.06503943801971235;13163.834758064668;0.0;0.0;51.28873883785104;214.73162200256024;0.06503943801971235;13163.834758064668;0.0;0.0;51.291824457898315;214.81685709552025;0.06503943801971235;97325.66922874696;0.0;0.0;"Zustand 3: Temperatur 420.942 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.421 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.039 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.013 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.559 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.4900000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.641328341501384e-17;`gtol` termination condition is satisfied.;4;9.483135646042895e-07;1.062198507012826e-08;1;True;;True;0;zulässig;feasible;True;True;True;98.82826679751872;119.4923209992134;147.37014326010313;51.32041565381115;0.098984882173954;0.27344386358314704;0.22021504656233032;0.2809030686339578;164.0501106633339;160.4636451614829;164.34270733002552;160.14239780490882;32.95430035456672;0.5055705425835034;7.523281638387311;29.811609489433863;0.005545188377756533;0.023105498266401264;16.405010973435193;16.04636450926003;6.573708294190145;10.676159848230853;2.9958454966434633;95.55229540566637;0.018573940874132545;2678.564508298367;265.71088169632105;220.04651382905715;0.010310973194813333;0.5448201788146756;0.5874422258900924;0.22801367617265608;-3.2383340453634446e-09;-1.0851137943745925e-07;1.1177334613421408e-07;-4.785289442477136e-09;-2.4728109337956994e-08;6.888259918014228e-08;8.144601792992034e-08;9.289819615787565e-07;-3.238334045363445e-11;-1.0851137943745926e-09;1.1177334613421408e-09;-4.785289442477136e-09;-2.4728109337956995e-10;6.888259918014228e-10;8.144601792992035e-10;9.289819615787564e-09;144.81160948943386;115.0;105.17089070992671;115.0;105.42210539444324;39.59710796420353;20.43169868890857;12.94569749968042;55.95518744146284;21.320415653811153;4.251231850976637;9.618595304260339;16.171733202481278;54.098605897574316;0.5755542395772864;8.717539981347898;4.0;0.4900000000000001;97249.86875127854;13184.352861264839;7.376157917996506;0.5755542395772864;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.82826679751872;2673.7173321245086;0.06513115200948882;97249.86875127854;0.0;0.0;135.0;4.0;144.81160948943386;4.0;115.0;4.0;105.17089070992671;4.0;115.0;4.0;105.42210539444324;4.0;30.0;4.0;39.59710796420353;4.0;98.82826679751872;2673.7173321245086;0.006446999407513139;97249.86875127854;0.0;0.0;95.55229540566637;265.71088169631645;0.5551311520094889;13184.352861264839;0.576531108719441;0.22021504656233032;165.24330817834243;377.893235440269;0.49644699940751325;97249.86875127854;0.6446818768569176;0.27344386358314704;98.82826679751872;2673.7173321245086;0.05868415260197569;97249.86875127854;0.0;0.0;119.4923209992134;265.71088169631645;0.5551311520094889;97249.86875127854;0.576531108719441;0.22021504656233032;147.94569749968042;325.073971364906;0.5551311520094889;97249.86875127854;0.576531108719441;0.22021504656233032;147.37014326010313;347.68675282944383;0.4900000000000001;97249.86875127854;0.6531640378627166;0.2809030686339578;110.77478101786551;280.4330786298417;0.4900000000000001;97249.86875127854;0.6531640378627166;0.2809030686339578;110.74876814902336;280.385924551747;0.4900000000000001;13184.352861264839;0.6531640378627166;0.2809030686339578;95.55229540566637;2678.564508298367;0.06513115200948882;13184.352861264839;0.0;0.0;51.32041565381115;214.86410978391575;0.06513115200948882;13184.352861264839;0.0;0.0;51.32349949686892;214.949248587801;0.06513115200948882;97249.86875127854;0.0;0.0;"Zustand 3: Temperatur 421.096 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.520 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.925 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.899 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.393 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.5000000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.0181509684181434e-17;`gtol` termination condition is satisfied.;4;7.812848602259017e-07;8.964542340151163e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.80773640941317;119.35916653797432;147.46127821746694;51.35046100587505;0.09957451729607461;0.2730085737278515;0.22072248380238496;0.2803527716171816;164.1862325018276;160.6897752053481;164.50118910151744;160.34570226209001;33.85057265598814;0.5054265158968405;7.666591464347068;29.819750747716967;0.005546636948219699;0.023569704091093952;16.4186231736362;16.06897751482654;6.580047564895072;10.689713479628358;3.0773247946429545;95.71635777585198;0.018313354973776102;2678.875492287996;265.6038335092079;220.58427379604828;0.010351038439792681;0.5548669925881048;0.5880204241858149;0.2284339863888744;-2.528921072553203e-09;-8.50843591138073e-08;9.450582183490042e-08;-4.3959468287724235e-09;-2.08593462502904e-08;5.7082701232502586e-08;6.766464366592118e-08;7.654655860278581e-07;-2.528921072553203e-11;-8.508435911380729e-10;9.450582183490041e-10;-4.3959468287724235e-09;-2.08593462502904e-10;5.708270123250258e-10;6.766464366592118e-10;7.654655860278581e-09;144.81975074771697;115.0;105.16141213507672;115.0;105.40994603695634;39.610632488358135;20.262977844286013;13.094283975129827;56.10572528749384;21.350461005875047;4.362847964438117;9.445054359224741;16.192263590586833;54.056402872713704;0.633005757662886;8.69603744409443;4.0;0.5000000000000001;97178.1230180842;13203.839523165207;7.359838238535997;0.633005757662886;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.80773640941317;2673.6848065071717;0.06521803102789736;97178.1230180842;0.0;0.0;135.0;4.0;144.81975074771697;4.0;115.0;4.0;105.16141213507672;4.0;115.0;4.0;105.40994603695634;4.0;30.0;4.0;39.610632488358135;4.0;98.80773640941317;2673.6848065071717;0.006494053958603296;97178.1230180842;0.0;0.0;95.71635777585198;265.603833509204;0.5652180310278975;13203.839523165207;0.5772517974258697;0.22072248380238496;165.08272859200298;377.40122339248575;0.5064940539586034;97178.1230180842;0.6441795835395503;0.2730085737278515;98.80773640941317;2673.6848065071717;0.05872397706929407;97178.1230180842;0.0;0.0;119.35916653797432;265.603833509204;0.5652180310278975;97178.1230180842;0.5772517974258697;0.22072248380238496;148.09428397512983;325.49324042431596;0.5652180310278975;97178.1230180842;0.5772517974258697;0.22072248380238496;147.46127821746694;347.576844595494;0.5000000000000001;97178.1230180842;0.6525462486967295;0.2803527716171816;110.66312909387989;279.8756992784599;0.5000000000000001;97178.1230180842;0.6525462486967295;0.2803527716171816;110.63715203556188;279.8285598702777;0.5000000000000001;13203.839523165207;0.6525462486967295;0.2803527716171816;95.71635777585198;2678.875492287996;0.06521803102789736;13203.839523165207;0.0;0.0;51.35046100587505;214.98977429365513;0.06521803102789736;13203.839523165207;0.0;0.0;51.35354316424264;215.07482189262123;0.06521803102789736;97178.1230180842;0.0;0.0;"Zustand 3: Temperatur 421.244 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.611 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.813 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.787 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.233 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.5100000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.886691016232442e-17;`gtol` termination condition is satisfied.;4;6.441511247006809e-07;7.598277457730064e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.78825645682059;119.23089186729055;147.54498290424578;51.37900863959544;0.100179793528119;0.27258406169667593;0.2212118178711198;0.27981876926538984;164.30657584458947;160.90463298706177;164.6430217804206;160.53860466548602;34.74586437998146;0.5052763209299022;7.810049826947059;29.826948316063977;0.0055479974598553064;0.02403438629744986;16.430657521352895;16.09046329398325;6.58572087191224;10.702573640618901;3.158714949802215;95.87396572232802;0.018063404187668868;2679.1742749069936;265.50341238384794;221.10226413080164;0.01039188509376332;0.5649085945831198;0.588577045700097;0.2288392939167087;-1.987281450510636e-09;-6.784290462746867e-08;7.986781724866887e-08;-4.030183298198153e-09;-1.738538912832155e-08;4.722926405520411e-08;5.6202509313152405e-08;6.310605158432736e-07;-1.987281450510636e-11;-6.784290462746867e-10;7.986781724866888e-10;-4.030183298198153e-09;-1.7385389128321548e-10;4.722926405520411e-10;5.62025093131524e-10;6.310605158432736e-09;144.82694831606398;115.0;105.15292931935284;115.0;105.39840881187286;39.6234828341544;20.099775849415323;13.23778868975171;56.25048288817362;21.37900863959544;4.472099610305861;9.278963597024813;16.21174354317941;54.01631961392064;0.6928057855059251;8.67704853681471;4.0;0.5100000000000001;97110.088707965;13222.377656062306;7.344374153724248;0.6928057855059251;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.78825645682059;2673.6539429599757;0.06530047967688302;97110.088707965;0.0;0.0;135.0;4.0;144.82694831606398;4.0;115.0;4.0;105.15292931935284;4.0;115.0;4.0;105.39840881187286;4.0;30.0;4.0;39.6234828341544;4.0;98.78825645682059;2673.6539429599757;0.006541788571317271;97110.088707965;0.0;0.0;95.87396572232802;265.5034123838442;0.5753004796768831;13222.377656062306;0.577945340628032;0.2212118178711198;164.9267241654793;376.92260102695207;0.5165417885713174;97110.088707965;0.6436889387790616;0.27258406169667593;98.78825645682059;2673.6539429599757;0.058758691105565745;97110.088707965;0.0;0.0;119.23089186729055;265.5034123838442;0.5753004796768831;97110.088707965;0.577945340628032;0.2212118178711198;148.2377886897517;325.8994412546987;0.5753004796768831;97110.088707965;0.577945340628032;0.2212118178711198;147.54498290424578;347.4623446266073;0.5100000000000001;97110.088707965;0.6519455523339732;0.27981876926538984;110.55384333047584;279.3331987796098;0.5100000000000001;97110.088707965;0.6519455523339732;0.27981876926538984;110.52790038969414;279.28607253196776;0.5100000000000001;13222.377656062306;0.6519455523339732;0.27981876926538984;95.87396572232802;2679.1742749069936;0.06530047967688302;13222.377656062306;0.0;0.0;51.37900863959544;215.10917487644176;0.06530047967688302;13222.377656062306;0.0;0.0;51.38208919795221;215.19413592860107;0.06530047967688302;97110.088707965;0.0;0.0;"Zustand 3: Temperatur 421.388 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.695 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.704 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.678 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.077 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
