config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0980531456747305e-17;`gtol` termination condition is satisfied.;4;5.324916412375366e-07;6.4777359403957345e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.76973883885876;119.10744387232455;147.62157941790014;51.406181163493386;0.10080113730589252;0.272169923428063;0.22168388914333975;0.27930038970918536;164.41209375148293;161.10914129404796;164.76920881996253;160.72197744392747;35.63991392343369;0.5051199562073144;7.953640241879189;29.833259195662833;0.005549278177371883;0.024499502007784908;16.441209322993448;16.110914125464664;6.590768353391491;10.714798493126118;3.2399921797994766;96.02550040624322;0.017823617712555608;2679.4615734012395;265.4095060159292;221.60154854186325;0.010433569170339774;0.5749452993962805;0.5891132149665389;0.22923034332238304;-1.4557244298885053e-09;-5.436055516838678e-08;6.766950377823377e-08;-3.688860106265679e-09;-1.48247352171893e-08;3.940132842217281e-08;4.703571221398306e-08;5.215484577547613e-07;-1.4557244298885053e-11;-5.436055516838678e-10;6.766950377823378e-10;-3.688860106265679e-09;-1.48247352171893e-10;3.940132842217281e-10;4.703571221398306e-10;5.215484577547613e-09;144.83325919566283;115.0;105.14538224760992;115.0;105.38744154043496;39.63571419222774;19.941806659706458;13.376410272124474;56.38978621401549;21.406181163493386;4.579001794311239;9.119881841366691;16.230261161141243;53.978181340942;0.7548308542243376;8.660535283642616;4.0;0.5200000000000001;97045.45197927285;13240.043532892329;7.329692816959565;0.7548308542243376;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.76973883885876;2673.6246022160585;0.06537886856662012;97045.45197927285;0.0;0.0;135.0;4.0;144.83325919566283;4.0;115.0;4.0;105.14538224760992;4.0;115.0;4.0;105.38744154043496;4.0;30.0;4.0;39.63571419222774;4.0;98.76973883885876;2673.6246022160585;0.006590264307287775;97045.45197927285;0.0;0.0;96.02550040624322;265.4095060159262;0.5853788685666202;13240.043532892329;0.5786130862335607;0.22168388914333975;164.7750658553693;376.45676098618526;0.526590264307288;97045.45197927285;0.6432095319719994;0.272169923428063;98.76973883885876;2673.6246022160585;0.05878860425933234;97045.45197927285;0.0;0.0;119.10744387232455;265.4095060159262;0.5853788685666202;97045.45197927285;0.5786130862335607;0.22168388914333975;148.37641027212447;326.2930052968327;0.5853788685666202;97045.45197927285;0.5786130862335607;0.22168388914333975;147.62157941790014;347.3434087472679;0.5200000000000001;97045.45197927285;0.6513612956870037;0.27930038970918536;110.44690858868194;278.8051127378652;0.5200000000000001;97045.45197927285;0.6513612956870037;0.27930038970918536;110.42099820568876;278.7579983109272;0.5200000000000001;13240.043532892329;0.6513612956870037;0.27930038970918536;96.02550040624322;2679.4615734012395;0.06537886856662012;13240.043532892329;0.0;0.0;51.406181163493386;215.22282430327877;0.06537886856662012;13240.043532892329;0.0;0.0;51.40926019949296;215.30770307678824;0.06537886856662012;97045.45197927285;0.0;0.0;"Zustand 3: Temperatur 421.526 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.772 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.597 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.571 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.925 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5394729138515652e-17;`gtol` termination condition is satisfied.;4;4.407300044138511e-07;5.548824945610675e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.75210283626018;118.98875595440535;147.6913819900863;51.4320910462651;0.10143889987604812;0.2717657742693614;0.22213949012236936;0.2787969929888699;164.5036678993474;161.30414659776255;164.8806790712997;160.89661992840647;36.53248380185499;0.5049574307493284;8.097346930796768;29.83873611838203;0.005550486534119479;0.02496500979520512;16.450366746781217;16.130414656504158;6.595227163344508;10.726441325946215;3.3211348950915975;96.17131580863594;0.017593546012062134;2679.738054032174;265.3219852270082;222.08312006447605;0.010476139207910351;0.5849773981703936;0.5896299812218313;0.22960783181879513;-1.0744116707428475e-09;-4.415258558765345e-08;5.743137876379478e-08;-3.3713945524205258e-09;-1.2312995067986776e-08;3.272097615081293e-08;3.9213233549162396e-08;4.3153522710781544e-07;-1.0744116707428474e-11;-4.4152585587653446e-10;5.743137876379478e-10;-3.3713945524205258e-09;-1.2312995067986776e-10;3.272097615081293e-10;3.9213233549162397e-10;4.315352271078154e-09;144.83873611838203;115.0;105.13871536654904;115.0;105.37699641576518;39.64737718886141;19.788803317431416;13.510338257384944;56.523938619774526;21.4320910462651;4.683574683106997;8.967399557913097;16.24789716373982;53.94182778471696;0.8189562672986312;8.646451374832736;4.0;0.5300000000000001;96983.92572698423;13256.907346611675;7.315727808248754;0.8189562672986312;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.75210283626018;2673.5966566543875;0.06545353737830384;96983.92572698423;0.0;0.0;135.0;4.0;144.83873611838203;4.0;115.0;4.0;105.13871536654904;4.0;115.0;4.0;105.37699641576518;4.0;30.0;4.0;39.64737718886141;4.0;98.75210283626018;2673.5966566543875;0.006639534824650936;96983.92572698423;0.0;0.0;96.17131580863594;265.32198522700645;0.595453537378304;13256.907346611675;0.5792562990171136;0.22213949012236936;164.62753943581345;376.00313172127505;0.5366395348246511;96983.92572698423;0.6427409709620133;0.2717657742693614;98.75210283626018;2673.5966566543875;0.058814002553652905;96983.92572698423;0.0;0.0;118.98875595440535;265.32198522700645;0.595453537378304;96983.92572698423;0.5792562990171136;0.22213949012236936;148.51033825738494;326.6743519669913;0.595453537378304;96983.92572698423;0.5792562990171136;0.22213949012236936;147.6913819900863;347.22020310947414;0.5300000000000001;96983.92572698423;0.6507928533932166;0.2787969929888699;110.34230457957261;278.29098838696586;0.5300000000000001;96983.92572698423;0.6507928533932166;0.2787969929888699;110.316425316893;278.24388459489944;0.5300000000000001;13256.907346611675;0.6507928533932166;0.2787969929888699;96.17131580863594;2679.738054032174;0.06545353737830384;13256.907346611675;0.0;0.0;51.4320910462651;215.33119294126064;0.06545353737830384;13256.907346611675;0.0;0.0;51.435168631048214;215.41599334711248;0.06545353737830384;96983.92572698423;0.0;0.0;"Zustand 3: Temperatur 421.660 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.841 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.492 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.466 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.778 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1419846706420627e-17;`gtol` termination condition is satisfied.;4;3.656585792774667e-07;4.779089182348584e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.73527444616451;118.87475035872484;147.75469608710563;51.45684151966492;0.10209336453809077;0.2713712477471723;0.22257936852119356;0.278307969448956;164.58211481197543;161.4904258504013;164.9782932221691;161.06326494058897;37.42335869667983;0.5047887629398979;8.24115479147261;29.843427919376495;0.005551629225402896;0.0254308696720839;16.458211445408704;16.149042582320305;6.599131729303287;10.737550993850412;3.402123521156447;96.3117409265297;0.017372760032609045;2680.004336184524;265.24070721980075;222.54790637411236;0.01051963700312819;0.5950051606330911;0.5901283243138454;0.22997241275780833;-7.211440333776409e-10;-3.6041086559635005e-08;4.885677640231734e-08;-3.0773398829175846e-09;-1.0413060635983129e-08;2.7198240104553406e-08;3.283278715571214e-08;3.5788838204098283e-07;-7.2114403337764085e-12;-3.6041086559635005e-10;4.885677640231734e-10;-3.0773398829175846e-09;-1.0413060635983129e-10;2.719824010455341e-10;3.283278715571214e-10;3.5788838204098283e-09;144.8434279193765;115.0;105.13287719963103;115.0;105.36702960881644;39.65851829248811;19.64051639376811;13.639753488573433;56.65322263404158;21.45684151966492;4.78584281132629;8.821136273101331;16.26472555383549;53.90711189036625;0.8850574014678045;8.634743702503158;4.0;0.5400000000000001;96925.24711374546;13273.03372179062;7.302418508484705;0.8850574014678045;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.73527444616451;2673.5699892533426;0.0655247976362191;96925.24711374546;0.0;0.0;135.0;4.0;144.8434279193765;4.0;115.0;4.0;105.13287719963103;4.0;115.0;4.0;105.36702960881644;4.0;30.0;4.0;39.65851829248811;4.0;98.73527444616451;2673.5699892533426;0.006689647051359145;96925.24711374546;0.0;0.0;96.3117409265297;265.2407072198014;0.6055247976362192;13273.03372179062;0.5798761665470953;0.22257936852119356;164.4839443131446;375.56117481731826;0.5466896470513593;96925.24711374546;0.6422828809246669;0.2713712477471723;98.73527444616451;2673.5699892533426;0.058835150584859955;96925.24711374546;0.0;0.0;118.87475035872484;265.2407072198014;0.6055247976362192;96925.24711374546;0.5798761665470953;0.22257936852119356;148.63975348857343;327.04388826667014;0.6055247976362192;96925.24711374546;0.5798761665470953;0.22257936852119356;147.75469608710563;347.0929010383692;0.5400000000000001;96925.24711374546;0.6502396266712895;0.278307969448956;110.24000665622168;277.7903849320711;0.5400000000000001;96925.24711374546;0.6502396266712895;0.278307969448956;110.21415718867371;277.74329072897467;0.5400000000000001;13273.03372179062;0.6502396266712895;0.278307969448956;96.3117409265297;2680.004336184524;0.0655247976362191;13273.03372179062;0.0;0.0;51.45684151966492;215.4347125289939;0.0655247976362191;13273.03372179062;0.0;0.0;51.459917718450185;215.51943815082984;0.0655247976362191;96925.24711374546;0.0;0.0;"Zustand 3: Temperatur 421.790 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.905 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.390 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.364 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.634 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.548445012836962e-18;`gtol` termination condition is satisfied.;4;3.0371307085118127e-07;4.134838573109466e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.71918578063003;118.76534024069349;147.81181771300004;51.480527396186744;0.10276475346461932;0.2709859944365468;0.2230042301358485;0.2778327382166088;164.6481914475786;161.6686926381076;165.0628495817837;161.22258474815396;38.31234360116807;0.5046139794309281;8.385049368372105;29.84737987126664;0.005552712290093647;0.02589704306929586;16.46481911504635;16.16686926156074;6.602513983633409;10.748172314712209;3.482940330067416;96.44708178145754;0.01716085043628189;2680.2609961244357;265.16551847800895;222.99677469157294;0.01056409829086824;0.6050288369248227;0.5906091601117887;0.23032469885483106;-3.8915715094844927e-10;-2.9573513415925845e-08;4.169891099081724e-08;-2.8059783385714354e-09;-9.051518645719625e-09;2.2500159957417054e-08;2.747083271970041e-08;2.9711509341723286e-07;-3.891571509484493e-12;-2.9573513415925843e-10;4.169891099081724e-10;-2.8059783385714354e-09;-9.051518645719624e-11;2.2500159957417054e-10;2.747083271970041e-10;2.9711509341723286e-09;144.84737987126664;115.0;105.1278200010895;115.0;105.35750091219177;39.669180181704974;19.496712578022766;13.764828510106383;56.77790159975257;21.480527396186744;4.885834381865607;8.680738219631962;16.280814219369972;53.873898643428504;0.9530107971063444;8.625353728165237;4.0;0.5500000000000002;96869.17534626002;13288.482182232869;7.289709540776391;0.9530107971063444;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.71918578063003;2673.544492644071;0.06559293521569076;96869.17534626002;0.0;0.0;135.0;4.0;144.84737987126664;4.0;115.0;4.0;105.1278200010895;4.0;115.0;4.0;105.35750091219177;4.0;30.0;4.0;39.669180181704974;4.0;98.71918578063003;2673.544492644071;0.006740641816461207;96869.17534626002;0.0;0.0;96.44708178145754;265.16551847800736;0.6155929352156909;13288.482182232869;0.5804738046488122;0.2230042301358485;164.3440924492894;375.13038255393354;0.5567406418164613;96869.17534626002;0.6418349033397166;0.2709859944365468;98.71918578063003;2673.544492644071;0.05885229339922955;96869.17534626002;0.0;0.0;118.76534024069349;265.16551847800736;0.6155929352156909;96869.17534626002;0.5804738046488122;0.2230042301358485;148.76482851010638;327.4020085503702;0.6155929352156909;96869.17534626002;0.5804738046488122;0.2230042301358485;147.81181771300004;346.9616803351714;0.5500000000000002;96869.17534626002;0.6497010422174214;0.2778327382166088;110.13998651252825;277.3028737868856;0.5500000000000002;96869.17534626002;0.6497010422174214;0.2778327382166088;110.1141656181344;277.2557882540323;0.5500000000000002;13288.482182232869;0.6497010422174214;0.2778327382166088;96.44708178145754;2680.2609961244357;0.06559293521569076;13288.482182232869;0.0;0.0;51.480527396186744;215.5337795958766;0.06559293521569076;13288.482182232869;0.0;0.0;51.48360226876326;215.61843371711444;0.06559293521569076;96869.17534626002;0.0;0.0;"Zustand 3: Temperatur 421.915 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.962 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.290 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.264 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.494 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.4633083966696174e-18;`gtol` termination condition is satisfied.;4;2.5281747829919816e-07;3.595360453882091e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.70377452240126;118.66043148640676;147.86303289389429;51.5032358099856;0.10345323407421744;0.2706096809217982;0.22341474152170732;0.2773707457559654;164.70260022636222;161.83960275790446;165.13508929550179;161.37519645463044;39.199262075490395;0.5044331140992104;8.529016823618502;29.850633984830267;0.005553741182255787;0.026363492808147097;16.470259997916923;16.183960273921407;6.605403572125234;10.758346428774015;3.563569281821965;96.57762325507014;0.01695742684542735;2680.508570435094;265.09625732029946;223.43053630299798;0.010609553370655611;0.6150486592441036;0.5910733454543534;0.23066526516004054;-1.4409096138479072e-10;-2.4551219723889517e-08;3.557417471711233e-08;-2.556482470161825e-09;-7.629068932146765e-09;1.869040033852798e-08;2.3020220396574587e-08;2.471929860803357e-07;-1.4409096138479071e-12;-2.4551219723889515e-10;3.5574174717112326e-10;-2.556482470161825e-09;-7.629068932146765e-11;1.869040033852798e-10;2.3020220396574588e-10;2.471929860803357e-09;144.85063398483027;115.0;105.12349944404895;115.0;105.34837341778524;39.67940207882202;19.35717339881961;13.88572795038533;56.898221176248114;21.503235809985597;4.983580650023612;8.54587618897881;16.29622547759874;53.84206400676692;1.0226950564910453;8.618218688134846;4.0;0.5600000000000002;96815.48967077302;13303.307578331149;7.277550270916774;1.0226950564910453;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.70377452240126;2673.520068253592;0.06565821261475902;96815.48967077302;0.0;0.0;135.0;4.0;144.85063398483027;4.0;115.0;4.0;105.12349944404895;4.0;115.0;4.0;105.34837341778524;4.0;30.0;4.0;39.67940207882202;4.0;98.70377452240126;2673.520068253592;0.006792554438529401;96815.48967077302;0.0;0.0;96.57762325507014;265.0962573202957;0.6256582126147592;13303.307578331149;0.5810502624385292;0.22341474152170732;164.20780738364988;374.71027568003194;0.5667925544385296;96815.48967077302;0.6413966950452175;0.2706096809217982;98.70377452240126;2673.520068253592;0.058865658176229615;96815.48967077302;0.0;0.0;118.66043148640676;265.0962573202957;0.6256582126147592;96815.48967077302;0.5810502624385292;0.22341474152170732;148.88572795038533;327.7490944207124;0.6256582126147592;96815.48967077302;0.5810502624385292;0.22341474152170732;147.86303289389429;346.8267209937709;0.5600000000000002;96815.48967077302;0.6491765511368336;0.2773707457559654;110.04221279827192;276.8280387158522;0.5600000000000002;96815.48967077302;0.6491765511368336;0.2773707457559654;110.01641934997639;276.7809610501234;0.5600000000000002;13303.307578331149;0.6491765511368336;0.2773707457559654;96.57762325507014;2680.508570435094;0.06565821261475902;13303.307578331149;0.0;0.0;51.5032358099856;215.62875856026892;0.06565821261475902;13303.307578331149;0.0;0.0;51.50630941101832;215.71334418880014;0.06565821261475902;96815.48967077302;0.0;0.0;"Zustand 3: Temperatur 422.036 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.013 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.192 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.166 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.358 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.9286495328121145e-18;`gtol` termination condition is satisfied.;4;2.1074223723255613e-07;3.1396335877971857e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.68898343233741;118.55992430654658;147.90861732320747;51.52504688842521;0.10415892493600062;0.2702419888402332;0.22381153248733646;0.2769214644946319;164.74599356199982;162.00375927144867;165.19570105272777;161.5216668768896;40.08395461622158;0.5042462070687653;8.673043908684887;29.853229280023925;0.005554720834049077;0.02683018306677278;16.47459933560635;16.20037592559155;6.6078280423720654;10.768111123840917;3.6439958760637277;96.70363076679206;0.016762117096738124;2680.7475591575985;265.0327561303355;223.8499507230599;0.010656027680735591;0.6250648433307928;0.5915216826765625;0.23099465179560327;6.973266408749623e-11;-2.0479419049479475e-08;3.0358364710991737e-08;-2.327361525722438e-09;-6.573856126124156e-09;1.553317474645155e-08;1.927585913108487e-08;2.0593634530996496e-07;6.973266408749623e-13;-2.0479419049479476e-10;3.0358364710991735e-10;-2.327361525722438e-09;-6.573856126124155e-11;1.553317474645155e-10;1.9275859131084872e-10;2.0593634530996497e-09;144.85322928002392;115.0;105.11987433895166;115.0;105.33961322506639;39.68922005212016;19.221694063789073;14.00260889287955;57.0144107146719;21.52504688842521;5.07911538238659;8.416243572159601;16.31101656766259;53.81149395707064;1.0939915696720846;8.613272647046813;4.0;0.5700000000000002;96763.98756504567;13317.560477466319;7.265894360215072;1.0939915696720846;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.68898343233741;2673.4966255288973;0.06572087101152824;96763.98756504567;0.0;0.0;135.0;4.0;144.85322928002392;4.0;115.0;4.0;105.11987433895166;4.0;115.0;4.0;105.33961322506639;4.0;30.0;4.0;39.68922005212016;4.0;98.68898343233741;2673.4966255288973;0.006845415270418349;96763.98756504567;0.0;0.0;96.70363076679206;265.032756130336;0.6357208710115284;13317.560477466319;0.5816065269662783;0.22381153248733646;164.074923343813;374.300401382362;0.5768454152704185;96763.98756504567;0.6409679273658166;0.2702419888402332;98.68898343233741;2673.4966255288973;0.05887545574110989;96763.98756504567;0.0;0.0;118.55992430654658;265.032756130336;0.6357208710115284;96763.98756504567;0.5816065269662783;0.22381153248733646;149.00260889287955;328.08551472931345;0.6357208710115284;96763.98756504567;0.5816065269662783;0.22381153248733646;147.90861732320747;346.6882032909541;0.5700000000000002;96763.98756504567;0.6486656279105129;0.2769214644946319;109.94665165949976;276.3654758941965;0.5700000000000002;96763.98756504567;0.6486656279105129;0.2769214644946319;109.92088461761341;276.3184053975881;0.5700000000000002;13317.560477466319;0.6486656279105129;0.2769214644946319;96.70363076679206;2680.7475591575985;0.06572087101152824;13317.560477466319;0.0;0.0;51.52504688842521;215.71998453779068;0.06572087101152824;13317.560477466319;0.0;0.0;51.52811926799575;215.80450442848226;0.06572087101152824;96763.98756504567;0.0;0.0;"Zustand 3: Temperatur 422.153 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.059 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.097 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.071 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.225 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.8222117642518866e-18;`gtol` termination condition is satisfied.;4;1.7710379087843852e-07;2.764855064646929e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.67475990296282;118.4637146235304;147.94883614561445;51.54603436146732;0.10488190123251362;0.26988261400906083;0.22419519841524407;0.27648439151627546;164.77897796061092;162.16171709190863;165.245325351227;161.66251696647512;40.96627713994666;0.5040533038068634;8.817117936642;29.855202031137026;0.005555655711141201;0.027297079341912257;16.477897778768906;16.216171707881724;6.609813014272874;10.777501130001898;3.724207014295762;96.82535180674267;0.016574566504996353;2680.9784286615754;264.9748432862599;224.25572952508804;0.01070354232216797;0.6350775898082813;0.5919549237473088;0.23131336647319442;2.355946548959764e-10;-1.7306724942045548e-08;2.6201490754829138e-08;-2.1232755553768357e-09;-5.59487034479389e-09;1.309138042415725e-08;1.6446648487544735e-08;1.7292185816586425e-07;2.355946548959764e-12;-1.7306724942045548e-10;2.6201490754829137e-10;-2.1232755553768357e-09;-5.5948703447938896e-11;1.309138042415725e-10;1.6446648487544734e-10;1.7292185816586425e-09;144.85520203113703;115.0;105.11690637851513;115.0;105.3311891766462;39.69866729018594;19.0900824072217;14.115621233233185;57.126684516556736;21.54603436146732;5.172474382341477;8.291554571772451;16.32524009703718;53.78208361127622;1.1667850876187345;8.610447411178313;4.0;0.5800000000000002;96714.48310492141;13331.287520886535;7.254699364438422;1.1667850876187345;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.67475990296282;2673.474081233449;0.06578113213044912;96714.48310492141;0.0;0.0;135.0;4.0;144.85520203113703;4.0;115.0;4.0;105.11690637851513;4.0;115.0;4.0;105.3311891766462;4.0;30.0;4.0;39.69866729018594;4.0;98.67475990296282;2673.474081233449;0.006899250203068692;96714.48310492141;0.0;0.0;96.82535180674267;264.97484328626035;0.6457811321304493;13331.287520886535;0.582143527495699;0.22419519841524407;163.94528443835873;373.9003314364746;0.5868992502030689;96714.48310492141;0.6405482853177713;0.26988261400906083;98.67475990296282;2673.474081233449;0.058881881927380426;96714.48310492141;0.0;0.0;118.4637146235304;264.97484328626035;0.6457811321304493;96714.48310492141;0.582143527495699;0.22419519841524407;149.11562123323318;328.41162565987634;0.6457811321304493;96714.48310492141;0.582143527495699;0.22419519841524407;147.94883614561445;346.5463062053423;0.5800000000000002;96714.48310492141;0.6481677693941134;0.27648439151627546;109.85326721235208;275.9147938954957;0.5800000000000002;96714.48310492141;0.6481677693941134;0.27648439151627546;109.82752561765852;275.86772996559586;0.5800000000000002;13331.287520886535;0.6481677693941134;0.27648439151627546;96.82535180674267;2680.9784286615754;0.06578113213044912;13331.287520886535;0.0;0.0;51.54603436146732;215.8077658896227;0.06578113213044912;13331.287520886535;0.0;0.0;51.549105565369985;215.89222256483046;0.06578113213044912;96714.48310492141;0.0;0.0;"Zustand 3: Temperatur 422.266 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.099 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.003 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.978 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.095 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.0650590460842757e-18;`gtol` termination condition is satisfied.;4;1.519547566115624e-07;2.475907529001952e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.66105555417846;118.37169527124325;147.98394386225533;51.56626611419176;0.10562219972300961;0.26953126561442003;0.22456630242598008;0.27605904731939784;164.80211772922075;162.313987141862;165.28455836076802;161.79822581243357;41.846099582624674;0.5038544542960486;8.961226755483166;29.856585988589757;0.005556549861517207;0.02776414840793209;16.480211758091937;16.231398713085845;6.611382334628297;10.786548386558911;3.8041908724844586;96.9430173369949;0.016394437136305697;2681.2016142699326;264.9223448167393;224.64853986643269;0.01075211453482805;0.6450870853982609;0.5923737740573966;0.23162188681302184;3.8828318338346435e-10;-1.4704369277751539e-08;2.3105883428797824e-08;-1.954859440989054e-09;-4.9394088819099125e-09;1.1003550071109203e-08;1.4049902574697626e-08;1.483013818415202e-07;3.882831833834644e-12;-1.470436927775154e-10;2.3105883428797824e-10;-1.954859440989054e-09;-4.939408881909913e-11;1.1003550071109203e-10;1.4049902574697626e-10;1.483013818415202e-09;144.85658598858976;115.0;105.11455990665263;115.0;105.3230726188736;39.70777435058983;18.962157931667093;14.2249080241304;57.23524298640507;21.566266114191762;5.263695074854354;8.171542569657731;16.33894444582154;53.753736434582606;1.2409641618750697;8.609673313555447;4.0;0.5900000000000002;96666.80548950506;13344.531749445472;7.243926374076184;1.2409641618750697;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.66105555417846;2673.4523588098814;0.06583919993308873;96666.80548950506;0.0;0.0;135.0;4.0;144.85658598858976;4.0;115.0;4.0;105.11455990665263;4.0;115.0;4.0;105.3230726188736;4.0;30.0;4.0;39.70777435058983;4.0;98.66105555417846;2673.4523588098814;0.006954081124935859;96666.80548950506;0.0;0.0;96.9430173369949;264.922344816739;0.6558391999330889;13344.531749445472;0.5826621394574164;0.22456630242598008;163.81874392025685;373.50966051043105;0.5969540811249361;96666.80548950506;0.6401374668681376;0.26953126561442003;98.66105555417846;2673.4523588098814;0.05888511880815287;96666.80548950506;0.0;0.0;118.37169527124325;264.922344816739;0.6558391999330889;96666.80548950506;0.5826621394574164;0.22456630242598008;149.2249080241304;328.72777088290576;0.6558391999330889;96666.80548950506;0.5826621394574164;0.22456630242598008;147.98394386225533;346.4012061314948;0.5900000000000002;96666.80548950506;0.6476824938526334;0.27605904731939784;109.76202195768781;275.47561361922976;0.5900000000000002;96666.80548950506;0.6476824938526334;0.27605904731939784;109.73630492514565;275.4285557405722;0.5900000000000002;13344.531749445472;0.6476824938526334;0.27605904731939784;96.9430173369949;2681.2016142699326;0.06583919993308873;13344.531749445472;0.0;0.0;51.56626611419176;215.89238653297727;0.06583919993308873;13344.531749445472;0.0;0.0;51.56933618429099;215.97678230126067;0.06583919993308873;96666.80548950506;0.0;0.0;"Zustand 3: Temperatur 422.375 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.134 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.912 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.886 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.969 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.4773175386238546e-18;`gtol` termination condition is satisfied.;4;1.3085714954187398e-07;2.2259009585441374e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.64782586809991;118.28375702804175;148.01418434261382;51.58580468653162;0.106379823085436;0.2691876654301975;0.2249253774048971;0.27564497464749615;164.81593832862487;162.4610401151834;165.31395542081034;161.92923425826788;42.723304614162956;0.5036497122835681;9.105358723109735;29.857412579463187;0.005557406958547154;0.028231358275351982;16.48159382010043;16.24610401056936;6.612558217003989;10.795282283060354;3.883936784252591;97.0568430738141;0.016221407092258642;2681.417522661435;264.87508581671847;225.0290077394198;0.010801758128089589;0.6550935040187141;0.5927788959008844;0.2319206624888437;5.038387485001294e-10;-1.2615544164873427e-08;2.0313649429226643e-08;-1.8007220714544303e-09;-4.289375965527142e-09;9.489809826845885e-09;1.23625625292334e-08;1.276205807698716e-07;5.038387485001295e-12;-1.2615544164873426e-10;2.0313649429226642e-10;-1.8007220714544303e-09;-4.2893759655271426e-11;9.489809826845885e-11;1.23625625292334e-10;1.276205807698716e-09;144.8574125794632;115.0;105.11280170928165;115.0;105.31523718551028;39.71656938487939;18.83775092745924;14.33060581162863;57.3402736889347;21.585804686531617;5.352816143298639;8.055958635467562;16.352174131900085;53.72636352447887;1.3164214690148128;8.6108798843253;4.0;0.6000000000000002;96620.79771254626;13357.332899955349;7.233539692109437;1.3164214690148128;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.64782586809991;2673.4313878042035;0.06589526214680352;96620.79771254626;0.0;0.0;135.0;4.0;144.8574125794632;4.0;115.0;4.0;105.11280170928165;4.0;115.0;4.0;105.31523718551028;4.0;30.0;4.0;39.71656938487939;4.0;98.64782586809991;2673.4313878042035;0.0070099263293453866;96620.79771254626;0.0;0.0;97.0568430738141;264.8750858167185;0.6658952621468037;13357.332899955349;0.5831631881147765;0.2249253774048971;163.69516350692243;373.12800458205913;0.6070099263293456;96620.79771254626;0.6397351822119677;0.2691876654301975;98.64782586809991;2673.4313878042035;0.05888533581745814;96620.79771254626;0.0;0.0;118.28375702804175;264.8750858167185;0.6658952621468037;96620.79771254626;0.5831631881147765;0.2249253774048971;149.33060581162863;329.0342817785966;0.6658952621468037;96620.79771254626;0.5831631881147765;0.2249253774048971;148.01418434261382;346.2530758633632;0.6000000000000002;96620.79771254626;0.6472093400400913;0.27564497464749615;109.67287714371645;275.0475681739314;0.6000000000000002;96620.79771254626;0.6472093400400913;0.27564497464749615;109.64718385670136;275.00051591013914;0.6000000000000002;13357.332899955349;0.6472093400400913;0.27564497464749615;97.0568430738141;2681.417522661435;0.06589526214680352;13357.332899955349;0.0;0.0;51.58580468653162;215.97410803099268;0.06589526214680352;13357.332899955349;0.0;0.0;51.588873661031414;216.05844500420582;0.06589526214680352;96620.79771254626;0.0;0.0;"Zustand 3: Temperatur 422.481 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.164 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.823 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.797 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.845 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.008187454896984e-18;`gtol` termination condition is satisfied.;4;1.127229210493929e-07;2.004089546351152e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.63502985472076;118.19978949645957;148.03979090929903;51.604707731129395;0.1071547442394328;0.2688515471714366;0.22527292786590383;0.27524173735432567;164.82092945072233;162.60330992203492;165.33403425320293;162.05594821165673;43.597786450359756;0.5034391346058164;9.249502681585085;29.857711091550357;0.005558230339243103;0.028698678144404455;16.48209293408551;16.260330991400874;6.6133613702809315;10.803729880066433;3.963435132841375;97.16703065722209;0.01605516980850771;2681.6265340622044;264.8328916259695;225.39772094278797;0.010852483870648078;0.6650970077938558;0.5931709116282655;0.23221011717696555;5.86084070164361e-10;-1.0895369939589727e-08;1.7921991002367577e-08;-1.6571070626802964e-09;-3.8203609165066155e-09;8.02617705630837e-09;1.0660244242899353e-08;1.098672157695546e-07;5.860840701643611e-12;-1.0895369939589728e-10;1.7921991002367576e-10;-1.6571070626802964e-09;-3.8203609165066157e-11;8.02617705630837e-11;1.0660244242899352e-10;1.098672157695546e-09;144.85771109155036;115.0;105.11160082217685;115.0;105.30765859978129;39.725078344619305;18.71670168828075;14.432844945368345;57.44195231260278;21.604707731129395;5.439877214350702;7.944570164954769;16.364970145279244;53.699882954874454;1.3930540360693158;8.613996415850409;4.0;0.6100000000000002;96576.31534960061;13369.72767852261;7.223506541927753;1.3930540360693158;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.63502985472076;2673.411103338414;0.0659494916645037;96576.31534960061;0.0;0.0;135.0;4.0;144.85771109155036;4.0;115.0;4.0;105.11160082217685;4.0;115.0;4.0;105.30765859978129;4.0;30.0;4.0;39.725078344619305;4.0;98.63502985472076;2673.411103338414;0.0070668009120304996;96576.31534960061;0.0;0.0;97.16703065722209;264.8328916259703;0.6759494916645039;13369.72767852261;0.5836474519166064;0.22527292786590383;163.5744127798311;372.7549995587308;0.6170668009120307;96576.31534960061;0.639341153191715;0.2688515471714366;98.63502985472076;2673.411103338414;0.0588826907524732;96576.31534960061;0.0;0.0;118.19978949645957;264.8328916259703;0.6759494916645039;96576.31534960061;0.5836474519166064;0.22527292786590383;149.43284494536834;329.3314776712111;0.6759494916645039;96576.31534960061;0.5836474519166064;0.22527292786590383;148.03979090929903;346.1020837644081;0.6100000000000002;96576.31534960061;0.6467478662857589;0.27524173735432567;109.58579308060916;274.6303026992054;0.6100000000000002;96576.31534960061;0.6467478662857589;0.27524173735432567;109.5601227856493;274.58325568585394;0.6100000000000002;13369.72767852261;0.6467478662857589;0.27524173735432567;97.16703065722209;2681.6265340622044;0.0659494916645037;13369.72767852261;0.0;0.0;51.604707731129395;216.05317150733202;0.0659494916645037;13369.72767852261;0.0;0.0;51.60777564490684;216.1374516162299;0.0659494916645037;96576.31534960061;0.0;0.0;"Zustand 3: Temperatur 422.583 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.190 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.736 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.710 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.724 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6318056837996117e-18;`gtol` termination condition is satisfied.;4;9.70922906512535e-08;1.8065468074753068e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.62262975076055;118.11968185214084;148.06098650144077;51.623028426338465;0.1079469099618753;0.2685226558413884;0.22560943170637596;0.27484891934285727;164.81754780027086;162.74119679837344;165.34527786995545;162.17874162793822;44.469449773301726;0.503222780585504;9.393647933661525;29.85750883972912;0.005559023038081665;0.029166078360701682;16.481754770571822;16.2741196791469;6.613811114930595;10.811916107908443;4.0426772529741175;97.27376872297481;0.015895433367232568;2681.829004255129;264.7955888231479;225.75523182853343;0.010904299840701848;0.6750977479663351;0.5935504065595943;0.23249065036869176;6.48164188987721e-10;-9.413568591298827e-09;1.5812247511348687e-08;-1.52353279991857e-09;-3.3094238460762426e-09;6.904429028509185e-09;9.311577287007822e-09;9.455263239033229e-08;6.48164188987721e-12;-9.413568591298827e-11;1.5812247511348686e-10;-1.52353279991857e-09;-3.309423846076243e-11;6.904429028509185e-11;9.311577287007821e-11;9.45526323903323e-10;144.85750883972912;115.0;105.11092835706006;115.0;105.30031449593673;39.73332516736684;18.598859782407544;14.531749884263263;57.540443555607965;21.623028426338465;5.524918583299325;7.837159634085253;16.377370249239448;53.67421918480147;1.470763382822497;8.618952437395649;4.0;0.6200000000000002;96533.22546787646;13381.750008266576;7.213796805966563;1.470763382822497;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.62262975076055;2673.391445635353;0.06600204780703678;96533.22546787646;0.0;0.0;135.0;4.0;144.85750883972912;4.0;115.0;4.0;105.11092835706006;4.0;115.0;4.0;105.30031449593673;4.0;30.0;4.0;39.73332516736684;4.0;98.62262975076055;2673.391445635353;0.007124717111925588;96533.22546787646;0.0;0.0;97.27376872297481;264.79558882314905;0.686002047807037;13381.750008266576;0.5841156656220324;0.22560943170637596;163.45636862213667;372.3902999614614;0.6271247171119259;96533.22546787646;0.6389551126955533;0.2685226558413884;98.62262975076055;2673.391445635353;0.05887733069511119;96533.22546787646;0.0;0.0;118.11968185214084;264.79558882314905;0.686002047807037;96533.22546787646;0.5841156656220324;0.22560943170637596;149.53174988426326;329.619666120671;0.686002047807037;96533.22546787646;0.5841156656220324;0.22560943170637596;148.06098650144077;345.9483931528632;0.6200000000000002;96533.22546787646;0.6462976496336849;0.27484891934285727;109.5007294147452;274.22347416471234;0.6200000000000002;96533.22546787646;0.6462976496336849;0.27484891934285727;109.47508141670068;274.17643210284024;0.6200000000000002;13381.750008266576;0.6462976496336849;0.27484891934285727;97.27376872297481;2681.829004255129;0.06600204780703678;13381.750008266576;0.0;0.0;51.623028426338465;216.12979937344568;0.06600204780703678;13381.750008266576;0.0;0.0;51.62609531113526;216.2140243819535;0.06600204780703678;96533.22546787646;0.0;0.0;"Zustand 3: Temperatur 422.682 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.211 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.651 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.625 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.606 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3290557801328907e-18;`gtol` termination condition is satisfied.;4;8.365299274171357e-08;1.6303716018950347e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.61059074574399;118.04332347486604;148.07798389250087;51.64081585221379;0.10875624418563824;0.26820074713446435;0.22593534183988592;0.2744661235542146;164.8062196343505;162.87507013470764;165.34813723002688;162.29795922154835;45.33820874576267;0.5030007114969801;9.537784220208929;29.856831317843955;0.00555978781698173;0.029633530370236878;16.48062195529546;16.28750701289262;6.61392548932436;10.819863947569381;4.121655341268274;97.37723388334632;0.01574191982638012;2682.0252664186673;264.7630060448859;226.10205982697306;0.010957211740455053;0.6850958657306352;0.5939179316503519;0.23276263903624297;7.042899596854113e-10;-8.18833711946354e-09;1.3999397197039798e-08;-1.399473148477881e-09;-3.0821070140518714e-09;5.781458867204492e-09;8.007646101759747e-09;8.139588203448511e-08;7.042899596854113e-12;-8.18833711946354e-11;1.39993971970398e-10;-1.399473148477881e-09;-3.0821070140518716e-11;5.781458867204492e-11;8.007646101759747e-11;8.139588203448511e-10;144.85683131784396;115.0;105.11075734270173;115.0;105.29318425708442;39.741331945855734;18.484083388804322;14.627439486843855;57.63590193749059;21.64081585221379;5.607980976175895;7.7335234593554105;16.38940925425601;53.64930252016853;1.5494555943429873;8.625678108689158;4.0;0.6300000000000002;96491.40563695261;13393.431256000122;7.204382789789244;1.5494555943429873;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.61059074574399;2673.372359586393;0.06605307747109002;96491.40563695261;0.0;0.0;135.0;4.0;144.85683131784396;4.0;115.0;4.0;105.11075734270173;4.0;115.0;4.0;105.29318425708442;4.0;30.0;4.0;39.741331945855734;4.0;98.61059074574399;2673.372359586393;0.007183684622658746;96491.40563695261;0.0;0.0;97.37723388334632;264.76300604488597;0.6960530774710902;13393.431256000122;0.5845685231868626;0.22593534183988592;163.34091470664828;372.0335777239934;0.637183684622659;96491.40563695261;0.6385768041085051;0.26820074713446435;98.61059074574399;2673.372359586393;0.05886939284843127;96491.40563695261;0.0;0.0;118.04332347486604;264.76300604488597;0.6960530774710902;96491.40563695261;0.5845685231868626;0.22593534183988592;149.62743948684385;329.8991432350067;0.6960530774710902;96491.40563695261;0.5845685231868626;0.22593534183988592;148.07798389250087;345.79216184336843;0.6300000000000002;96491.40563695261;0.6458582850110253;0.2744661235542146;109.41764536617688;273.8267511369266;0.6300000000000002;96491.40563695261;0.6458582850110253;0.2744661235542146;109.3920190238241;273.77971378713255;0.6300000000000002;13393.431256000122;0.6458582850110253;0.2744661235542146;97.37723388334632;2682.0252664186673;0.06605307747109002;13393.431256000122;0.0;0.0;51.64081585221379;216.2041969008313;0.06605307747109002;13393.431256000122;0.0;0.0;51.64388173691589;216.2883684190988;0.06605307747109002;96491.40563695261;0.0;0.0;"Zustand 3: Temperatur 422.777 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.228 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.568 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.542 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.491 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
