config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0840161144434828e-18;`gtol` termination condition is satisfied.;4;7.201058240852925e-08;1.4724239297454268e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.59888073308485;117.97060447648528;148.09098595208593;51.65811533249786;0.10958265096351981;0.2678855868848427;0.22625108771781594;0.2740929710075824;164.78734308423066;163.00527105086624;165.34303367029656;162.4139189316971;46.203986114242824;0.5027729900953084;9.681901698562136;29.855702337573575;0.0055605271920195895;0.03010100667465197;16.47873430142365;16.300527104597744;6.6137213469213245;10.827594594980756;4.2003623746736904;97.47759162504582;0.015594364567366636;2682.215632810634;264.73497465350675;226.438693769975;0.011011223178017726;0.6950914929955052;0.5942740059357651;0.2330264391669337;7.635136967110157e-10;-7.167770377236593e-09;1.2350881206657505e-08;-1.2843849872545832e-09;-2.7365558707970195e-09;4.888789817414363e-09;6.985771960899001e-09;6.999414381425595e-08;7.635136967110156e-12;-7.167770377236593e-11;1.2350881206657504e-10;-1.2843849872545832e-09;-2.7365558707970195e-11;4.888789817414363e-11;6.985771960899001e-11;6.999414381425595e-10;144.85570233757358;115.0;105.1110625795277;115.0;105.28624886772144;39.74911908198959;18.372238690646952;14.720027287925461;57.72847254305623;21.658115332497857;5.68910534425828;7.633470954481879;16.401119266915146;53.62506862430956;1.6290413358395313;8.634104542727528;4.0;0.6400000000000002;96450.74303169898;13404.800439372357;7.195239009184013;1.6290413358395313;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.59888073308485;2673.353794358499;0.0661027161735227;96450.74303169898;0.0;0.0;135.0;4.0;144.85570233757358;4.0;115.0;4.0;105.1110625795277;4.0;115.0;4.0;105.28624886772144;4.0;30.0;4.0;39.74911908198959;4.0;98.59888073308485;2673.353794358499;0.007243710874183754;96450.74303169898;0.0;0.0;97.47759162504582;264.734974653507;0.7061027161735229;13404.800439372357;0.5850066804342934;0.22625108771781594;163.22794102822053;371.6845210917804;0.647243710874184;96450.74303169898;0.6382059808055704;0.2678855868848427;98.59888073308485;2673.353794358499;0.05885900529933895;96450.74303169898;0.0;0.0;117.97060447648528;264.734974653507;0.7061027161735229;96450.74303169898;0.5850066804342934;0.22625108771781594;149.72002728792546;330.1701940003878;0.7061027161735229;96450.74303169898;0.5850066804342934;0.22625108771781594;148.09098595208593;345.6335418243025;0.6400000000000002;96450.74303169898;0.6454293844286102;0.2740929710075824;109.33649993375775;273.4398135219911;0.6400000000000002;96450.74303169898;0.6454293844286102;0.2740929710075824;109.31089465574172;273.3927806990619;0.6400000000000002;13404.800439372357;0.6454293844286102;0.2740929710075824;97.47759162504582;2682.215632810634;0.0661027161735227;13404.800439372357;0.0;0.0;51.65811533249786;216.2765536513171;0.0661027161735227;13404.800439372357;0.0;0.0;51.66118024341188;216.36067314766916;0.0661027161735227;96450.74303169898;0.0;0.0;"Zustand 3: Temperatur 422.870 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.241 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.486 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.461 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.378 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.862267367497322e-19;`gtol` termination condition is satisfied.;4;6.205442441979968e-08;1.3313352220607192e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.58747008375775;117.90141613872083;148.10018594159163;51.67496874588568;0.1104260171187994;0.2675769505523676;0.22655707674826808;0.2737290998884387;164.7612902780593;163.1321147379867;165.3303611296153;162.52691416297336;47.06671239436114;0.5025396802038994;9.825990921963468;29.854144155386336;0.005561243457173979;0.030568480787113595;16.476129021779375;16.313211473388776;6.613214445276083;10.835127610464783;4.278792036418058;97.57499713190111;0.015452515662429995;2682.4003963112013;264.7113292732768;226.76559402981553;0.011066335919451387;0.7050847530813633;0.5946191187741862;0.23328238717717267;7.869331852816686e-10;-6.2374994058700395e-09;1.0947616146950168e-08;-1.1779291431146532e-09;-2.2867538973514456e-09;4.0989505123434355e-09;6.0016134284524014e-09;6.026556320648524e-08;7.869331852816686e-12;-6.23749940587004e-11;1.0947616146950167e-10;-1.1779291431146532e-09;-2.2867538973514457e-11;4.098950512343436e-11;6.001613428452402e-11;6.026556320648524e-10;144.85414415538634;115.0;105.11182050660193;115.0;105.27949077972647;39.75670542691307;18.263199319600005;14.80962176211159;57.81829170498804;21.67496874588568;5.76833268721731;7.536823374700816;16.41252991624225;53.60145807292912;1.709435820519957;8.644164067056863;4.0;0.6500000000000002;96411.13361821153;13415.884416226136;7.186341997819016;1.709435820519957;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.58747008375775;2673.3357030368575;0.06615108900081446;96411.13361821153;0.0;0.0;135.0;4.0;144.85414415538634;4.0;115.0;4.0;105.11182050660193;4.0;115.0;4.0;105.27949077972647;4.0;30.0;4.0;39.75670542691307;4.0;98.58747008375775;2673.3357030368575;0.00730480128643116;96411.13361821153;0.0;0.0;97.57499713190111;264.71132927327744;0.7161510890008147;13415.884416226136;0.5854307575281477;0.22655707674826808;163.11734347498634;371.34283360723447;0.6573048012864314;96411.13361821153;0.6378424056780713;0.2675769505523676;98.58747008375775;2673.3357030368575;0.0588462877143833;96411.13361821153;0.0;0.0;117.90141613872083;264.71132927327744;0.7161510890008147;96411.13361821153;0.5854307575281477;0.22655707674826808;149.8096217621116;330.4330926235634;0.7161510890008147;96411.13361821153;0.5854307575281477;0.22655707674826808;148.10018594159163;345.47267904874644;0.6500000000000002;96411.13361821153;0.6450105762128534;0.2737290998884387;109.25725207166397;273.06235228940153;0.6500000000000002;96411.13361821153;0.6450105762128534;0.2737290998884387;109.23166731278269;273.0153238574214;0.6500000000000002;13415.884416226136;0.6450105762128534;0.2737290998884387;97.57499713190111;2682.4003963112013;0.06615108900081446;13415.884416226136;0.0;0.0;51.67496874588568;216.34704477864784;0.06615108900081446;13415.884416226136;0.0;0.0;51.67803270679735;216.43111359053248;0.06615108900081446;96411.13361821153;0.0;0.0;"Zustand 3: Temperatur 422.960 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.250 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.407 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.382 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.267 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.254280422215799e-19;`gtol` termination condition is satisfied.;4;5.344775863945705e-08;1.2045148751439974e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.57633144051721;117.83565127263103;148.10576783514477;51.691414809313585;0.11128621459893555;0.26727462274275;0.22685369562013816;0.273374164684081;164.72840928495648;163.2558925909888;165.31048818719873;162.63721582365565;47.92632513255455;0.5023008463553821;9.970042820016067;29.852177588813163;0.005561938705533874;0.031035927189225522;16.472840923310574;16.32558925875722;6.612419527571921;10.842481054563207;4.35693864890781;97.66959603906838;0.015316133262808198;2682.579831837774;264.6919082134693;227.08319448946511;0.011122550113748964;0.7150757613593947;0.5949537319084667;0.2335308012170618;8.038512078201165e-10;-5.431353145013418e-09;9.677449952505413e-09;-1.0794935501046155e-09;-2.099312723657931e-09;3.416602112338296e-09;5.207539288676344e-09;5.1850747695425525e-08;8.038512078201165e-12;-5.431353145013418e-11;9.677449952505412e-11;-1.0794935501046155e-09;-2.0993127236579312e-11;3.416602112338296e-11;5.207539288676344e-11;5.185074769542553e-10;144.85217758881316;115.0;105.11300907971298;115.0;105.27289379045123;39.76410840855198;18.15684584619214;14.896326574854868;57.905487630516404;21.691414809313585;5.845703901431818;7.4434130406446;16.423668559482792;53.578415948647375;1.790558739710093;8.655790431857952;4.0;0.6600000000000003;96372.48141500315;13426.70805762957;7.1776701333906345;1.790558739710093;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.57633144051721;2673.3180422998885;0.06619831147314337;96372.48141500315;0.0;0.0;135.0;4.0;144.85217758881316;4.0;115.0;4.0;105.11300907971298;4.0;115.0;4.0;105.27289379045123;4.0;30.0;4.0;39.76410840855198;4.0;98.57633144051721;2673.3180422998885;0.00736695949668741;96372.48141500315;0.0;0.0;97.66959603906838;264.6919082134676;0.7261983114731436;13426.70805762957;0.5858413412653515;0.22685369562013816;163.0090234350053;371.0082331738991;0.6673669594966877;96372.48141500315;0.6374858506906125;0.26727462274275;98.57633144051721;2673.3180422998885;0.058831351976455955;96372.48141500315;0.0;0.0;117.83565127263103;264.6919082134676;0.7261983114731436;96372.48141500315;0.5858413412653515;0.22685369562013816;149.89632657485487;330.68810288284476;0.7261983114731436;96372.48141500315;0.5858413412653515;0.22685369562013816;148.10576783514477;345.3097133208994;0.6600000000000003;96372.48141500315;0.6446015042697875;0.273374164684081;109.17986084077307;272.6940691818832;0.6600000000000003;96372.48141500315;0.6446015042697875;0.273374164684081;109.15429609856818;272.64704504977834;0.6600000000000003;13426.70805762957;0.6446015042697875;0.273374164684081;97.66959603906838;2682.579831837774;0.06619831147314337;13426.70805762957;0.0;0.0;51.691414809313585;216.41583221337746;0.06619831147314337;13426.70805762957;0.0;0.0;51.69447784180386;216.49985155740242;0.06619831147314337;96372.48141500315;0.0;0.0;"Zustand 3: Temperatur 423.046 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.256 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.330 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.304 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.159 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.943740913781603e-19;`gtol` termination condition is satisfied.;4;4.5960502939461464e-08;1.0902972909974237e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.56543953050146;117.77320451028805;148.10790665805382;51.70748933609849;0.11216310257393937;0.26697839675971025;0.22714131153866998;0.27302783536364056;164.68902589759807;163.37687415129503;165.28375993259627;162.74507418099358;48.78276823720377;0.5020565534814222;10.114048680129578;29.849822123062097;0.005562614848216858;0.03150332128891062;16.46890258530614;16.337687414846716;6.61135039737674;10.849671611769272;4.43479711291025;97.76152512490847;0.01518498900872053;2682.7541976431753;264.6765537942552;227.39190435829744;0.01117986449341013;0.7250646258377773;0.5952782813611535;0.23377198237447014;8.338716384059808e-10;-4.8089816573337885e-09;8.537739404346212e-09;-9.887412000253448e-10;-1.8222294784209225e-09;2.8278748231969075e-09;4.45450609731779e-09;4.453667656889593e-08;8.338716384059807e-12;-4.8089816573337884e-11;8.537739404346211e-11;-9.887412000253448e-10;-1.8222294784209225e-11;2.8278748231969076e-11;4.4545060973177896e-11;4.453667656889593e-10;144.8498221230621;115.0;105.1146076595337;115.0;105.26644293175877;39.77134414780471;18.05306531190189;14.980240821093219;57.99018097710376;21.70748933609849;5.9212596504262365;7.35308253462523;16.434560469498535;53.55589147208997;1.8723341630393975;8.668918972336826;4.0;0.6700000000000003;96334.6978213709;13437.294406145984;7.169203480226576;1.8723341630393975;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.56543953050146;2673.300772123221;0.06624449033118718;96334.6978213709;0.0;0.0;135.0;4.0;144.8498221230621;4.0;115.0;4.0;105.1146076595337;4.0;115.0;4.0;105.26644293175877;4.0;30.0;4.0;39.77134414780471;4.0;98.56543953050146;2673.300772123221;0.007430187563975282;96334.6978213709;0.0;0.0;97.76152512490847;264.67655379425446;0.7362444903311874;13437.294406145984;0.5862389872015543;0.22714131153866998;162.902887434964;370.68045119252844;0.6774301875639755;96334.6978213709;0.6371360964667078;0.26697839675971025;98.56543953050146;2673.300772123221;0.0588143027672119;96334.6978213709;0.0;0.0;117.77320451028805;264.67655379425446;0.7362444903311874;96334.6978213709;0.5862389872015543;0.22714131153866998;149.98024082109322;330.93547848279053;0.7362444903311874;96334.6978213709;0.5862389872015543;0.22714131153866998;148.10790665805382;345.14477826029224;0.6700000000000003;96334.6978213709;0.6442018273798205;0.27302783536364056;109.10428553795123;272.33467641496406;0.6700000000000003;96334.6978213709;0.6442018273798205;0.27302783536364056;109.07874034957376;272.2876565324433;0.6700000000000003;13437.294406145984;0.6442018273798205;0.27302783536364056;97.76152512490847;2682.7541976431753;0.06624449033118718;13437.294406145984;0.0;0.0;51.70748933609849;216.48306574227857;0.06624449033118718;13437.294406145984;0.0;0.0;51.71055145966881;216.5670367234184;0.06624449033118718;96334.6978213709;0.0;0.0;"Zustand 3: Temperatur 423.130 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.258 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.254 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.229 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.053 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.879294538148533e-19;`gtol` termination condition is satisfied.;4;3.963088944931736e-08;9.87855711948717e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.5547709946984;117.71397253776496;148.10676883668236;51.723225471140836;0.11305652928904965;0.26668807418427765;0.2274202733789847;0.27268979660058446;164.64344526768298;163.495308877123;165.25049968227557;162.85072055034675;49.635991373996696;0.5018068666460658;10.25800012996742;29.847096008832693;0.005563273631306946;0.031970639379757186;16.464344522933473;16.34953088747032;6.61001998735663;10.856714703093125;4.512362852567314;97.85091294613835;0.015058865461603607;2682.923736507638;264.6651125893588;227.6921098463929;0.011238276552899107;0.7350514476998303;0.5955931791785715;0.23400621578723527;8.274056995105639e-10;-4.243759121891344e-09;7.507281907237484e-09;-9.049199167776578e-10;-1.6401600078097545e-09;2.4197959191951668e-09;3.9498786463809665e-09;3.834824724435748e-08;8.274056995105639e-12;-4.243759121891344e-11;7.507281907237484e-11;-9.049199167776578e-10;-1.6401600078097546e-11;2.4197959191951668e-11;3.9498786463809666e-11;3.834824724435748e-10;144.8470960088327;115.0;105.11659690895482;115.0;105.26012436899839;39.778427564421236;17.951750798738374;15.061459252247005;58.072485381717115;21.723225471140836;5.995040254948947;7.265683962816468;16.4452290053016;53.53383766568567;1.9546904155646416;8.683486732043434;4.0;0.6800000000000003;96297.70100716916;13447.664820546977;7.160923646760873;1.9546904155646416;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.5547709946984;2673.2838555102658;0.06628972425272917;96297.70100716916;0.0;0.0;135.0;4.0;144.8470960088327;4.0;115.0;4.0;105.11659690895482;4.0;115.0;4.0;105.26012436899839;4.0;30.0;4.0;39.778427564421236;4.0;98.5547709946984;2673.2838555102658;0.0074944861515417;96297.70100716916;0.0;0.0;97.85091294613835;264.6651125893602;0.7462897242527294;13447.664820546977;0.5866242216234726;0.2274202733789847;162.79884680757107;370.3592317610125;0.687494486151542;96297.70100716916;0.6367929318981803;0.26668807418427765;98.5547709946984;2673.2838555102658;0.05879523810118747;96297.70100716916;0.0;0.0;117.71397253776496;264.6651125893602;0.7462897242527294;96297.70100716916;0.5866242216234726;0.2274202733789847;150.061459252247;331.1754634101462;0.7462897242527294;96297.70100716916;0.5866242216234726;0.2274202733789847;148.10676883668236;344.97800132979796;0.6800000000000003;96297.70100716916;0.6438112185225783;0.27268979660058446;109.03048580572153;271.9838963692549;0.6800000000000003;96297.70100716916;0.6438112185225783;0.27268979660058446;109.00495974505105;271.93688072310823;0.6800000000000003;13447.664820546977;0.6438112185225783;0.27268979660058446;97.85091294613835;2682.923736507638;0.06628972425272917;13447.664820546977;0.0;0.0;51.723225471140836;216.54888399206345;0.06628972425272917;13447.664820546977;0.0;0.0;51.726286703312724;216.63280761211198;0.06628972425272917;96297.70100716916;0.0;0.0;"Zustand 3: Temperatur 423.211 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.257 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.180 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.155 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.949 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.0078672833593858e-19;`gtol` termination condition is satisfied.;4;3.4093205415668696e-08;8.953063479457058e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.54430423244168;117.65785427772119;148.1025125540682;51.73865390550378;0.11396633371262292;0.2664034644816308;0.2276909127633088;0.2723597470357646;164.59195340844119;163.6114277581739;165.211010557667;162.95436883453957;50.485949419370755;0.5015518508176613;10.40188912082265;29.844016352179494;0.005563916651004275;0.032437858601585344;16.459195337549396;16.361142775620213;6.608440422365946;10.863624588743754;4.589631765737043;97.93788042131786;0.01493755555901753;2683.088676834034;264.6574355980714;227.98417570932708;0.01129778270723747;0.7450363217987173;0.5958988150371362;0.23423377167117063;8.441176646556414e-10;-3.736722931080294e-09;6.628511073358823e-09;-8.278933094629792e-10;-1.481623712606961e-09;1.9717845134437084e-09;3.3832634471764322e-09;3.2947212957878946e-08;8.441176646556414e-12;-3.736722931080294e-11;6.628511073358822e-11;-8.278933094629792e-10;-1.4816237126069608e-11;1.9717845134437084e-11;3.3832634471764325e-11;3.294721295787895e-10;144.8440163521795;115.0;105.11895869870415;115.0;105.25392530893902;39.78537247357497;17.85280103337311;15.140072491709134;58.15250794774289;21.73865390550378;6.067085600104804;7.181078277386291;16.455695767558325;53.51221104689819;2.0375599376409355;8.699432552818678;4.0;0.6900000000000003;96261.41535721745;13457.839108275639;7.1528136562446605;2.0375599376409355;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.54430423244168;2673.267258246483;0.06633410450595445;96261.41535721745;0.0;0.0;135.0;4.0;144.8440163521795;4.0;115.0;4.0;105.11895869870415;4.0;115.0;4.0;105.25392530893902;4.0;30.0;4.0;39.78537247357497;4.0;98.54430423244168;2673.267258246483;0.0075598546906536085;96261.41535721745;0.0;0.0;97.93788042131786;264.6574355980718;0.7563341045059547;13457.839108275639;0.5869975433799662;0.2276909127633088;162.6968173855526;370.04433093461506;0.6975598546906538;96261.41535721745;0.6364561537794641;0.2664034644816308;98.54430423244168;2673.267258246483;0.05877424981530084;96261.41535721745;0.0;0.0;117.65785427772119;264.6574355980718;0.7563341045059547;96261.41535721745;0.5869975433799662;0.2276909127633088;150.14007249170913;331.4082922877205;0.7563341045059547;96261.41535721745;0.5869975433799662;0.2276909127633088;148.1025125540682;344.8095039142802;0.6900000000000003;96261.41535721745;0.6434293642311332;0.2723597470357646;108.95842172490251;271.64146127873437;0.6900000000000003;96261.41535721745;0.6434293642311332;0.2723597470357646;108.9329143998952;271.5944498894567;0.6900000000000003;13457.839108275639;0.6434293642311332;0.2723597470357646;97.93788042131786;2683.088676834034;0.06633410450595445;13457.839108275639;0.0;0.0;51.73865390550378;216.61341532677397;0.06633410450595445;13457.839108275639;0.0;0.0;51.74171426204083;216.6972924921091;0.06633410450595445;96261.41535721745;0.0;0.0;"Zustand 3: Temperatur 423.290 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.253 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.108 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.083 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.847 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.2949467034069326e-19;`gtol` termination condition is satisfied.;4;2.936749763608706e-08;8.117815843448202e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.5340192597348;117.60475102903064;148.0952881074923;51.75380307212936;0.11489234697891766;0.2661243846296845;0.22795354506761586;0.27203739857937814;164.53481857626753;163.72544478912272;165.16557693649085;163.05621692744774;51.33260196696116;0.5012915706763639;10.54570791190039;29.840599197145195;0.00556454536724282;0.03290495690263454;16.453481854792436;16.37254447875163;6.606623077511895;10.87041446163386;4.666600179115023;98.02254136724918;0.014820862092539798;2683.249233654928;264.6533783582031;228.26844667453184;0.011358378432892668;0.755019337112413;0.5961955577246136;0.23445490627135915;8.181331168088946e-10;-3.304094775558042e-09;5.833214800077258e-09;-7.56836593396315e-10;-1.3065175608062418e-09;1.6063950170064345e-09;2.939827936643269e-09;2.834315182553837e-08;8.181331168088946e-12;-3.304094775558042e-11;5.833214800077258e-11;-7.56836593396315e-10;-1.3065175608062418e-11;1.6063950170064346e-11;2.9398279366432686e-11;2.834315182553837e-10;144.8405991971452;115.0;105.12167602054478;115.0;105.24783391582253;39.7921916739906;17.7561200218222;15.216167239659057;58.230349693258574;21.753803072129358;6.137435057569405;7.099134653295607;16.465980740265195;53.49097134872244;2.120879132166749;8.716697136846449;4.0;0.7000000000000003;96225.77096581875;13467.835646634978;7.144857829465818;2.120879132166749;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.5340192597348;2673.2509486754643;0.06637771554530536;96225.77096581875;0.0;0.0;135.0;4.0;144.8405991971452;4.0;115.0;4.0;105.12167602054478;4.0;115.0;4.0;105.24783391582253;4.0;30.0;4.0;39.7921916739906;4.0;98.5340192597348;2673.2509486754643;0.00762629152609912;96225.77096581875;0.0;0.0;98.02254136724918;264.65337835820355;0.7663777155453056;13467.835646634978;0.5873594255833923;0.22795354506761586;162.5967192189674;369.73551603809443;0.7076262915260995;96225.77096581875;0.6361255664605803;0.2661243846296845;98.5340192597348;2673.2509486754643;0.05875142401920624;96225.77096581875;0.0;0.0;117.60475102903064;264.65337835820355;0.7663777155453056;96225.77096581875;0.5873594255833923;0.22795354506761586;150.21616723965906;331.63419072490467;0.7663777155453056;96225.77096581875;0.5873594255833923;0.22795354506761586;148.0952881074923;344.6394014404835;0.7000000000000003;96225.77096581875;0.6430559639751471;0.27203739857937814;108.88805389218419;271.30711291742205;0.7000000000000003;96225.77096581875;0.6430559639751471;0.27203739857937814;108.8625649424306;271.2601058361326;0.7000000000000003;13467.835646634978;0.6430559639751471;0.27203739857937814;98.02254136724918;2683.249233654928;0.06637771554530536;13467.835646634978;0.0;0.0;51.75380307212936;216.67677866626877;0.06637771554530536;13467.835646634978;0.0;0.0;51.756862567100086;216.76061019499087;0.06637771554530536;96225.77096581875;0.0;0.0;"Zustand 3: Temperatur 423.366 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.245 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.038 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.013 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.747 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.712380577904302e-19;`gtol` termination condition is satisfied.;4;2.5338163873886705e-08;7.365297791541496e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.52389757988868;117.55456656933524;148.08523826373107;51.768699324650925;0.11583439367405207;0.2658506587714019;0.22820847036206887;0.27172247574914254;164.4722925419847;163.83755831505624;165.11446578918938;163.15644799454932;52.17591288220937;0.501026090451429;10.689449055466692;29.83685960179332;0.00556516111589444;0.033371913003105116;16.44722925175779;16.38375583137574;6.604578631611669;10.877096532801271;4.74326480774046;98.10500299245234;0.014708597208297584;2683.405609559212;264.65280100841477;228.54524875878522;0.011420058392593191;0.7650005771626979;0.5964837565062971;0.23466986274239945;8.168044018930232e-10;-2.935692577921145e-09;5.22135223945952e-09;-6.916080486085718e-10;-1.1023360002582194e-09;1.2988436992600327e-09;2.5302426820417168e-09;2.4406801912846277e-08;8.168044018930231e-12;-2.935692577921145e-11;5.22135223945952e-11;-6.916080486085718e-10;-1.1023360002582195e-11;1.2988436992600328e-11;2.5302426820417168e-11;2.4406801912846274e-10;144.83685960179332;115.0;105.1247329073451;115.0;105.24183923477574;39.798897028412455;17.66161671284584;15.289826467192313;58.30610596403989;21.768699324650925;6.206127420996154;7.019729914892764;16.476102420111317;53.470081264123564;2.204588203461242;8.735223084806535;4.0;0.7100000000000003;96190.7031758335;13477.671493834365;7.137041678144322;2.204588203461242;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.52389757988868;2673.234897494455;0.06642063555529076;96190.7031758335;0.0;0.0;135.0;4.0;144.83685960179332;4.0;115.0;4.0;105.1247329073451;4.0;115.0;4.0;105.24183923477574;4.0;30.0;4.0;39.798897028412455;4.0;98.52389757988868;2673.234897494455;0.007693794046992291;96190.7031758335;0.0;0.0;98.10500299245234;264.6528010084144;0.7764206355552911;13477.671493834365;0.5877103171905538;0.22820847036206887;162.49847631463916;369.43256502848317;0.7176937940469926;96190.7031758335;0.6358009815216844;0.2658506587714019;98.52389757988868;2673.234897494455;0.058726841508298475;96190.7031758335;0.0;0.0;117.55456656933524;264.6528010084144;0.7764206355552911;96190.7031758335;0.5877103171905538;0.22820847036206887;150.2898264671923;331.8533756619892;0.7764206355552911;96190.7031758335;0.5877103171905538;0.22820847036206887;148.08523826373107;344.4678035274236;0.7100000000000003;96190.7031758335;0.6426907295711145;0.27172247574914254;108.8193434845287;270.98060228602566;0.7100000000000003;96190.7031758335;0.6426907295711145;0.27172247574914254;108.79387257900385;270.9335995916551;0.7100000000000003;13477.671493834365;0.6426907295711145;0.27172247574914254;98.10500299245234;2683.405609559212;0.06642063555529076;13477.671493834365;0.0;0.0;51.768699324650925;216.7390842340758;0.06642063555529076;13477.671493834365;0.0;0.0;51.771757970652175;216.82287086257412;0.06642063555529076;96190.7031758335;0.0;0.0;"Zustand 3: Temperatur 423.440 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.235 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.969 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.944 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.648 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.277546450307028e-19;`gtol` termination condition is satisfied.;4;2.2146654781530574e-08;6.749142834919155e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.5139220653407;117.50720722647168;148.07249860922138;51.783367100909004;0.11679229297906656;0.26558211788958586;0.22845597428932002;0.27141471504254555;164.40461176328415;163.94795226226398;165.05792791139686;163.25523164348695;53.015849899811116;0.5007554737866083;10.833105382723703;29.832811708330382;0.005565765119773094;0.03383870636011132;16.440461174199054;16.394795226121627;6.6023171164981145;10.883682109418237;4.81962271840383;98.1853663513919;0.01460058193032154;2683.55799554517;264.6555683088091;228.81489048549344;0.011482816546066532;0.7749801204016564;0.596763742385505;0.23487887196305257;8.154756869771518e-10;-2.631011852827214e-09;4.685205112764379e-09;-6.375754924015098e-10;-1.0560086138866609e-09;1.047709474732983e-09;2.213397465311573e-09;2.1293601548677543e-08;8.154756869771518e-12;-2.6310118528272143e-11;4.685205112764379e-11;-6.375754924015098e-10;-1.056008613886661e-11;1.0477094747329829e-11;2.2133974653115728e-11;2.1293601548677544e-10;144.83281170833038;115.0;105.12811435936624;115.0;105.235931121801;39.80549953721675;17.56920468761888;15.361129600071024;58.37986681417516;21.783367100909004;6.273200853022672;6.9427480079743304;16.486077934659306;53.44950621270522;2.28863099084964;8.75495491448271;4.0;0.7200000000000003;96156.15215812699;13487.362490817735;7.1293518079306155;2.28863099084964;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.5139220653407;2673.219077567504;0.06646293694772265;96156.15215812699;0.0;0.0;135.0;4.0;144.83281170833038;4.0;115.0;4.0;105.12811435936624;4.0;115.0;4.0;105.235931121801;4.0;30.0;4.0;39.80549953721675;4.0;98.5139220653407;2673.219077567504;0.007762358804247652;96156.15215812699;0.0;0.0;98.1853663513919;264.65556830880917;0.786462936947723;13487.362490817735;0.5880506444717601;0.22845597428932002;162.40201639594926;369.135265904848;0.727762358804248;96156.15215812699;0.6354822174682356;0.26558211788958586;98.5139220653407;2673.219077567504;0.058700578143475;96156.15215812699;0.0;0.0;117.50720722647168;264.65556830880917;0.786462936947723;96156.15215812699;0.5880506444717601;0.22845597428932002;150.36112960007102;332.066055706431;0.786462936947723;96156.15215812699;0.5880506444717601;0.22845597428932002;148.07249860922138;344.29481415971065;0.7200000000000003;96156.15215812699;0.6423333846184188;0.27141471504254555;108.75225231198897;270.6616892999945;0.7200000000000003;96156.15215812699;0.6423333846184188;0.27141471504254555;108.72679914697733;270.61469109671657;0.7200000000000003;13487.362490817735;0.6423333846184188;0.27141471504254555;98.1853663513919;2683.55799554517;0.06646293694772265;13487.362490817735;0.0;0.0;51.783367100909004;216.8004342411978;0.06646293694772265;13487.362490817735;0.0;0.0;51.786424909095786;216.884176630195;0.06646293694772265;96156.15215812699;0.0;0.0;"Zustand 3: Temperatur 423.511 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.222 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.902 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.877 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.552 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9208090683942162e-19;`gtol` termination condition is satisfied.;4;1.9404444872276533e-08;6.198078844923185e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.50407685029978;117.46258192396573;148.0571978954299;51.79782907161251;0.11776585958390978;0.2653185994842412;0.22869632889121994;0.2711138643470862;164.33199845871525;164.05679725710777;164.99619905395684;163.3527249870316;53.85238426303446;0.5004797836285931;10.976669990922849;29.828468807339448;0.005566358498494728;0.034305317135016306;16.4331998440089;16.405679725623127;6.599847962195976;10.890181665669516;4.895671296852261;98.26372676362467;0.014496645705781363;2683.706571807918;264.6615496302855;229.0776640148402;0.011546646247727721;0.7849580405656389;0.5970358292757943;0.23508215329688423;7.989058303792262e-10;-2.3404140847560484e-09;4.18577883465332e-09;-5.886792164844223e-10;-9.42549149840488e-10;8.764970971242292e-10;1.988837539101951e-09;1.8626252540343557e-08;7.989058303792262e-12;-2.3404140847560485e-11;4.18577883465332e-11;-5.886792164844223e-10;-9.425491498404881e-12;8.764970971242291e-12;1.9888375391019508e-11;1.8626252540343557e-10;144.82846880733945;115.0;105.1318062766772;115.0;105.23010018020148;39.812009405329434;17.478801868931498;15.4301526954402;58.45171735829524;21.79782907161251;6.338692842031378;6.868079513052521;16.495923149700218;53.429214128431624;2.372954800010291;8.775839063176022;4.0;0.7300000000000003;96122.06252993255;13496.923354046565;7.12177583057207;2.372954800010291;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.50407685029978;2673.2034637557304;0.0665046868133663;96122.06252993255;0.0;0.0;135.0;4.0;144.82846880733945;4.0;115.0;4.0;105.1318062766772;4.0;115.0;4.0;105.23010018020148;4.0;30.0;4.0;39.812009405329434;4.0;98.50407685029978;2673.2034637557304;0.007831981608934791;96122.06252993255;0.0;0.0;98.26372676362467;264.66154963028686;0.7965046868133666;13496.923354046565;0.5883808123851257;0.22869632889121994;162.30727067627095;368.8434161440462;0.7378319816089352;96122.06252993255;0.6351690994236142;0.2653185994842412;98.50407685029978;2673.2034637557304;0.058672705204431505;96122.06252993255;0.0;0.0;117.46258192396573;264.66154963028686;0.7965046868133666;96122.06252993255;0.5883808123851257;0.22869632889121994;150.4301526954402;332.27243146763743;0.7965046868133666;96122.06252993255;0.5883808123851257;0.22869632889121994;148.0571978954299;344.12053188504206;0.7300000000000003;96122.06252993255;0.6419836639668611;0.2711138643470862;108.6867428607897;270.3501424847194;0.7300000000000003;96122.06252993255;0.6419836639668611;0.2711138643470862;108.66130715796862;270.30314889960295;0.7300000000000003;13496.923354046565;0.6419836639668611;0.2711138643470862;98.26372676362467;2683.706571807918;0.0665046868133663;13496.923354046565;0.0;0.0;51.79782907161251;216.860923507907;0.0665046868133663;13496.923354046565;0.0;0.0;51.80088605176985;216.9446222480291;0.0665046868133663;96122.06252993255;0.0;0.0;"Zustand 3: Temperatur 423.580 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.207 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.837 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.811 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.457 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.622760647005095e-19;`gtol` termination condition is satisfied.;4;1.7065557070518335e-08;5.696947686270421e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.49434723169287;117.42060220337675;148.0394583717802;51.81210627757582;0.11875490462485248;0.26505994729106747;0.22892979337465835;0.27081968237451753;164.25466160764995;164.16425165882796;164.9295009748684;163.44907362396287;54.68549039514253;0.500199082136568;11.120136230567393;29.8238433975867;0.005566942277431525;0.034771726160956515;16.425466159131577;16.41642516581038;6.597180039027137;10.89660490814544;4.971408217932716;98.34017419938414;0.014396625972421962;2683.851508463778;264.6706189106656;229.33384618412185;0.011611540333409942;0.7949344070054246;0.5973003150750313;0.23527991529031514;7.91679610756546e-10;-2.117339192864165e-09;3.8299958760035224e-09;-5.435608074755294e-10;-8.100187187665142e-10;7.241567345772637e-10;1.7812737951317104e-09;1.6334183783328626e-08;7.91679610756546e-12;-2.117339192864165e-11;3.829995876003522e-11;-5.435608074755294e-10;-8.100187187665142e-12;7.241567345772637e-12;1.7812737951317104e-11;1.6334183783328626e-10;144.8238433975867;115.0;105.13579539623993;115.0;105.22433770191611;39.81843610399687;17.390330257607218;15.496968605694974;58.52173809538726;21.812106277575822;6.402640168203789;6.795621196855791;16.50565276830713;53.40917526359493;2.4575102339147747;8.797823876251528;4.0;0.7400000000000003;96088.38300319384;13506.367761401887;7.114302283238021;2.4575102339147747;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.49434723169287;2673.1880327606746;0.06654594733883423;96088.38300319384;0.0;0.0;135.0;4.0;144.8238433975867;4.0;115.0;4.0;105.13579539623993;4.0;115.0;4.0;105.22433770191611;4.0;30.0;4.0;39.81843610399687;4.0;98.49434723169287;2673.1880327606746;0.007902657629393715;96088.38300319384;0.0;0.0;98.34017419938414;264.6706189106667;0.8065459473388346;13506.367761401887;0.5887012058456863;0.22892979337465835;162.21417365519392;368.55682219626175;0.747902657629394;96088.38300319384;0.6348614588653696;0.26505994729106747;98.49434723169287;2673.1880327606746;0.05864328970944052;96088.38300319384;0.0;0.0;117.42060220337675;264.6706189106667;0.8065459473388346;96088.38300319384;0.5887012058456863;0.22892979337465835;150.49696860569497;332.4726958730209;0.8065459473388346;96088.38300319384;0.5887012058456863;0.22892979337465835;148.0394583717802;343.94505001345675;0.7400000000000003;96088.38300319384;0.6416413132004366;0.27081968237451753;108.62277832712522;270.0457386697394;0.7400000000000003;96088.38300319384;0.6416413132004366;0.27081968237451753;108.59735983179621;269.998749850603;0.7400000000000003;13506.367761401887;0.6416413132004366;0.27081968237451753;98.34017419938414;2683.851508463778;0.06654594733883423;13506.367761401887;0.0;0.0;51.81210627757582;216.9206400376762;0.06654594733883423;13506.367761401887;0.0;0.0;51.81516243832118;217.00429565458532;0.06654594733883423;96088.38300319384;0.0;0.0;"Zustand 3: Temperatur 423.647 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.189 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.773 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.747 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.364 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3727095441943799e-19;`gtol` termination condition is satisfied.;4;1.4997109666345702e-08;5.239674692563232e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.4847195791013;117.38118222867291;148.01939611063244;51.82621825462343;0.11975923642388338;0.2648060110014099;0.22915661483301333;0.2705319381293692;164.1727978678337;164.270462499705;164.85804240500366;163.5444125310074;55.51514560490516;0.4999134306100807;11.263497693711475;29.81894724089915;0.005567517395764951;0.03523791491264087;16.417279785351212;16.42704624991313;6.594321696230478;10.902960835296582;5.046831418801965;98.414793635958;0.014300367746996666;2683.9929662199906;264.6826545911737;229.5836994750851;0.011677491196790846;0.8049092849889704;0.5975574826661988;0.23547235632554983;7.807656743352709e-10;-1.9164545506100694e-09;3.4550566851976328e-09;-5.020714954895311e-10;-7.582912076031789e-10;5.736922048527049e-10;1.5586749668727862e-09;1.4321585695142858e-08;7.807656743352708e-12;-1.9164545506100695e-11;3.455056685197633e-11;-5.020714954895311e-10;-7.58291207603179e-12;5.736922048527049e-12;1.558674966872786e-11;1.4321585695142858e-10;144.81894724089915;115.0;105.14006923415047;115.0;105.21863561417422;39.82478842701585;17.303715684936662;15.56164713599668;58.59000520894216;21.826218254623427;6.465078876928374;6.725275598192468;16.515280420898705;53.389362010789114;2.542251025364237;8.820859585055018;4.0;0.7500000000000003;96055.06606510755;13515.708430518196;7.106920555360395;2.542251025364237;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.4847195791013;2673.1727629818597;0.06658677618576092;96055.06606510755;0.0;0.0;135.0;4.0;144.81894724089915;4.0;115.0;4.0;105.14006923415047;4.0;115.0;4.0;105.21863561417422;4.0;30.0;4.0;39.82478842701585;4.0;98.4847195791013;2673.1727629818597;0.007974381471934749;96055.06606510755;0.0;0.0;98.414793635958;264.68265459117424;0.8165867761857613;13515.708430518196;0.5890121909141025;0.22915661483301333;162.1226629258358;368.2752990014791;0.7579743814719351;96055.06606510755;0.6345591333584398;0.2648060110014099;98.4847195791013;2673.1727629818597;0.05861239471382617;96055.06606510755;0.0;0.0;117.38118222867291;264.68265459117424;0.8165867761857613;96055.06606510755;0.5890121909141025;0.22915661483301333;150.56164713599668;332.6670344806133;0.8165867761857613;96055.06606510755;0.5890121909141025;0.22915661483301333;148.01939611063244;343.76845683078653;0.7500000000000003;96055.06606510755;0.6413060881502118;0.2705319381293692;108.5603226436179;269.74826269195404;0.7500000000000003;96055.06606510755;0.6413060881502118;0.2705319381293692;108.53492112307163;269.70127880540383;0.7500000000000003;13515.708430518196;0.6413060881502118;0.2705319381293692;98.414793635958;2683.9929662199906;0.06658677618576092;13515.708430518196;0.0;0.0;51.82621825462343;216.979665539532;0.06658677618576092;13515.708430518196;0.0;0.0;51.829273603385104;217.0632784986612;0.06658677618576092;96055.06606510755;0.0;0.0;"Zustand 3: Temperatur 423.712 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.169 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.710 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.685 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.273 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
