config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.163282137472279e-19;`gtol` termination condition is satisfied.;4;1.3236634870640032e-08;4.823447185306955e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.47518125226532;117.344238775071;147.99712132081407;51.840183148089125;0.1207786611467997;0.2645566459982037;0.22937702892128684;0.2702504104051873;164.08659242324796;164.37556634679814;164.78201994084833;163.6388668797723;56.34132982086593;0.4996228894323338;11.40674820289115;29.813791412873684;0.005568084713768501;0.03570386547751024;16.408659241062924;16.43755663463691;6.591280797659871;10.909257791894513;5.1219390747810705;98.48766538677211;0.014207723234283947;2684.131096993237;264.69753953428375;229.82747291041494;0.011744490856840484;0.8148827359813372;0.5978076008443196;0.23565966522695692;7.658087497475208e-10;-1.725844356315065e-09;3.1235458664014004e-09;-4.638502915099707e-10;-6.484413006546674e-10;4.290541255613789e-10;1.3546070931624854e-09;1.2618727396329632e-08;7.658087497475208e-12;-1.725844356315065e-11;3.1235458664014004e-11;-4.638502915099707e-10;-6.4844130065466745e-12;4.290541255613789e-12;1.3546070931624854e-11;1.261872739632963e-10;144.81379141287368;115.0;105.14461603224589;115.0;105.21298643063562;39.83107454227263;17.218887583251615;15.624255193323108;58.656590844499476;21.840183148089125;6.526044258887623;6.656950645473785;16.524818747734685;53.369748739374586;2.6271338725090345;8.844898275962862;4.0;0.7600000000000003;96022.06768579879;13524.957190746163;7.099620821831326;2.6271338725090345;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.47518125226532;2673.1576343863085;0.06662722683817734;96022.06768579879;0.0;0.0;135.0;4.0;144.81379141287368;4.0;115.0;4.0;105.14461603224589;4.0;115.0;4.0;105.21298643063562;4.0;30.0;4.0;39.83107454227263;4.0;98.47518125226532;2673.1576343863085;0.00804714725343918;96022.06768579879;0.0;0.0;98.48766538677211;264.69753953428466;0.8266272268381777;13524.957190746163;0.5893141159041723;0.22937702892128684;162.0326789961253;367.9986695386283;0.7680471472534395;96022.06768579879;0.6342619663029119;0.2645566459982037;98.47518125226532;2673.1576343863085;0.05858007958473817;96022.06768579879;0.0;0.0;117.344238775071;264.69753953428466;0.8266272268381777;96022.06768579879;0.5893141159041723;0.22937702892128684;150.6242551933231;332.85562578117697;0.8266272268381777;96022.06768579879;0.5893141159041723;0.22937702892128684;147.99712132081407;343.59083581548197;0.7600000000000003;96022.06768579879;0.6409777544295502;0.2702504104051873;108.49934049910814;269.45750710482395;0.7600000000000003;96022.06768579879;0.6409777544295502;0.2702504104051873;108.47395574111238;269.4105283344588;0.7600000000000003;13524.957190746163;0.6409777544295502;0.2702504104051873;98.48766538677211;2684.131096993237;0.06662722683817734;13524.957190746163;0.0;0.0;51.840183148089125;217.03807590698233;0.06662722683817734;13524.957190746163;0.0;0.0;51.84323769126104;217.12164661790644;0.06662722683817734;96022.06768579879;0.0;0.0;"Zustand 3: Temperatur 423.774 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.147 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.649 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.624 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.183 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.859924852982384e-20;`gtol` termination condition is satisfied.;4;1.1590565194678881e-08;4.440703739945367e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.46572052545412;117.30969120521479;147.97273864922778;51.8540178178514;0.12181298337976834;0.26431171310738055;0.22959126048845185;0.2699748873074594;163.99621976839381;164.47969009246575;164.70161887041377;163.73255278564056;57.16402535134142;0.4993275180273731;11.549881800642767;29.808386349784314;0.005568645019402929;0.03616956052817569;16.399621975736146;16.44796900921586;6.5880647548299;10.915503518962511;5.196729577537558;98.5588654053289;0.014118551456221564;2684.266044481;264.7151609272796;230.06540288501472;0.01181253101748192;0.8248548179035393;0.598050925176224;0.23584202182505762;7.424247883136559e-10;-1.571713426073984e-09;2.787601260934025e-09;-4.286989097046501e-10;-3.3372771213180386e-10;3.071534138143761e-10;1.2028920082229888e-09;1.1032341262762202e-08;7.424247883136558e-12;-1.571713426073984e-11;2.787601260934025e-11;-4.286989097046501e-10;-3.3372771213180386e-12;3.071534138143761e-12;1.2028920082229889e-11;1.1032341262762202e-10;144.8083863497843;115.0;105.14942470870733;115.0;105.20738320660047;39.837302039023086;17.135778773263326;15.684856927571559;58.721563366305816;21.8540178178514;6.5855708358241145;6.590559303378427;16.534279474545883;53.350311645712;2.7121182783437803;8.86989385243811;4.0;0.7700000000000004;95989.34705057487;13534.125049301352;7.092393981946395;2.7121182783437803;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.46572052545412;2673.142628388899;0.06666734892102089;95989.34705057487;0.0;0.0;135.0;4.0;144.8083863497843;4.0;115.0;4.0;105.14942470870733;4.0;115.0;4.0;105.20738320660047;4.0;30.0;4.0;39.837302039023086;4.0;98.46572052545412;2673.142628388899;0.008120948666089534;95989.34705057487;0.0;0.0;98.5588654053289;264.71516092727984;0.8366673489210212;13534.125049301352;0.5896073124156826;0.22959126048845185;161.94416512304764;367.7267644053474;0.7781209486660898;95989.34705057487;0.6339698066960351;0.26431171310738055;98.46572052545412;2673.142628388899;0.05854640025493135;95989.34705057487;0.0;0.0;117.30969120521479;264.71516092727984;0.8366673489210212;95989.34705057487;0.5896073124156826;0.22959126048845185;150.68485692757156;333.0386414898487;0.8366673489210212;95989.34705057487;0.5896073124156826;0.22959126048845185;147.97273864922778;343.41226585650156;0.7700000000000004;95989.34705057487;0.6406560869912692;0.2699748873074594;108.43979735277668;269.1732718946847;0.7700000000000004;95989.34705057487;0.6406560869912692;0.2699748873074594;108.41442916417589;269.1262984394533;0.7700000000000004;13534.125049301352;0.6406560869912692;0.2699748873074594;98.5588654053289;2684.266044481;0.06666734892102089;13534.125049301352;0.0;0.0;51.8540178178514;217.09594165719236;0.06666734892102089;13534.125049301352;0.0;0.0;51.85707156088847;217.17947047766486;0.06666734892102089;95989.34705057487;0.0;0.0;"Zustand 3: Temperatur 423.835 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.123 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.590 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.564 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.094 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.386023210670214e-20;`gtol` termination condition is satisfied.;4;1.0292353131590786e-08;4.0953688992983804e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.45632651829004;117.27746143432626;147.94634746999844;51.867737934497484;0.12286200663250352;0.2640710783597854;0.22979952416917415;0.26970516580021936;163.9018444316648;164.5829516781029;164.61701393543862;163.82557799272206;57.98321666873917;0.4990273748281544;11.692892739726128;29.802741891845983;0.005569199034283671;0.03663498329656825;16.390184442190687;16.458295167789373;6.58468055744102;10.921705199446283;5.27120151546866;98.62846556718796;0.014032717899140812;2684.397944691767;264.73541017308884;230.2977139387149;0.011881603119276107;0.8348255853722412;0.5982876987968373;0.23601959748009055;7.238014632093837e-10;-1.4160974615151645e-09;2.5659687707957346e-09;-3.9641256943667713e-10;-5.868798780284123e-10;2.091553596983431e-10;1.0278142781317001e-09;9.757940233612317e-09;7.238014632093836e-12;-1.4160974615151645e-11;2.5659687707957347e-11;-3.9641256943667713e-10;-5.868798780284124e-12;2.091553596983431e-12;1.0278142781317001e-11;9.757940233612317e-11;144.80274189184598;115.0;105.15448481247375;115.0;105.20181949804294;39.8434779711784;17.054325265952173;15.743513865106195;58.78498759600956;21.867737934497484;6.643692351957213;6.526019245285795;16.54367348170996;53.33102861614981;2.7971663951077517;8.895801991702683;4.0;0.7800000000000004;95956.86631522683;13543.222251933727;7.085231603692092;2.7971663951077517;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.45632651829004;2673.1277277429276;0.06670718849151691;95956.86631522683;0.0;0.0;135.0;4.0;144.80274189184598;4.0;115.0;4.0;105.15448481247375;4.0;115.0;4.0;105.20181949804294;4.0;30.0;4.0;39.8434779711784;4.0;98.45632651829004;2673.1277277429276;0.008195779034880413;95956.86631522683;0.0;0.0;98.62846556718796;264.7354101730882;0.8467071884915173;13543.222251933727;0.5898920962970952;0.22979952416917415;161.85706715779816;367.45942142246633;0.7881957790348808;95956.86631522683;0.6336825089028928;0.2640710783597854;98.45632651829004;2673.1277277429276;0.0585114094566365;95956.86631522683;0.0;0.0;117.27746143432626;264.7354101730882;0.8467071884915173;95956.86631522683;0.5898920962970952;0.22979952416917415;150.7435138651062;333.2162468269512;0.8467071884915173;95956.86631522683;0.5898920962970952;0.22979952416917415;147.94634746999844;343.2328214689234;0.7800000000000004;95956.86631522683;0.6403408697039494;0.26970516580021936;108.38165944262357;268.8953642022371;0.7800000000000004;95956.86631522683;0.6403408697039494;0.26970516580021936;108.35630764804279;268.8483962749338;0.7800000000000004;13543.222251933727;0.6403408697039494;0.26970516580021936;98.62846556718796;2684.397944691767;0.06670718849151691;13543.222251933727;0.0;0.0;51.867737934497484;217.15332833332573;0.06670718849151691;13543.222251933727;0.0;0.0;51.87079088189313;217.23681557301043;0.06670718849151691;95956.86631522683;0.0;0.0;"Zustand 3: Temperatur 423.894 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.096 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.532 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.506 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.007 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.132099667443132e-20;`gtol` termination condition is satisfied.;4;9.083289042706604e-09;3.776797497203982e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.4469891320494;117.24747388826415;147.9180421617147;51.88135806792894;0.12392553377030098;0.263834612768622;0.2300020249407969;0.2694410512802039;163.80362164823038;164.68546076102638;164.52837004017354;163.91804250482514;58.79889021332565;0.49872251725626177;11.835775473702451;29.79686732345874;0.005569747419119546;0.03710011754872001;16.380362163964893;16.468546076088725;6.581134801628287;10.927869500259238;5.34535365587385;98.69653392941524;0.013950094181474748;2684.5269264328977;264.75818277642236;230.52461947277232;0.011951698386567622;0.8447950899210749;0.5985181531533046;0.2361925555729357;7.097256116139761e-10;-1.2867005239058926e-09;2.321598913113121e-09;-3.6661262914350345e-10;-5.336175945558352e-10;1.3912426766182762e-10;9.365805908601033e-10;8.581451993450173e-09;7.097256116139761e-12;-1.2867005239058925e-11;2.321598913113121e-11;-3.6661262914350345e-10;-5.336175945558352e-12;1.3912426766182762e-12;9.365805908601032e-12;8.581451993450173e-11;144.79686732345874;115.0;105.15978648085087;115.0;105.19628932387411;39.84960889719059;16.974466078803232;15.800285035713387;58.84692503222465;21.881358067928943;6.70044176828651;6.46325255143563;16.553010867950604;53.31187910051102;2.8822428739986776;8.922580097193475;4.0;0.7900000000000004;95924.59038090515;13552.258338937714;7.078125872593434;2.8822428739986776;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.4469891320494;2673.1129164393274;0.06674678830764214;95924.59038090515;0.0;0.0;135.0;4.0;144.79686732345874;4.0;115.0;4.0;105.15978648085087;4.0;115.0;4.0;105.19628932387411;4.0;30.0;4.0;39.84960889719059;4.0;98.4469891320494;2673.1129164393274;0.008271631368477837;95924.59038090515;0.0;0.0;98.69653392941524;264.7581827764232;0.8567467883076425;13552.258338937714;0.5901687685474937;0.2300020249407969;161.77133340226197;367.1964852661813;0.7982716313684782;95924.59038090515;0.6333999324419938;0.263834612768622;98.4469891320494;2673.1129164393274;0.0584751569391643;95924.59038090515;0.0;0.0;117.24747388826415;264.7581827764232;0.8567467883076425;95924.59038090515;0.5901687685474937;0.2300020249407969;150.8002850357134;333.3886007899799;0.8567467883076425;95924.59038090515;0.5901687685474937;0.2300020249407969;147.9180421617147;343.05257300939826;0.7900000000000004;95924.59038090515;0.6400318949525841;0.2694410512802039;108.32489379107068;268.6235980567199;0.7900000000000004;95924.59038090515;0.6400318949525841;0.2694410512802039;108.29955823171349;268.5766358826076;0.7900000000000004;13552.258338937714;0.6400318949525841;0.2694410512802039;98.69653392941524;2684.5269264328977;0.06674678830764214;13552.258338937714;0.0;0.0;51.88135806792894;217.21029687499538;0.06674678830764214;13552.258338937714;0.0;0.0;51.88441022336309;217.2937427989168;0.06674678830764214;95924.59038090515;0.0;0.0;"Zustand 3: Temperatur 423.950 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.068 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.475 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.450 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.921 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.077110252494273e-20;`gtol` termination condition is satisfied.;4;8.076353773149558e-09;3.486290364411511e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.43769899144075;117.21965545348286;147.88791237152805;51.89489176839703;0.12500336739644233;0.26360219211464114;0.2301989586435299;0.2691823571698109;163.70169797933966;164.78731932434803;164.43584290427637;164.01003916175665;59.611034217669946;0.498413001708537;11.978524648255538;29.7907714102476;0.005570290778625707;0.03756494756147538;16.37016979717408;16.478731932427536;6.57743371619251;10.934002610728859;5.419184928985214;98.76313497243626;0.013870557736997018;2684.6531117655427;264.78337822016954;230.74632241730583;0.012022807867303364;0.854763380206076;0.5987425086926271;0.23636105195952703;6.854250500509806e-10;-1.1674003985717718e-09;2.1366304281400517e-09;-3.3916214281504153e-10;-5.363745003705844e-10;7.267431101354305e-11;8.237748261308298e-10;7.598885076731676e-09;6.854250500509806e-12;-1.1674003985717718e-11;2.1366304281400516e-11;-3.3916214281504153e-10;-5.363745003705844e-12;7.267431101354305e-13;8.237748261308297e-12;7.598885076731676e-11;144.7907714102476;115.0;105.16532040046195;115.0;105.19078713147388;39.85570091652801;16.896143064114085;15.855227092396944;58.907434055908254;21.89489176839703;6.755851262079261;6.402185428025689;16.562301008559245;53.292843996721444;2.967314720868899;8.950187248096825;4.0;0.8000000000000004;95892.48668849208;13561.24219645164;7.071069545058548;2.967314720868899;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.43769899144075;2673.0981796145284;0.066786188073379;95892.48668849208;0.0;0.0;135.0;4.0;144.7907714102476;4.0;115.0;4.0;105.16532040046195;4.0;115.0;4.0;105.19078713147388;4.0;30.0;4.0;39.85570091652801;4.0;98.43769899144075;2673.0981796145284;0.008348498404744489;95892.48668849208;0.0;0.0;98.76313497243626;264.78337822016846;0.8667861880733794;13561.24219645164;0.5904376161562116;0.2301989586435299;161.68691447436169;366.937807120046;0.8083484984047449;95892.48668849208;0.6331219417767572;0.26360219211464114;98.43769899144075;2673.0981796145284;0.0584376896686345;95892.48668849208;0.0;0.0;117.21965545348286;264.78337822016846;0.8667861880733794;95892.48668849208;0.5904376161562116;0.2301989586435299;150.85522709239694;333.5558564136298;0.8667861880733794;95892.48668849208;0.5904376161562116;0.2301989586435299;147.88791237152805;342.8715868841478;0.8000000000000004;95892.48668849208;0.6397289632539694;0.2691823571698109;108.26946820538603;268.3577941129172;0.8000000000000004;95892.48668849208;0.6397289632539694;0.2691823571698109;108.24414873792074;268.31083792846533;0.8000000000000004;13561.24219645164;0.6397289632539694;0.2691823571698109;98.76313497243626;2684.6531117655427;0.066786188073379;13561.24219645164;0.0;0.0;51.89489176839703;217.26690395721948;0.066786188073379;13561.24219645164;0.0;0.0;51.89794313475244;217.35030878895662;0.066786188073379;95892.48668849208;0.0;0.0;"Zustand 3: Temperatur 424.005 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.038 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.419 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.394 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.837 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.1815920354736024e-20;`gtol` termination condition is satisfied.;4;7.13867465780607e-09;3.219189971242332e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.42844739103987;117.19393542249418;147.85604326720312;51.90835164114549;0.12609531017522582;0.26337369674351513;0.23039051246995582;0.2689289045336678;163.59621188779425;164.88862223880477;164.33957966952096;164.10165416997162;60.41963854737596;0.49809888355170046;12.121135092903458;29.78446243348054;0.00557082966601168;0.03802945810009158;16.359621188109642;16.488862223878275;6.573583186800635;10.94011027795033;5.49269441349434;98.82832982358065;0.013793991515914988;2684.7766164251752;264.81089983987874;230.96301585193464;0.01209492246876176;0.8647305021958173;0.5989609755040827;0.2365252353966439;6.596252433155314e-10;-1.0617853263283905e-09;1.9182380128768273e-09;-3.139197790602566e-10;-4.94907226311625e-10;2.2026824808563106e-11;7.166818249970675e-10;6.697831622659578e-09;6.596252433155314e-12;-1.0617853263283905e-11;1.918238012876827e-11;-3.139197790602566e-10;-4.94907226311625e-12;2.2026824808563106e-13;7.1668182499706744e-12;6.697831622659578e-11;144.78446243348054;115.0;105.17107777096169;115.0;105.18530776495385;39.86175970327781;16.819300749217007;15.90839442521019;58.96657012030283;21.908351641145487;6.80995222870456;6.342747947381042;16.571552608960133;53.273905544413935;3.0523511580070704;8.978584146723392;4.0;0.8100000000000004;95860.52502956195;13570.182103789071;7.064055905542766;3.0523511580070704;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.42844739103987;2673.08350346571;0.06682542466457864;95860.52502956195;0.0;0.0;135.0;4.0;144.78446243348054;4.0;115.0;4.0;105.17107777096169;4.0;115.0;4.0;105.18530776495385;4.0;30.0;4.0;39.86175970327781;4.0;98.42844739103987;2673.08350346571;0.008426372650671228;95860.52502956195;0.0;0.0;98.82832982358065;264.8108998398782;0.876825424664579;13570.182103789071;0.5906989128896152;0.23039051246995582;161.60376318269755;366.68324434951154;0.8184263726506716;95860.52502956195;0.6328484061184251;0.26337369674351513;98.42844739103987;2673.08350346571;0.05839905201390741;95860.52502956195;0.0;0.0;117.19393542249418;264.8108998398782;0.876825424664579;95860.52502956195;0.5906989128896152;0.23039051246995582;150.9083944252102;333.71816102073285;0.876825424664579;95860.52502956195;0.5906989128896152;0.23039051246995582;147.85604326720312;342.68992575321585;0.8100000000000004;95860.52502956195;0.6394318828930146;0.2689289045336678;108.21535127577079;268.0977793992451;0.8100000000000004;95860.52502956195;0.6394318828930146;0.2689289045336678;108.19004777129544;268.05082945097337;0.8100000000000004;13570.182103789071;0.6394318828930146;0.2689289045336678;98.82832982358065;2684.7766164251752;0.06682542466457864;13570.182103789071;0.0;0.0;51.90835164114549;217.32320230261078;0.06682542466457864;13570.182103789071;0.0;0.0;51.91140222053991;217.40656622725433;0.06682542466457864;95860.52502956195;0.0;0.0;"Zustand 3: Temperatur 424.058 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.006 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.365 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.340 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.754 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.424664869893145e-20;`gtol` termination condition is satisfied.;4;6.345609218880309e-09;2.974782301242612e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.41922624607417;117.17024543512645;147.82251577680353;51.92174941501946;0.12720116511458535;0.26314901137244073;0.23057686542424816;0.2686805217148422;163.48729427081207;164.98945777907883;164.23971946170542;164.19296758984132;61.22469455733979;0.49778021712300863;12.263601813208979;29.777948221938516;0.005571364587058196;0.0384936343970464;16.348729426489204;16.498945777911317;6.569588778486305;10.94619783928104;5.565881323484228;98.89217646458872;0.013720283701824227;2684.8975502120247;264.8406546953744;231.17488358363622;0.012168032988741029;0.8746964993476557;0.5991737539170094;0.23668524793901546;6.399503149623342e-10;-9.86716486295336e-10;1.7762431525625288e-09;-2.906459517504345e-10;-4.5221781874715816e-10;-3.433342499192804e-11;6.257039331103442e-10;5.920043122387142e-09;6.399503149623342e-12;-9.86716486295336e-12;1.776243152562529e-11;-2.906459517504345e-10;-4.522178187471582e-12;-3.433342499192804e-13;6.257039331103442e-12;5.920043122387141e-11;144.77794822193852;115.0;105.1770502714291;115.0;105.17984643601426;39.867790537026224;16.743886187244755;15.959839268999588;59.02438592756249;21.921749415019463;6.862775286377541;6.28487380684038;16.580773753925826;53.25504722706984;3.13732349219606;9.007733064586319;4.0;0.8200000000000004;95828.6773728077;13579.085777007125;7.057078727278549;3.13732349219606;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.41922624607417;2673.0688751728976;0.06686453233639633;95828.6773728077;0.0;0.0;135.0;4.0;144.77794822193852;4.0;115.0;4.0;105.1770502714291;4.0;115.0;4.0;105.17984643601426;4.0;30.0;4.0;39.867790537026224;4.0;98.41922624607417;2673.0688751728976;0.00850524641803148;95828.6773728077;0.0;0.0;98.89217646458872;264.84065469537506;0.8868645323363967;13579.085777007125;0.5909529200265811;0.23057686542424816;161.52183440918327;366.4326601953428;0.8285052464180319;95828.6773728077;0.6325791992370915;0.26314901137244073;98.41922624607417;2673.0688751728976;0.05835928591836485;95828.6773728077;0.0;0.0;117.17024543512645;264.84065469537506;0.8868645323363967;95828.6773728077;0.5909529200265811;0.23057686542424816;150.9598392689996;333.875656462834;0.8868645323363967;95828.6773728077;0.5909529200265811;0.23057686542424816;147.82251577680353;342.5076487278266;0.8200000000000004;95828.6773728077;0.6391404695758556;0.2686805217148422;108.16251237054013;267.84338707331466;0.8200000000000004;95828.6773728077;0.6391404695758556;0.2686805217148422;108.13722471362246;267.7964436167329;0.8200000000000004;13579.085777007125;0.6391404695758556;0.2686805217148422;98.89217646458872;2684.8975502120247;0.06686453233639633;13579.085777007125;0.0;0.0;51.92174941501946;217.3792409682731;0.06686453233639633;13579.085777007125;0.0;0.0;51.92479920894442;217.46256413516568;0.06686453233639633;95828.6773728077;0.0;0.0;"Zustand 3: Temperatur 424.110 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.973 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.313 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.287 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.672 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.7815550327612814e-20;`gtol` termination condition is satisfied.;4;5.642424133537198e-09;2.750110918767198e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.41002804716533;117.14851941683065;147.78740681641005;51.93509600560259;0.12832073580610137;0.2629280249064934;0.23075818875355136;0.26843704399028895;163.37506895429215;165.08990809906126;164.1363939119933;164.28405378384724;62.026194961830804;0.49745705573606186;12.40591998342109;29.77123618147681;0.005571896003837503;0.038957462131937626;16.337506894904998;16.508990809910763;6.565455756494298;10.952270252217403;5.638744996611009;98.9547299242953;0.013649327443934822;2685.0160173536788;264.87255344138805;231.38210068523617;0.01224213014286013;0.8846614127712642;0.5993810350581151;0.23684122531040672;6.229186055861646e-10;-8.902958370526903e-10;1.6202648112084717e-09;-2.6917401640957905e-10;-3.6413894122233614e-10;-4.6355808080988936e-11;5.861977570020827e-10;5.242156930762576e-09;6.229186055861646e-12;-8.902958370526903e-12;1.6202648112084718e-11;-2.6917401640957905e-10;-3.6413894122233616e-12;-4.635580808098893e-13;5.8619775700208265e-12;5.242156930762576e-11;144.7712361814768;115.0;105.18323002918703;115.0;105.17439869713832;39.87379833128358;16.669848817900345;16.009611805511156;59.08093159301171;21.93509600560259;6.914350283161184;6.2285001048917366;16.589971952834674;53.23625368226294;3.222204989101101;9.037597787775951;4.0;0.8300000000000004;95796.91770452699;13587.960409055588;7.0501322362320025;3.222204989101101;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.41002804716533;2673.054282827341;0.06690354291412393;95796.91770452699;0.0;0.0;135.0;4.0;144.7712361814768;4.0;115.0;4.0;105.18323002918703;4.0;115.0;4.0;105.17439869713832;4.0;30.0;4.0;39.87379833128358;4.0;98.41002804716533;2673.054282827341;0.008585111854775462;95796.91770452699;0.0;0.0;98.9547299242953;264.87255344138765;0.8969035429141243;13587.960409055588;0.5911998870469224;0.23075818875355136;161.44108499937715;366.1859234856182;0.8385851118547759;95796.91770452699;0.6323141992816778;0.2629280249064934;98.41002804716533;2673.054282827341;0.05831843105934846;95796.91770452699;0.0;0.0;117.14851941683065;264.87255344138765;0.8969035429141243;95796.91770452699;0.5911998870469224;0.23075818875355136;151.00961180551116;334.028479350992;0.8969035429141243;95796.91770452699;0.5911998870469224;0.23075818875355136;147.78740681641005;342.3248115608342;0.8300000000000004;95796.91770452699;0.6388545460997765;0.26843704399028895;108.1109216290547;267.59445618588495;0.8300000000000004;95796.91770452699;0.6388545460997765;0.26843704399028895;108.08564971683882;267.54751948452116;0.8300000000000004;13587.960409055588;0.6388545460997765;0.26843704399028895;98.9547299242953;2685.0160173536788;0.06690354291412393;13587.960409055588;0.0;0.0;51.93509600560259;217.4350656099508;0.06690354291412393;13587.960409055588;0.0;0.0;51.938145014875374;217.51834813522737;0.06690354291412393;95796.91770452699;0.0;0.0;"Zustand 3: Temperatur 424.160 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.937 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.261 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.236 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.591 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.2377026605942254e-20;`gtol` termination condition is satisfied.;4;5.067950566018291e-09;2.5446817720863354e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.40084581869053;117.12869351490127;147.75078950615818;51.948401573362275;0.12945382663339197;0.26271063026331776;0.23093464635332772;0.2681983132443141;163.2596531511503;165.19004966933323;164.0297276405024;164.37498182882817;62.824133717021695;0.49712945169075595;12.548084939543532;29.76433332243721;0.005572424338103507;0.0394209274124393;16.325965314646776;16.5190049669416;6.561189105635325;10.958332121886999;5.711284883440864;99.01604245766845;0.0135810206038212;2685.1321168420727;264.9065101982666;231.58483399750497;0.012317204588422337;0.894625281380322;0.5995830013713702;0.23699329725057688;5.976446004751779e-10;-8.278036034425895e-10;1.4925944924470969e-09;-2.493829587280061e-10;-3.807372195296921e-10;-8.276401786133647e-11;5.23186827194877e-10;4.682533472077921e-09;5.976446004751779e-12;-8.278036034425895e-12;1.4925944924470968e-11;-2.493829587280061e-10;-3.807372195296921e-12;-8.276401786133647e-13;5.23186827194877e-12;4.682533472077921e-11;144.7643333224372;115.0;105.18960959087906;115.0;105.1689604169361;39.87978765964914;16.597140337220992;16.05776026015161;59.13625479801931;21.948401573362275;6.964706305905452;6.173567133210611;16.599154181309473;53.217510618688436;3.3069707539934257;9.068143562183877;4.0;0.8400000000000004;95765.22188194963;13596.812706800218;7.04321107799435;3.3069707539934257;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.40084581869053;2673.0397153656036;0.06694248596874397;95765.22188194963;0.0;0.0;135.0;4.0;144.7643333224372;4.0;115.0;4.0;105.18960959087906;4.0;115.0;4.0;105.1689604169361;4.0;30.0;4.0;39.87978765964914;4.0;98.40084581869053;2673.0397153656036;0.008665960973006056;95765.22188194963;0.0;0.0;99.01604245766845;264.9065101982668;0.9069424859687444;13596.812706800218;0.5914400522760447;0.23093464635332772;161.3614736596582;365.9429083641241;0.8486659609730065;95765.22188194963;0.6320532886073469;0.26271063026331776;98.40084581869053;2673.0397153656036;0.05827652499573791;95765.22188194963;0.0;0.0;117.12869351490127;264.9065101982668;0.9069424859687444;95765.22188194963;0.5914400522760447;0.23093464635332772;151.0577602601516;334.17676127699593;0.9069424859687444;95765.22188194963;0.5914400522760447;0.23093464635332772;147.75078950615818;342.1414668296847;0.8400000000000004;95765.22188194963;0.6385739420389522;0.2681983132443141;108.0605499527174;267.35083145298944;0.8400000000000004;95765.22188194963;0.6385739420389522;0.2681983132443141;108.03529369409455;267.3039017774984;0.8400000000000004;13596.812706800218;0.6385739420389522;0.2681983132443141;99.01604245766845;2685.1321168420727;0.06694248596874397;13596.812706800218;0.0;0.0;51.948401573362275;217.4907187251594;0.06694248596874397;13596.812706800218;0.0;0.0;51.951449798247666;217.5739606941043;0.06694248596874397;95765.22188194963;0.0;0.0;"Zustand 3: Temperatur 424.208 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.901 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.211 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.185 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.511 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.7735197029143374e-20;`gtol` termination condition is satisfied.;4;4.494513096026517e-09;2.355215362940017e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.39167308044631;117.11070603335389;147.71273337504817;51.96167557721276;0.1306002429470002;0.2624967242063627;0.23110639514849715;0.2679641776592696;163.14115788699928;165.28995368046037;163.91983870556294;164.46581589574018;63.61850591477087;0.49679745628678834;12.690092172778103;29.757246285107612;0.005572949974395903;0.03988401675625298;16.3141157882865;16.528995368056613;6.556793548235835;10.964387726351841;5.783500537775154;99.07616371229625;0.013515265515957662;2685.2459427469057;264.94244242372093;231.78324259770608;0.012393246945238356;0.9045881420334301;0.5997798271034834;0.237141587839996;5.740474762205849e-10;-7.558256243100914e-10;1.348382738797227e-09;-2.3120483305660855e-10;-3.3293190426775254e-10;-1.0575718079053331e-10;4.625633209798252e-10;4.134278697165428e-09;5.740474762205849e-12;-7.558256243100914e-12;1.348382738797227e-11;-2.3120483305660855e-10;-3.3293190426775254e-12;-1.0575718079053331e-12;4.625633209798252e-12;4.1342786971654274e-11;144.7572462851076;115.0;105.19618189560032;115.0;105.16352775743178;39.88576277993184;16.52571457583258;16.104330993718577;59.19040093236441;21.96167557721276;7.013871690775659;6.120018183304069;16.60832691955369;53.19880474002787;3.391597618670403;9.099337038964848;4.0;0.8500000000000004;95733.56749827246;13605.64892516991;7.036310287351981;3.391597618670403;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.39167308044631;2673.0251625088827;0.06698138897866801;95733.56749827246;0.0;0.0;135.0;4.0;144.7572462851076;4.0;115.0;4.0;105.19618189560032;4.0;115.0;4.0;105.16352775743178;4.0;30.0;4.0;39.88576277993184;4.0;98.39167308044631;2673.0251625088827;0.008747785673541564;95733.56749827246;0.0;0.0;99.07616371229625;264.94244242372037;0.9169813889786684;13605.64892516991;0.5916736434890647;0.23110639514849715;161.2829608609402;365.7034940346841;0.8587477856735419;95733.56749827246;0.6317963536107817;0.2624967242063627;98.39167308044631;2673.0251625088827;0.05823360330512645;95733.56749827246;0.0;0.0;117.11070603335389;264.94244242372037;0.9169813889786684;95733.56749827246;0.5916736434890647;0.23110639514849715;151.10433099371858;334.32062902533613;0.9169813889786684;95733.56749827246;0.5916736434890647;0.23110639514849715;147.71273337504817;341.9576641118815;0.8500000000000004;95733.56749827246;0.6382984934454962;0.2679641776592696;108.01136899438904;267.1123630363559;0.8500000000000004;95733.56749827246;0.6382984934454962;0.2679641776592696;107.98612830922434;267.06544066370145;0.8500000000000004;13605.64892516991;0.6382984934454962;0.2679641776592696;99.07616371229625;2685.2459427469057;0.06698138897866801;13605.64892516991;0.0;0.0;51.96167557721276;217.5462398771827;0.06698138897866801;13605.64892516991;0.0;0.0;51.96472301740391;217.62944134641725;0.06698138897866801;95733.56749827246;0.0;0.0;"Zustand 3: Temperatur 424.254 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.863 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.161 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.136 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.433 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3783678556330795e-20;`gtol` termination condition is satisfied.;4;4.0194700165429815e-09;2.18099420248339e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.38250381232933;117.09449736709496;147.67330455484188;51.97492682390924;0.13175979121378;0.262286207185482;0.2312735854518344;0.26773449142224914;163.0196883952283;165.3896864146269;163.80683902073633;164.5566155993333;64.4093076864267;0.49646111984005326;12.831937323348964;29.74998136335097;0.0055734732628718;0.0403467170740112;16.30196883915559;16.538968641476234;6.552273560841293;10.97044103992831;5.855391607920405;99.13514088329566;0.013451968761337925;2685.357584507304;264.9802707862591;231.9774782370234;0.012470247813770152;0.9145500296649198;0.5999716787573888;0.23728621580381412;5.513953738045529e-10;-6.977529665164184e-10;1.2490204426285345e-09;-2.1437429609250103e-10;-2.9598368200822733e-10;-1.354294454358751e-10;4.086473381903488e-10;3.672369075502502e-09;5.513953738045529e-12;-6.977529665164184e-12;1.2490204426285345e-11;-2.1437429609250103e-10;-2.9598368200822734e-12;-1.354294454358751e-12;4.086473381903488e-12;3.6723690755025015e-11;144.74998136335097;115.0;105.20294024995599;115.0;105.15809715314992;39.89172765637721;16.455527384862023;16.149368589325434;59.24341322691845;21.974926823909243;7.061874035144001;6.067799366660324;16.617496187670667;53.18012367452445;3.4760640344835565;9.131146220652852;4.0;0.8600000000000004;95701.93375838042;13614.47489868279;7.029425260289667;3.4760640344835565;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.38250381232933;2673.0106147070996;0.06702027747868955;95701.93375838042;0.0;0.0;135.0;4.0;144.74998136335097;4.0;115.0;4.0;105.20294024995599;4.0;115.0;4.0;105.15809715314992;4.0;30.0;4.0;39.89172765637721;4.0;98.38250381232933;2673.0106147070996;0.008830577767681737;95701.93375838042;0.0;0.0;99.13514088329566;264.9802707862583;0.92702027747869;13614.47489868279;0.5919008784770569;0.2312735854518344;161.205508748213;365.4675645196084;0.8688305777676821;95701.93375838042;0.6315432845720754;0.262286207185482;98.38250381232933;2673.0106147070996;0.05818969971100781;95701.93375838042;0.0;0.0;117.09449736709496;264.9802707862583;0.92702027747869;95701.93375838042;0.5919008784770569;0.2312735854518344;151.14936858932543;334.46020477605964;0.92702027747869;95701.93375838042;0.5919008784770569;0.2312735854518344;147.67330455484188;341.7734501525094;0.8600000000000004;95701.93375838042;0.6380280425647458;0.26773449142224914;107.96335114644211;266.8789063317242;0.8600000000000004;95701.93375838042;0.6380280425647458;0.26773449142224914;107.938125964856;266.83199154442883;0.8600000000000004;13614.47489868279;0.6380280425647458;0.26773449142224914;99.13514088329566;2685.357584507304;0.06702027747868955;13614.47489868279;0.0;0.0;51.97492682390924;217.601665901687;0.06702027747868955;13614.47489868279;0.0;0.0;51.97797347862547;217.68482690120157;0.06702027747868955;95701.93375838042;0.0;0.0;"Zustand 3: Temperatur 424.299 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.823 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.113 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.088 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.356 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.043054356343834e-20;`gtol` termination condition is satisfied.;4;3.623798635856618e-09;2.021412553806785e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.37333242176055;117.0800099358816;147.63256596351727;51.98816351362575;0.13293227914363667;0.2620789831856089;0.2314363613011885;0.267509114447086;162.89534448435558;165.48930958873527;163.69083474269962;164.64743632074962;65.19653611570719;0.49612049170130734;12.973616174651452;29.742544526576296;0.005573994521901766;0.040809015653047974;16.2895344481063;16.548930958889464;6.547633389720325;10.976495754692264;5.926957828759015;99.19301885756533;0.01339104095347249;2685.4671272034802;265.01991904090954;232.16768574926493;0.012548197790895776;0.9245109774065221;0.6001587155162289;0.2374272947966532;5.334186425898224e-10;-6.419753617592505e-10;1.1402789823478088e-09;-1.9887647084715354e-10;-3.084892341576051e-10;-1.5936052477627527e-10;3.6564529182214756e-10;3.2925981940934435e-09;5.334186425898224e-12;-6.419753617592505e-12;1.1402789823478087e-11;-1.9887647084715354e-10;-3.084892341576051e-12;-1.5936052477627527e-12;3.656452918221476e-12;3.2925981940934435e-11;144.7425445265763;115.0;105.20987830486246;115.0;105.15266529182122;39.89768598018753;16.386536529235855;16.19291593478698;59.2953328773778;21.98816351362575;7.1087402105540605;6.016859447297122;16.62666757823945;53.16145591028135;3.5603499712697158;9.1635404081336;4.0;0.8700000000000004;95670.30136427782;13623.29607056845;7.022551728209328;3.5603499712697158;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.37333242176055;2672.996063087321;0.06705917519741744;95670.30136427782;0.0;0.0;135.0;4.0;144.7425445265763;4.0;115.0;4.0;105.20987830486246;4.0;115.0;4.0;105.15266529182122;4.0;30.0;4.0;39.89768598018753;4.0;98.37333242176055;2672.996063087321;0.008914328996485133;95670.30136427782;0.0;0.0;99.19301885756533;265.01991904090926;0.9370591751974179;13623.29607056845;0.5921219655781677;0.2314363613011885;161.12908105581215;365.2350084323828;0.8789143289964856;95670.30136427782;0.6312939755042345;0.2620789831856089;98.37333242176055;2672.996063087321;0.05814484620093231;95670.30136427782;0.0;0.0;117.0800099358816;265.01991904090926;0.9370591751974179;95670.30136427782;0.5921219655781677;0.2314363613011885;151.19291593478698;334.5956062988369;0.9370591751974179;95670.30136427782;0.5921219655781677;0.2314363613011885;147.63256596351727;341.5888690239583;0.8700000000000004;95670.30136427782;0.6377624375643118;0.267509114447086;107.916469527748;266.6503217651379;0.8700000000000004;95670.30136427782;0.6377624375643118;0.267509114447086;107.89125978944594;266.60341485059416;0.8700000000000004;13623.29607056845;0.6377624375643118;0.267509114447086;99.19301885756533;2685.4671272034802;0.06705917519741744;13623.29607056845;0.0;0.0;51.98816351362575;217.65703109736955;0.06705917519741744;13623.29607056845;0.0;0.0;51.991209381539875;217.74015163241182;0.06705917519741744;95670.30136427782;0.0;0.0;"Zustand 3: Temperatur 424.343 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.783 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.066 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.041 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.279 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
