config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7554333700038192e-20;`gtol` termination condition is satisfied.;4;3.215670533939767e-09;1.8737307010367414e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.36415371365223;117.06718811854569;147.59057747878018;52.001393282016465;0.13411751579461342;0.26187495958179535;0.23159486077703512;0.26728791211085234;162.76822087929423;165.58888067093534;163.57192663165353;164.73832950490544;65.9801891597827;0.4957756202766679;13.115124647740583;29.734941440149157;0.005574514040445766;0.041270900142049725;16.276822087639278;16.55888806711168;6.542877065277563;10.982555300307068;5.998199014578488;99.24984034822364;0.013332396536107669;2685.5746518099354;265.0613139078138;232.35400343308652;0.01262708748357666;0.9344710167004052;0.6003410896402083;0.23756493366973752;5.11860775986861e-10;-5.806697345178691e-10;1.0414851203677244e-09;-1.846023334195479e-10;-2.8555291464726906e-10;-1.814726147131296e-10;2.994227088493062e-10;2.9014586289122235e-09;5.11860775986861e-12;-5.806697345178691e-12;1.0414851203677244e-11;-1.846023334195479e-10;-2.8555291464726906e-12;-1.814726147131296e-12;2.994227088493062e-12;2.9014586289122235e-11;144.73494144014916;115.0;105.21699003399203;115.0;105.14722909659656;39.90364118845309;16.318701587490807;16.235014300792102;59.34619915977055;22.001393282016465;7.154496376560473;5.9671496857683906;16.63584628634777;53.14279073513495;3.644436822011926;9.196490148754435;4.0;0.8800000000000004;95638.65240950965;13632.117519670357;7.015685734186828;3.644436822011926;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.36415371365223;2672.9814994062167;0.06709810418398143;95638.65240950965;0.0;0.0;135.0;4.0;144.73494144014916;4.0;115.0;4.0;105.21699003399203;4.0;115.0;4.0;105.14722909659656;4.0;30.0;4.0;39.90364118845309;4.0;98.36415371365223;2672.9814994062167;0.008999031047683747;95638.65240950965;0.0;0.0;99.24984034822364;265.06131390781314;0.9470981041839819;13632.117519670357;0.5923371041762061;0.23159486077703512;161.05364302763996;365.0057187624349;0.8889990310476842;95638.65240950965;0.6310483240083823;0.26187495958179535;98.36415371365223;2672.9814994062167;0.05809907313629768;95638.65240950965;0.0;0.0;117.06718811854569;265.06131390781314;0.9470981041839819;95638.65240950965;0.5923371041762061;0.23159486077703512;151.2350143007921;334.726947138735;0.9470981041839819;95638.65240950965;0.5923371041762061;0.23159486077703512;147.59057747878018;341.40396227803257;0.8800000000000004;95638.65240950965;0.6375015322762662;0.26728791211085234;107.87069796979125;266.426474597043;0.8800000000000004;95638.65240950965;0.6375015322762662;0.26728791211085234;107.84550362343953;266.3795758468816;0.8800000000000004;13632.117519670357;0.6375015322762662;0.26728791211085234;99.24984034822364;2685.5746518099354;0.06709810418398143;13632.117519670357;0.0;0.0;52.001393282016465;217.71236740180203;0.06709810418398143;13632.117519670357;0.0;0.0;52.00443836146161;217.79544745463275;0.06709810418398143;95638.65240950965;0.0;0.0;"Zustand 3: Temperatur 424.385 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.741 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.021 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.996 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.204 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.511869527484945e-20;`gtol` termination condition is satisfied.;4;2.9177553817651502e-09;1.7388901790998447e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.3549628626763;117.05597818776243;147.5473961019544;52.01462323908822;0.13531531166058694;0.26167404700110725;0.23174921630135817;0.2670707550038004;162.63840753894982;165.68845317322234;163.4502103868457;164.82934293519907;66.76026557769677;0.495426553049438;13.256458796103278;29.72717748438697;0.005575032080236911;0.041732358536498884;16.26384075363331;16.56884531734008;6.538008415484736;10.988622862327581;6.069115052567719;99.30564601993632;0.013275953592027158;2685.680235431558;265.10438495375905;232.53656340941805;0.012706907520673716;0.9444301774044211;0.6005189468379183;0.2376992367213241;4.893792038274114e-10;-5.481410880747717e-10;9.534346645523328e-10;-1.7143220176762952e-10;-2.7270630198472645e-10;-1.7845991351350676e-10;2.8535396268125623e-10;2.616729943838436e-09;4.893792038274114e-12;-5.481410880747717e-12;9.534346645523328e-12;-1.7143220176762952e-10;-2.7270630198472646e-12;-1.7845991351350676e-12;2.8535396268125625e-12;2.616729943838436e-11;144.72717748438697;115.0;105.22426971370538;115.0;105.1417857096173;39.909596481652045;16.251983857823404;16.27570341496613;59.396049538284274;22.014623239088223;7.19916799529318;5.918623693769064;16.645037137323698;53.124118181703864;3.728307313011726;9.2299671856984;4.0;0.8900000000000005;95606.97028171524;13640.943985333177;7.008823611072109;3.728307313011726;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.3549628626763;2672.966916006156;0.0671370849250944;95606.97028171524;0.0;0.0;135.0;4.0;144.72717748438697;4.0;115.0;4.0;105.22426971370538;4.0;115.0;4.0;105.1417857096173;4.0;30.0;4.0;39.909596481652045;4.0;98.3549628626763;2672.966916006156;0.009084675570622442;95606.97028171524;0.0;0.0;99.30564601993632;265.1043849537582;0.9571370849250949;13640.943985333177;0.5925464851685651;0.23174921630135817;160.97916134221038;364.77959267194933;0.8990846755706229;95606.97028171524;0.6308062311353835;0.26167404700110725;98.3549628626763;2672.966916006156;0.058052409354471965;95606.97028171524;0.0;0.0;117.05597818776243;265.1043849537582;0.9571370849250949;95606.97028171524;0.5925464851685651;0.23174921630135817;151.27570341496613;334.85433679364684;0.9571370849250949;95606.97028171524;0.5925464851685651;0.23174921630135817;147.5473961019544;341.21876909019517;0.8900000000000005;95606.97028171524;0.637245185951518;0.2670707550038004;107.82601100206404;266.2072347337824;0.8900000000000005;95606.97028171524;0.637245185951518;0.2670707550038004;107.80083200470682;266.16034444329193;0.8900000000000005;13640.943985333177;0.637245185951518;0.2670707550038004;99.30564601993632;2685.680235431558;0.0671370849250944;13640.943985333177;0.0;0.0;52.01462323908822;217.76770455413288;0.0671370849250944;13640.943985333177;0.0;0.0;52.01766752791343;217.85074408565941;0.0671370849250944;95606.97028171524;0.0;0.0;"Zustand 3: Temperatur 424.426 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.697 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.976 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.951 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.129 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3021292682630112e-20;`gtol` termination condition is satisfied.;4;2.604452638375381e-09;1.61377152550354e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.3457553876471;117.04632824572496;147.50307611285655;52.02786000511588;0.13652547874372306;0.26147615919093253;0.23189955491943198;0.2668575186923459;162.50598995155963;165.78807692168533;163.3257769586487;164.9205209870293;67.53676486544849;0.49507333660303154;13.397614800732722;29.719257772222477;0.005575548877778356;0.04219337916486797;16.250598994924847;16.57880769218677;6.533031078356118;10.9947013991184;6.1397058969053555;99.36047460589856;0.013221633662317062;2685.7839515240244;265.1490644772401;232.71549195625056;0.012787648563117981;0.9543884878899755;0.6006924266144896;0.23783030393198504;4.755946747536655e-10;-5.104254796606256e-10;8.760707714827731e-10;-1.5926959751055847e-10;-2.5426061256439425e-10;-1.8238210941490252e-10;2.533226961531909e-10;2.3111681457521627e-09;4.755946747536655e-12;-5.104254796606256e-12;8.760707714827732e-12;-1.5926959751055847e-10;-2.5426061256439423e-12;-1.8238210941490252e-12;2.533226961531909e-12;2.3111681457521626e-11;144.71925777222248;115.0;105.23171190438705;115.0;105.13633247685232;39.915554839813694;16.186346269934063;16.315021532177298;59.444919766084865;22.027860005115883;7.2427798465295155;5.871237298488495;16.654244612352898;53.10542897603068;3.8119454193207503;9.263944408770271;4.0;0.9000000000000005;95575.23957264792;13649.779890417209;7.001961961287468;3.8119454193207503;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.3457553876471;2672.952305774642;0.06717613645309306;95575.23957264792;0.0;0.0;135.0;4.0;144.71925777222248;4.0;115.0;4.0;105.23171190438705;4.0;115.0;4.0;105.13633247685232;4.0;30.0;4.0;39.915554839813694;4.0;98.3457553876471;2672.952305774642;0.009171254189412196;95575.23957264792;0.0;0.0;99.36047460589856;265.14906447723916;0.9671761364530935;13649.779890417209;0.5927502914060646;0.23189955491943198;160.90560404215654;364.5565313038773;0.9091712541894127;95575.23957264792;0.6305676012534762;0.26147615919093253;98.3457553876471;2672.952305774642;0.05800488226368086;95575.23957264792;0.0;0.0;117.04632824572496;265.14906447723916;0.9671761364530935;95575.23957264792;0.5927502914060646;0.23189955491943198;151.3150215321773;334.97788088406736;0.9671761364530935;95575.23957264792;0.5927502914060646;0.23189955491943198;147.50307611285655;341.0333263965881;0.9000000000000005;95575.23957264792;0.6369932630261806;0.2668575186923459;107.7823838369547;265.99247654661826;0.9000000000000005;95575.23957264792;0.6369932630261806;0.2668575186923459;107.75722015347048;265.94559501421287;0.9000000000000005;13649.779890417209;0.6369932630261806;0.2668575186923459;99.36047460589856;2685.7839515240244;0.06717613645309306;13649.779890417209;0.0;0.0;52.02786000511588;217.82307024515202;0.06717613645309306;13649.779890417209;0.0;0.0;52.03090350082164;217.90606919644884;0.06717613645309306;95575.23957264792;0.0;0.0;"Zustand 3: Temperatur 424.465 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.653 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.932 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.907 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.056 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1229801268047111e-20;`gtol` termination condition is satisfied.;4;2.3816772077587034e-09;1.4986528128987788e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.33652712784885;117.0381881609249;147.4576692159605;52.04110974387845;0.13774783061284138;0.2612812128930108;0.23204599856523872;0.2666480834940373;162.37104940991412;165.88779830672587;163.19871283939773;165.01190486236797;68.30968719697462;0.4947160166447004;13.538588965444477;29.71118716566474;0.005576064646187957;0.04265395067554302;16.237104940781204;16.588779830690637;6.527948513585673;11.000793657475683;6.209971563404024;99.41436301703538;0.013169361575551184;2685.8858700995747;265.1952873969915;232.89090982209248;0.012869301312668502;0.9643459751332496;0.600861662597765;0.23795823118544182;4.474145498534199e-10;-4.696403266279958e-10;8.153051567205694e-10;-1.479680822313867e-10;-2.440856405883096e-10;-1.8050627659249585e-10;2.3274537852557842e-10;2.1020696294726804e-09;4.4741454985341985e-12;-4.6964032662799584e-12;8.153051567205694e-12;-1.479680822313867e-10;-2.440856405883096e-12;-1.8050627659249585e-12;2.327453785255784e-12;2.1020696294726805e-11;144.71118716566474;115.0;105.23931143305037;115.0;105.13086693406888;39.92151903748362;16.121753302119316;16.353005501176995;59.492843979551765;22.04110974387845;7.28535604318995;5.8249484160149905;16.663472872151146;53.086714490490806;3.8953362852165014;9.298395806709038;4.0;0.9100000000000005;95543.44599505614;13658.629362614593;6.99509763816937;3.8953362852165014;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.33652712784885;2672.9376621068277;0.06721527644591763;95543.44599505614;0.0;0.0;135.0;4.0;144.71118716566474;4.0;115.0;4.0;105.23931143305037;4.0;115.0;4.0;105.13086693406888;4.0;30.0;4.0;39.92151903748362;4.0;98.33652712784885;2672.9376621068277;0.009258758514467568;95543.44599505614;0.0;0.0;99.41436301703538;265.1952873969915;0.9772152764459181;13658.629362614593;0.5929486981061282;0.23204599856523872;160.83294046778406;364.33643960006435;0.919258758514468;95543.44599505614;0.6303323419211955;0.2612812128930108;98.33652712784885;2672.9376621068277;0.057956517931450055;95543.44599505614;0.0;0.0;117.0381881609249;265.1952873969915;0.9772152764459181;95543.44599505614;0.5929486981061282;0.23204599856523872;151.353005501177;335.0976813151601;0.9772152764459181;95543.44599505614;0.5929486981061282;0.23204599856523872;147.4576692159605;340.84766902360343;0.9100000000000005;95543.44599505614;0.6367456328989307;0.2666480834940373;107.73979235421587;265.7820786977494;0.9100000000000005;95543.44599505614;0.6367456328989307;0.2666480834940373;107.71464395681005;265.73520622447955;0.9100000000000005;13658.629362614593;0.6367456328989307;0.2666480834940373;99.41436301703538;2685.8858700995747;0.06721527644591763;13658.629362614593;0.0;0.0;52.04110974387845;217.87849025636922;0.06721527644591763;13658.629362614593;0.0;0.0;52.04415244357807;217.96144855009393;0.06721527644591763;95543.44599505614;0.0;0.0;"Zustand 3: Temperatur 424.503 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.608 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.890 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.865 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.983 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.690868548798283e-21;`gtol` termination condition is satisfied.;4;2.1221394585865154e-09;1.392183073363434e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.32727422114067;117.03150950619397;147.41122467836942;52.05437819340824;0.13898218245165056;0.26108912772348003;0.2321886643118683;0.2664423342641;162.23366326745418;165.98766051441456;163.06910033422463;165.10353280647203;69.0790333706369;0.49435463802949137;13.67937771245974;29.702970291115662;0.005576579576887308;0.04311406202441923;16.223366326560463;16.598766051462693;6.52276401337826;11.006902187086029;6.279912124641699;99.46734644405154;0.013119065286272531;2685.986057919352;265.2429911442025;233.06293251987915;0.012951856519358151;0.9743026648001338;0.6010267828444333;0.23808311047622918;4.292246558179613e-10;-4.2177816794719547e-10;7.548237590526696e-10;-1.3759826611448034e-10;-2.318643055332359e-10;-2.1236701286397874e-10;1.816147232602816e-10;1.8495427411835408e-09;4.2922465581796135e-12;-4.217781679471955e-12;7.548237590526696e-12;-1.3759826611448034e-10;-2.318643055332359e-12;-2.1236701286397874e-12;1.816147232602816e-12;1.8495427411835408e-11;144.70297029111566;115.0;105.24706337713968;115.0;105.12538679387131;39.927491657560665;16.058170903452776;16.38969082786707;59.53985478649088;22.05437819340824;7.326920047099236;5.779716933088139;16.67272577885933;53.067966699950546;3.978466149497649;9.33329642102359;4.0;0.9200000000000005;95511.57630583282;13667.496254185917;6.988227728731272;3.978466149497649;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.32727422114067;2672.922978870851;0.0672545213194915;95511.57630583282;0.0;0.0;135.0;4.0;144.70297029111566;4.0;115.0;4.0;105.24706337713968;4.0;115.0;4.0;105.12538679387131;4.0;30.0;4.0;39.927491657560665;4.0;98.32727422114067;2672.922978870851;0.00934718015272399;95511.57630583282;0.0;0.0;99.46734644405154;265.2429911442022;0.987254521319492;13667.496254185917;0.5931418732414989;0.2321886643118683;160.76114119456844;364.11922612944187;0.9293471801527244;95511.57630583282;0.6301003637660463;0.26108912772348003;98.32727422114067;2672.922978870851;0.05790734116676751;95511.57630583282;0.0;0.0;117.03150950619397;265.2429911442022;0.987254521319492;95511.57630583282;0.5931418732414989;0.2321886643118683;151.38969082786707;335.21383643170816;0.987254521319492;95511.57630583282;0.5931418732414989;0.2321886643118683;147.41122467836942;340.6618298105241;0.9200000000000005;95511.57630583282;0.6365021697191114;0.2664423342641;107.69821308517038;265.5759239733419;0.9200000000000005;95511.57630583282;0.6365021697191114;0.2664423342641;107.67307995290076;265.5290608624458;0.9200000000000005;13667.496254185917;0.6365021697191114;0.2664423342641;99.46734644405154;2685.986057919352;0.0672545213194915;13667.496254185917;0.0;0.0;52.05437819340824;217.93398858868338;0.0672545213194915;13667.496254185917;0.0;0.0;52.05742009392077;218.01690613039622;0.0672545213194915;95511.57630583282;0.0;0.0;"Zustand 3: Temperatur 424.540 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.561 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.848 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.823 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.911 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.370483303269852e-21;`gtol` termination condition is satisfied.;4;1.9217999465583328e-09;1.2938688730524322e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.31799308370319;117.02624549823366;147.36378946004083;52.06767069446033;0.14022835109339976;0.26089982605775464;0.2323276646077199;0.26624016019282837;162.09390517710682;166.08770374087646;162.93701781353616;165.19544030855786;69.84480476048267;0.49398924478478046;13.819977578211189;29.694611553654738;0.0055770938411628815;0.043573702463153445;16.2093905175445;16.608770374108538;6.517480712550033;11.01302935389233;6.3495277055347366;99.5194584528387;0.01307067572232984;2686.084578673244;265.29211555857853;233.2316706026136;0.013035304987862761;0.9842585813254017;0.6011879101274095;0.23820503010499483;4.150280119574745e-10;-3.994244934801827e-10;6.810978447902016e-10;-1.2795808856935764e-10;-2.1466917132784147e-10;-2.0889956431346945e-10;1.7291768017457798e-10;1.6618173503957223e-09;4.150280119574745e-12;-3.994244934801827e-12;6.810978447902016e-12;-1.2795808856935764e-10;-2.1466917132784147e-12;-2.0889956431346945e-12;1.72917680174578e-12;1.6618173503957224e-11;144.69461155365474;115.0;105.25496304942965;115.0;105.11988993369869;39.933475104119395;15.99556642040642;16.42511173534575;59.58598334871931;22.067670694460332;7.367494684928829;5.735504596590943;16.682006916296814;53.04917814140987;4.061322275304917;9.368622301495748;4.0;0.9300000000000005;95479.618234949;13676.38416024713;6.981349537729255;4.061322275304917;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.31799308370319;2672.908250375755;0.06729388631326394;95479.618234949;0.0;0.0;135.0;4.0;144.69461155365474;4.0;115.0;4.0;105.25496304942965;4.0;115.0;4.0;105.11988993369869;4.0;30.0;4.0;39.933475104119395;4.0;98.31799308370319;2672.908250375755;0.009436510716375704;95479.618234949;0.0;0.0;99.5194584528387;265.29211555857984;0.9972938863132644;13676.38416024713;0.5933299779059489;0.2323276646077199;160.69017797406116;363.90480292477446;0.9394365107163762;95479.618234949;0.6298715803675973;0.26089982605775464;98.31799308370319;2672.908250375755;0.057857375596888236;95479.618234949;0.0;0.0;117.02624549823366;265.29211555857984;0.9972938863132644;95479.618234949;0.5933299779059489;0.2323276646077199;151.42511173534575;335.3264411661304;0.9972938863132644;95479.618234949;0.5933299779059489;0.2323276646077199;147.36378946004083;340.4758397254858;0.9300000000000005;95479.618234949;0.636262752184932;0.26624016019282837;107.65762319673792;265.37389912326256;0.9300000000000005;95479.618234949;0.636262752184932;0.26624016019282837;107.63250531507117;265.3270456797538;0.9300000000000005;13676.38416024713;0.636262752184932;0.26624016019282837;99.5194584528387;2686.084578673244;0.06729388631326394;13676.38416024713;0.0;0.0;52.06767069446033;217.9895875813143;0.06729388631326394;13676.38416024713;0.0;0.0;52.07071179228882;218.07246426070833;0.06729388631326394;95479.618234949;0.0;0.0;"Zustand 3: Temperatur 424.575 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.514 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.808 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.783 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.840 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.242781385973536e-21;`gtol` termination condition is satisfied.;4;1.7496352999108309e-09;1.2035598353196683e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.3086803912704;117.02235093863908;147.31540833659398;52.08099221691333;0.14148615505144338;0.26071323292116316;0.23246310749937293;0.2660414546131366;161.95184531383052;166.18796539082635;162.80253994843974;165.28766028749075;70.60700327193109;0.49361988013470237;13.960385209375197;29.686115150348712;0.00557760759159705;0.044032861527992455;16.195184531233412;16.618796539104597;6.512101597946641;11.019177352491164;6.418818479300307;99.5707310737385;0.013024126640492491;2686.1814931481663;265.3426027880911;233.39722992202675;0.013119637582851729;0.9942137479865338;0.6013451622056828;0.23832407486220475;3.9320013911492424e-10;-3.722817609741469e-10;6.3243987824535e-10;-1.19083409799714e-10;-2.262936504848767e-10;-2.1961454876873177e-10;1.2329337550909258e-10;1.496403001510771e-09;3.932001391149242e-12;-3.722817609741469e-12;6.3243987824535e-12;-1.19083409799714e-10;-2.262936504848767e-12;-2.1961454876873175e-12;1.232933755090926e-12;1.496403001510771e-11;144.6861151503487;115.0;105.26300598394499;115.0;105.11437438471944;39.93947161428389;15.933908527968185;16.45930122087134;59.63125945945461;22.08099221691333;7.407102164224398;5.692274910206493;16.6913196087296;53.03034187645676;4.1438928842773635;9.404350463260641;4.0;0.9400000000000005;95447.56041961984;13685.296435740049;6.974460572907451;4.1438928842773635;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.3086803912704;2672.893471341777;0.06733338556938506;95447.56041961984;0.0;0.0;135.0;4.0;144.6861151503487;4.0;115.0;4.0;105.26300598394499;4.0;115.0;4.0;105.11437438471944;4.0;30.0;4.0;39.93947161428389;4.0;98.3086803912704;2672.893471341777;0.009526741830808635;95447.56041961984;0.0;0.0;99.5707310737385;265.3426027880906;1.0073333855693856;13685.296435740049;0.5935131666584684;0.23246310749937293;160.6200236783169;363.6930853285665;0.9495267418308091;95447.56041961984;0.6296459081462034;0.26071323292116316;98.3086803912704;2672.893471341777;0.05780664373857643;95447.56041961984;0.0;0.0;117.02235093863908;265.3426027880906;1.0073333855693856;95447.56041961984;0.5935131666584684;0.23246310749937293;151.45930122087134;335.43558717976856;1.0073333855693856;95447.56041961984;0.5935131666584684;0.23246310749937293;147.31540833659398;340.2897279748228;0.9400000000000005;95447.56041961984;0.6360272633511507;0.2660414546131366;107.61800047537844;265.17589470722936;0.9400000000000005;95447.56041961984;0.6360272633511507;0.2660414546131366;107.5928978357756;265.12905123751875;0.9400000000000005;13685.296435740049;0.6360272633511507;0.2660414546131366;99.5707310737385;2686.1814931481663;0.06733338556938506;13685.296435740049;0.0;0.0;52.08099221691333;218.0453080223708;0.06733338556938506;13685.296435740049;0.0;0.0;52.08403250826268;218.1281437144191;0.06733338556938506;95447.56041961984;0.0;0.0;"Zustand 3: Temperatur 424.609 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.465 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.768 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.743 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.770 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.272770444526734e-21;`gtol` termination condition is satisfied.;4;1.5959057494167035e-09;1.1200687875775071e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.29933306176378;117.01978215657829;147.26612401518065;52.09434738422482;0.14275541453756557;0.2605292758839344;0.2325950968420798;0.2658461148179026;161.8075505823037;166.28848026178676;162.6657379305139;165.38022326396467;71.36563130146196;0.49324658652443465;14.100597359098572;29.677485082673684;0.0055781209633981085;0.04449152902921588;16.180755058094604;16.628848026198103;6.506629517227421;11.025348217588286;6.487784663800096;99.62119488510234;0.012979354489915971;2686.2768593856267;265.39439719257143;233.55971187148995;0.013204845233483864;1.004168186972631;0.6014986520780427;0.23844032620118216;3.806945869655465e-10;-3.390994152141502e-10;5.870219865755644e-10;-1.108696467966297e-10;-1.716387032502098e-10;-1.942623839568114e-10;1.403748228767654e-10;1.3576482160715386e-09;3.8069458696554646e-12;-3.390994152141502e-12;5.8702198657556435e-12;-1.108696467966297e-10;-1.716387032502098e-12;-1.9426238395681137e-12;1.403748228767654e-12;1.3576482160715386e-11;144.67748508267368;115.0;105.27118792281613;115.0;105.1088383215332;39.94548326924564;15.873167164624363;16.492291109993914;59.6757116158567;22.094347384224818;7.445764089440104;5.649993037713784;16.700666938236225;53.01145145648212;4.226167094813263;9.440458845546345;4.0;0.9500000000000005;95415.39234340457;13694.236211162153;6.9675585313499715;4.226167094813263;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.29933306176378;2672.8786368728397;0.06737303220611446;95415.39234340457;0.0;0.0;135.0;4.0;144.67748508267368;4.0;115.0;4.0;105.27118792281613;4.0;115.0;4.0;105.1088383215332;4.0;30.0;4.0;39.94548326924564;4.0;98.29933306176378;2672.8786368728397;0.009617865141236626;95415.39234340457;0.0;0.0;99.62119488510234;265.3943971925723;1.017373032206115;13694.236211162153;0.5936915878475151;0.2325950968420798;160.55065224729805;363.48399184651356;0.9596178651412371;95415.39234340457;0.6294232662557415;0.2605292758839344;98.29933306176378;2672.8786368728397;0.057755167064877835;95415.39234340457;0.0;0.0;117.01978215657829;265.3943971925723;1.017373032206115;95415.39234340457;0.5936915878475151;0.2325950968420798;151.49229110999391;335.5413629979364;1.017373032206115;95415.39234340457;0.5936915878475151;0.2325950968420798;147.26612401518065;340.10352210633437;0.9500000000000005;95415.39234340457;0.6357955904459887;0.2658461148179026;107.57932331103194;264.9818049473015;0.9500000000000005;95415.39234340457;0.6357955904459887;0.2658461148179026;107.5542359105599;264.9349717588497;0.9500000000000005;13694.236211162153;0.6357955904459887;0.2658461148179026;99.62119488510234;2686.2768593856267;0.06737303220611446;13694.236211162153;0.0;0.0;52.09434738422482;218.101169251033;0.06737303220611446;13694.236211162153;0.0;0.0;52.09738686505108;218.18396381705958;0.06737303220611446;95415.39234340457;0.0;0.0;"Zustand 3: Temperatur 424.642 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.416 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.729 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.704 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.701 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.4333005750765715e-21;`gtol` termination condition is satisfied.;4;1.4344321684731505e-09;1.0424299089220887e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.2899482391689;117.01849695315144;147.21597724375698;52.107740496133374;0.14403595147706444;0.26034788496109934;0.2327237324985463;0.2656540418863609;161.66108481057813;166.38928071478927;162.52667967669862;165.47315751991226;72.12069169980319;0.4928694056444749;14.240610883434176;29.668725168096785;0.005578634075615114;0.04494969504107278;16.16610848093819;16.63892807149915;6.501067187075572;11.031543834653403;6.556426518193197;99.67087909156885;0.01293629828301105;2686.3707328293517;265.4474452510864;233.71921361423946;0.013290918937153728;1.014121919448646;0.6016484882216393;0.23855386240107643;3.6018832361151e-10;-3.219753352823318e-10;5.412061909737531e-10;-1.0325651444986761e-10;-1.9068124856858049e-10;-2.0224888430675492e-10;1.1121414900117088e-10;1.1962413282162743e-09;3.6018832361151e-12;-3.219753352823318e-12;5.412061909737531e-12;-1.0325651444986761e-10;-1.906812485685805e-12;-2.022488843067549e-12;1.1121414900117089e-12;1.1962413282162742e-11;144.66872516809678;115.0;105.27950480402518;115.0;105.10328005263682;39.951512004473045;15.81331347115389;16.524112107920075;59.719367087095804;22.107740496133374;7.483501477926097;5.60862571245633;16.710051760831107;52.992500890494625;4.308134864163094;9.476926272045716;4.0;0.9600000000000005;95383.10427968024;13703.20640717785;6.960641286824505;4.308134864163094;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.2899482391689;2672.8637424310186;0.06741283838579915;95383.10427968024;0.0;0.0;135.0;4.0;144.66872516809678;4.0;115.0;4.0;105.27950480402518;4.0;115.0;4.0;105.10328005263682;4.0;30.0;4.0;39.951512004473045;4.0;98.2899482391689;2672.8637424310186;0.009709872318668152;95383.10427968024;0.0;0.0;99.67087909156885;265.44744525108706;1.0274128383857997;13703.20640717785;0.5938653839164815;0.2327237324985463;160.48203863925067;363.2774440087289;0.9697098723186687;95383.10427968024;0.629203576481125;0.26034788496109934;98.2899482391689;2672.8637424310186;0.05770296606713099;95383.10427968024;0.0;0.0;117.01849695315144;265.44744525108706;1.0274128383857997;95383.10427968024;0.5938653839164815;0.2327237324985463;151.52411210792008;335.6438541387882;1.0274128383857997;95383.10427968024;0.5938653839164815;0.2327237324985463;147.21597724375698;339.91724810655745;0.9600000000000005;95383.10427968024;0.6355676246965672;0.2656540418863609;107.54157068110572;264.79152758630437;0.9600000000000005;95383.10427968024;0.6355676246965672;0.2656540418863609;107.5164985220739;264.74470498730324;0.9600000000000005;13703.20640717785;0.6355676246965672;0.2656540418863609;99.67087909156885;2686.3707328293517;0.06741283838579915;13703.20640717785;0.0;0.0;52.107740496133374;218.15718925246534;0.06741283838579915;13703.20640717785;0.0;0.0;52.110779162142194;218.23994254114442;0.06741283838579915;95383.10427968024;0.0;0.0;"Zustand 3: Temperatur 424.674 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.366 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.692 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.666 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.632 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.71293838696595e-21;`gtol` termination condition is satisfied.;4;1.3153520489202026e-09;9.708695470521207e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.28052327859973;117.01845454745228;147.1650069141428;52.12117554972764;0.14532758951692668;0.2601689925167176;0.23284911052677693;0.26546514051921993;161.51250893116276;166.49039683311258;162.38543002104512;165.56648924665225;72.87218773845095;0.4924883784544189;14.380422737930823;29.65983905090684;0.005579147032275025;0.04540734989226194;16.15125089300782;16.649039683331775;6.495417200848461;11.037765949770225;6.624744339885935;99.7198115974283;0.012894899473256106;2686.4631664636518;265.5016954729473;233.87582829791938;0.013377849762546523;1.0240749656155068;0.601794774816461;0.23866475872046636;3.466311682132073e-10;-2.943352228612639e-10;5.081801646156237e-10;-9.619660623627624e-11;-1.6640910871501546e-10;-2.0517632037808653e-10;9.887912710837554e-11;1.084572431864217e-09;3.4663116821320726e-12;-2.943352228612639e-12;5.081801646156237e-12;-9.619660623627624e-11;-1.6640910871501546e-12;-2.0517632037808652e-12;9.887912710837554e-13;1.084572431864217e-11;144.65983905090684;115.0;105.28795274993752;115.0;105.09769801156386;39.95755961920531;15.754319732893293;16.554793848328472;59.76225197822299;22.12117554972764;7.520334775789479;5.568141152509213;16.71947672140027;52.97348461513445;4.389786934185679;9.513732412861998;4.0;0.9700000000000005;95350.68723928995;13712.20974818636;6.953706878054536;4.389786934185679;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.28052327859973;2672.848783812889;0.06745281537805281;95350.68723928995;0.0;0.0;135.0;4.0;144.65983905090684;4.0;115.0;4.0;105.28795274993752;4.0;115.0;4.0;105.09769801156386;4.0;30.0;4.0;39.95755961920531;4.0;98.28052327859973;2672.848783812889;0.009802755065022699;95350.68723928995;0.0;0.0;99.7198115974283;265.5016954729477;1.0374528153780533;13712.20974818636;0.594034691691672;0.23284911052677693;160.41415878380013;363.0733662380151;0.9798027550650232;95350.68723928995;0.6289867631399514;0.2601689925167176;98.28052327859973;2672.848783812889;0.05765006031303011;95350.68723928995;0.0;0.0;117.01845454745228;265.5016954729477;1.0374528153780533;95350.68723928995;0.594034691691672;0.23284911052677693;151.55479384832847;335.7431432364259;1.0374528153780533;95350.68723928995;0.594034691691672;0.23284911052677693;147.1650069141428;339.73093049245966;0.9700000000000005;95350.68723928995;0.6353432611626378;0.26546514051921993;107.50472213459028;264.604963752146;0.9700000000000005;95350.68723928995;0.6353432611626378;0.26546514051921993;107.47966522421052;264.5581520512261;0.9700000000000005;13712.20974818636;0.6353432611626378;0.26546514051921993;99.7198115974283;2686.4631664636518;0.06745281537805281;13712.20974818636;0.0;0.0;52.12117554972764;218.21338474610855;0.06745281537805281;13712.20974818636;0.0;0.0;52.12421339642941;218.29609659439842;0.06745281537805281;95350.68723928995;0.0;0.0;"Zustand 3: Temperatur 424.705 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.315 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.655 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.630 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.564 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.094442527862589e-21;`gtol` termination condition is satisfied.;4;1.1968152132121588e-09;9.049245855719236e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.27105573242807;117.0196155243924;147.11325015922404;52.134656259010455;0.14663015402931992;0.259992533172329;0.2329713233576804;0.2652793188819148;161.36188114984225;166.5918565694197;162.24205089342922;165.66024268208355;73.62012307905039;0.4921035452064691;14.520029974420734;29.65083021231112;0.005579659923421489;0.04586448415687965;16.1361881148871;16.659185656962574;6.48968203574417;11.044016178800112;6.692738461757684;99.76801907543461;0.012855101839603146;2686.5542109432454;265.5570983124498;234.02964525641715;0.01346562885213154;1.0340273447661343;0.601937611956738;0.23877308754225773;3.311555474283523e-10;-2.8413182917574886e-10;4.5918113755760714e-10;-8.9702023586824e-11;-1.7502088667242788e-10;-2.0605739337042905e-10;8.188294486899395e-11;9.712266546557657e-10;3.311555474283523e-12;-2.8413182917574886e-12;4.5918113755760715e-12;-8.9702023586824e-11;-1.7502088667242787e-12;-2.0605739337042905e-12;8.188294486899394e-13;9.712266546557658e-12;144.65083021231112;115.0;105.29652805661306;115.0;105.0920907486792;39.963627785252356;15.69615932528302;16.58436493974915;59.80439129018225;22.134656259010455;7.556283873612358;5.528508981178447;16.728944267571933;52.95439746704113;4.471114780525113;9.550857748071792;4.0;0.9800000000000005;95318.13292193568;13721.248774927048;6.946753497838426;4.471114780525113;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.27105573242807;2672.8337571275592;0.06749297361826534;95318.13292193568;0.0;0.0;135.0;4.0;144.65083021231112;4.0;115.0;4.0;105.29652805661306;4.0;115.0;4.0;105.0920907486792;4.0;30.0;4.0;39.963627785252356;4.0;98.27105573242807;2672.8337571275592;0.009896505117543072;95318.13292193568;0.0;0.0;99.76801907543461;265.55709831244894;1.0474929736182659;13721.248774927048;0.5941996426539466;0.2329713233576804;160.34698953759414;362.8716857248232;0.9898965051175436;95318.13292193568;0.6287727529882403;0.259992533172329;98.27105573242807;2672.8337571275592;0.05759646850072227;95318.13292193568;0.0;0.0;117.0196155243924;265.55709831244894;1.0474929736182659;95318.13292193568;0.5941996426539466;0.2329713233576804;151.58436493974915;335.8393101584632;1.0474929736182659;95318.13292193568;0.5941996426539466;0.2329713233576804;147.11325015922404;339.54459239777384;0.9800000000000005;95318.13292193568;0.6351223985780543;0.2652793188819148;107.46875777632061;264.4220178276522;0.9800000000000005;95318.13292193568;0.6351223985780543;0.2652793188819148;107.44371612638764;264.37521733361456;0.9800000000000005;13721.248774927048;0.6351223985780543;0.2652793188819148;99.76801907543461;2686.5542109432454;0.06749297361826534;13721.248774927048;0.0;0.0;52.134656259010455;218.26977126735548;0.06749297361826534;13721.248774927048;0.0;0.0;52.137693281638064;218.35244150137095;0.06749297361826534;95318.13292193568;0.0;0.0;"Zustand 3: Temperatur 424.734 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.263 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.619 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.594 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.497 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.560094781106033e-21;`gtol` termination condition is satisfied.;4;1.0908773422637158e-09;8.438121569527229e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.26154333740811;117.02194178424816;147.0607424446327;52.148186073085355;0.14794347211083655;0.2598184437192606;0.23309045996304018;0.26509648845563494;161.20925710363065;166.69368588266838;162.09660148688533;165.75444023825892;74.36450174549148;0.49171494546837935;14.659429737949274;29.641701979882214;0.005580172826083339;0.04632108864582644;16.120925710275976;16.669368588286975;6.483864059481736;11.050296015879095;6.760409249613978;99.81552703138311;0.01281685137705042;2686.643914715091;265.61360608711175;234.18075019982885;0.013554247424119037;1.043979075337896;0.6020770958500853;0.23887891851039278;3.170868012603023e-10;-2.622755346237682e-10;4.2945202949340455e-10;-8.367728732139312e-11;-1.5805312614247669e-10;-2.013678113144124e-10;7.250378075696062e-11;8.708980203664396e-10;3.170868012603023e-12;-2.622755346237682e-12;4.294520294934045e-12;-8.367728732139312e-11;-1.5805312614247668e-12;-2.0136781131441238e-12;7.250378075696063e-13;8.708980203664396e-12;144.6417019798822;115.0;105.3052271837987;115.0;105.08645692354912;39.969718055183534;15.63880666241215;16.61285300964812;59.84580897619958;22.148186073085355;7.591368121952826;5.489700152415594;16.738456662591886;52.935234656828015;4.552110565015425;9.588283532793525;4.0;0.9900000000000005;95285.43367106716;13730.325856202948;6.939779482947965;4.552110565015425;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.26154333740811;2672.818658776277;0.0675333227620144;95285.43367106716;0.0;0.0;135.0;4.0;144.6417019798822;4.0;115.0;4.0;105.3052271837987;4.0;115.0;4.0;105.08645692354912;4.0;30.0;4.0;39.969718055183534;4.0;98.26154333740811;2672.818658776277;0.009991114252594201;95285.43367106716;0.0;0.0;99.81552703138311;265.61360608711226;1.057533322762015;13730.325856202948;0.5943603631950487;0.23309045996304018;160.28050864229436;362.6723323083599;0.9999911142525948;95285.43367106716;0.6285614751298718;0.2598184437192606;98.26154333740811;2672.818658776277;0.0575422085094202;95285.43367106716;0.0;0.0;117.02194178424816;265.61360608711226;1.057533322762015;95285.43367106716;0.5943603631950487;0.23309045996304018;151.61285300964812;335.93243211830514;1.057533322762015;95285.43367106716;0.5943603631950487;0.23309045996304018;147.0607424446327;339.358255654297;0.9900000000000005;95285.43367106716;0.6349049391996945;0.26509648845563494;107.43365825145463;264.24259732583806;0.9900000000000005;95285.43367106716;0.6349049391996945;0.26509648845563494;107.40863187804717;264.19580834740793;0.9900000000000005;13730.325856202948;0.6349049391996945;0.26509648845563494;99.81552703138311;2686.643914715091;0.0675333227620144;13730.325856202948;0.0;0.0;52.148186073085355;218.3263632436136;0.0675333227620144;13730.325856202948;0.0;0.0;52.151222266721106;218.40899167944147;0.0675333227620144;95285.43367106716;0.0;0.0;"Zustand 3: Temperatur 424.763 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.211 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.584 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.559 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.431 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
