config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.039720173559759e-16;`gtol` termination condition is satisfied.;8;6.109625394291112e-07;2.465652113968943e-08;1;True;;True;0;zulässig;feasible;True;True;True;98.25198348683529;117.0253959123786;147.00751580830138;52.1617688813875;0.1492674743686569;0.25964667490770027;0.2332066018289551;0.26491655993706364;161.05469536271625;166.79591404513653;161.9491438730393;165.84910778005;75.10532579726103;0.49132261856344894;14.798618781134078;29.632457856621784;0.0055806858360219905;0.04677715339308253;16.105469481128825;16.679591404634348;6.477965756669536;11.05660717975265;6.827756894364226;99.8623593800807;0.012780096300953885;2686.7323231490054;265.67116990271757;234.32922210258636;0.01364369691733347;1.0539301770224996;0.6022133133556007;0.23898231436968992;8.446559718322533e-08;-4.074546211541019e-08;2.2563295942745754e-07;-2.3888775180225252e-08;-4.369908879198192e-08;-1.2069563126715366e-09;8.376025562029099e-08;5.51428001926979e-07;8.446559718322532e-10;-4.074546211541019e-10;2.256329594274575e-09;-2.3888775180225252e-08;-4.369908879198192e-10;-1.2069563126715367e-11;8.376025562029099e-10;5.514280019269791e-09;144.63245785662178;115.0;105.31404641907659;115.0;105.08079498923144;39.97583217973306;15.582239990601295;16.640282758838566;59.88652720034764;22.161768881387502;7.6256066395986295;5.451687038995885;16.748016513164714;52.91599074840849;4.632766950537189;9.625991475920614;4.0;1.0;95252.5806593812;13739.44366197067;6.932782942516828;4.632766950537189;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.25198348683529;2672.8034846146247;0.06757387393983305;95252.5806593812;0.0;0.0;135.0;4.0;144.63245785662178;4.0;115.0;4.0;105.31404641907659;4.0;115.0;4.0;105.08079498923144;4.0;30.0;4.0;39.97583217973306;4.0;98.25198348683529;2672.8034846146247;0.010086581496304882;95252.5806593812;0.0;0.0;99.8623593800807;265.67116990271865;1.067573873939833;13739.44366197067;0.5945169692171997;0.2332066018289551;160.21469784722308;362.4752492751876;1.010086581496305;95252.5806593812;0.6283528753532613;0.25964667490770027;98.25198348683529;2672.8034846146247;0.05748729244352817;95252.5806593812;0.0;0.0;117.0253959123786;265.67116990271865;1.067573873939833;95252.5806593812;0.5945169692171997;0.2332066018289551;151.64028275883857;336.022578484954;1.067573873939833;95252.5806593812;0.5945169692171997;0.2332066018289551;147.00751580830138;339.1719354718551;1.0;95252.5806593812;0.6346907839501743;0.26491655993706364;107.39940443645798;264.06660975905965;1.0;95252.5806593812;0.6346907839501743;0.26491655993706364;107.37439336040137;264.0198326056666;1.0;13739.44366197067;0.6346907839501743;0.26491655993706364;99.8623593800807;2686.7323231490054;0.06757387393983305;13739.44366197067;0.0;0.0;52.1617688813875;218.38317694422275;0.06757387393983305;13739.44366197067;0.0;0.0;52.164804240822946;218.46576338644732;0.06757387393983305;95252.5806593812;0.0;0.0;"Zustand 3: Temperatur 424.790 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.158 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.549 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.524 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.365 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.039720707110221e-16;`gtol` termination condition is satisfied.;1;6.109634127233792e-07;2.4656523303621786e-08;1;True;;True;0;zulässig;feasible;True;True;True;98.25198348683529;117.0253959123786;147.00751580830138;52.1617688813875;0.1492674743686569;0.25964667490770027;0.2332066018289551;0.26491655993706364;161.0546953627168;166.79591404513707;161.94914387303987;165.84910778005053;75.10532579726107;0.49132261856344905;14.798618781134035;29.63245785662184;0.005580685836022008;0.04677715339308255;16.10546948112879;16.679591404634348;6.477965756669536;11.05660717975265;6.827756894364226;99.8623593800807;0.01278009630095367;2686.7323231490054;265.671169902717;234.32922210258636;0.013643696917333248;1.0539301770225005;0.6022133133556007;0.23898231436968992;8.446561139408004e-08;-4.0745419482846046e-08;2.256330162708764e-07;-2.3888775180225252e-08;-4.3698520357793313e-08;-1.206416300192359e-09;8.376079563277017e-08;5.514289114216808e-07;8.446561139408004e-10;-4.0745419482846047e-10;2.256330162708764e-09;-2.3888775180225242e-08;-4.369852035779331e-10;-1.206416300192359e-11;8.376079563277017e-10;5.514289114216808e-09;144.63245785662184;115.0;105.31404641907659;115.0;105.08079498923144;39.97583217973306;15.582239990601238;16.640282758838566;59.88652720034764;22.161768881387502;7.6256066395986295;5.451687038995885;16.748016513164714;52.91599074840849;4.632766950537189;9.625991475920614;4.0;1.0000000000000004;95252.5806593812;13739.44366197067;6.932782942516828;4.632766950537189;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.25198348683529;2672.8034846146247;0.06757387393983327;95252.5806593812;0.0;0.0;135.0;4.0;144.63245785662184;4.0;115.0;4.0;105.31404641907659;4.0;115.0;4.0;105.08079498923144;4.0;30.0;4.0;39.97583217973306;4.0;98.25198348683529;2672.8034846146247;0.010086581496304915;95252.5806593812;0.0;0.0;99.8623593800807;265.67116990271865;1.0675738739398337;13739.44366197067;0.5945169692171997;0.2332066018289551;160.21469784722308;362.4752492751876;1.0100865814963054;95252.5806593812;0.6283528753532613;0.25964667490770027;98.25198348683529;2672.8034846146247;0.05748729244352836;95252.5806593812;0.0;0.0;117.0253959123786;265.67116990271865;1.0675738739398337;95252.5806593812;0.5945169692171997;0.2332066018289551;151.64028275883857;336.022578484954;1.0675738739398337;95252.5806593812;0.5945169692171997;0.2332066018289551;147.00751580830138;339.1719354718551;1.0000000000000004;95252.5806593812;0.6346907839501743;0.26491655993706364;107.39940443645798;264.06660975905965;1.0000000000000004;95252.5806593812;0.6346907839501743;0.26491655993706364;107.37439336040137;264.0198326056666;1.0000000000000004;13739.44366197067;0.6346907839501743;0.26491655993706364;99.8623593800807;2686.7323231490054;0.06757387393983327;13739.44366197067;0.0;0.0;52.1617688813875;218.38317694422275;0.06757387393983327;13739.44366197067;0.0;0.0;52.164804240822946;218.46576338644732;0.06757387393983327;95252.5806593812;0.0;0.0;"Zustand 3: Temperatur 424.790 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.158 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.549 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.524 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.365 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.695704639436817e-24;`gtol` termination condition is satisfied.;4;2.481861774380333e-10;4.170300861913159e-12;1;True;;True;0;zulässig;feasible;True;True;True;98.24237580026556;117.02994404176803;146.95360818175266;52.1754055858317;0.15060168566859944;0.2594771319682706;0.23331984404542938;0.2647394629076637;160.89823078165176;166.89854784723804;161.7997158376025;165.94424891970957;75.8426068181571;0.4909266015036882;14.937595876392093;29.623099927132273;0.005581198914211442;0.04723267267861732;16.089823078143223;16.68985478472564;6.471988633505238;11.062949927983292;6.894782438021992;99.90854092697731;0.012744786409241003;2686.8194835669433;265.7297545703256;234.47514983499954;0.013733968275233766;1.0638806605015596;0.6023463704248967;0.23908335254596716;1.5063505998114124e-11;-8.482459179504076e-11;5.690026227966882e-11;-3.3850700020821023e-12;-2.845013113983441e-11;-1.836042429204099e-11;-3.9818814911996014e-11;2.1952928364044055e-10;1.5063505998114123e-13;-8.482459179504076e-13;5.690026227966882e-13;-3.35155445750703e-12;-2.845013113983441e-13;-1.8360424292040989e-13;-3.9818814911996014e-13;2.1952928364044054e-12;144.62309992713227;115.0;105.32298350253575;115.0;105.07510472968244;39.98197056502619;15.526427123580845;16.666685944391475;59.92657036195112;22.175405585831697;7.659016862913518;5.414442575558439;16.757624199734437;52.89666462374515;4.713077762638818;9.663965148307284;4.0;1.0100000000000007;95219.5727178173;13748.602861239422;6.925763561493502;4.713077762638818;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.24237580026556;2672.7882340314895;0.0676146287767927;95219.5727178173;0.0;0.0;135.0;4.0;144.62309992713227;4.0;115.0;4.0;105.32298350253575;4.0;115.0;4.0;105.07510472968244;4.0;30.0;4.0;39.98197056502619;4.0;98.24237580026556;2672.7882340314895;0.010182877069641572;95219.5727178173;0.0;0.0;99.90854092697731;265.7297545703255;1.0776146287767934;13748.602861239422;0.5946695945894499;0.23331984404542938;160.14952705071312;362.28033866332015;1.0201828770696422;95219.5727178173;0.6281468438898292;0.2594771319682706;98.24237580026556;2672.7882340314895;0.057431751707151125;95219.5727178173;0.0;0.0;117.02994404176803;265.7297545703255;1.0776146287767934;95219.5727178173;0.5946695945894499;0.23331984404542938;151.66668594439147;336.1098373873586;1.0776146287767934;95219.5727178173;0.5946695945894499;0.23331984404542938;146.95360818175266;338.9856675079603;1.0100000000000007;95219.5727178173;0.6344798558597582;0.2647394629076637;107.36597889346075;263.8939775890078;1.0100000000000007;95219.5727178173;0.6344798558597582;0.2647394629076637;107.34098313708648;263.84721256655376;1.0100000000000007;13748.602861239422;0.6344798558597582;0.2647394629076637;99.90854092697731;2686.8194835669433;0.0676146287767927;13748.602861239422;0.0;0.0;52.1754055858317;218.4402161424585;0.0676146287767927;13748.602861239422;0.0;0.0;52.178440105937284;218.52276039383102;0.0676146287767927;95219.5727178173;0.0;0.0;"Zustand 3: Temperatur 424.817 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.104 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.516 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.491 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.300 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.1817443848537064e-24;`gtol` termination condition is satisfied.;4;1.9789764165643772e-10;3.219237296271807e-12;1;True;;True;0;zulässig;feasible;True;True;True;98.23271694843845;117.03554998520809;146.89904497665998;52.18910100669683;0.1519462442238175;0.25930979340307214;0.23343025354576252;0.2645651060739756;160.73992823374732;167.00162356532397;161.64838567111673;166.03989678081388;76.57634285715969;0.4905269331909256;15.076356980436833;29.613632071396353;0.005581712196482896;0.0476876349536869;16.073992823357933;16.700162356533873;6.465935426846152;11.069326452056789;6.961485714293922;99.95409256954304;0.012710874069525554;2686.9054354947543;265.78930853297584;234.61859937672432;0.013825053381731012;1.0738305481222374;0.6024763357077911;0.23918208231947927;9.492850949754938e-12;-7.345590802287916e-11;4.922640073345974e-11;-2.5900392941480277e-12;-3.709033080667723e-11;-1.475086719437968e-11;-3.794298208958935e-11;1.6797230273368768e-10;9.492850949754938e-14;-7.345590802287915e-13;4.922640073345974e-13;-2.5392542099490458e-12;-3.709033080667723e-13;-1.475086719437968e-13;-3.794298208958935e-13;1.6797230273368769e-12;144.61363207139635;115.0;105.33203434981357;115.0;105.0693841638269;39.98813538070118;15.47135385408319;16.692081519671035;59.965957188841855;22.18910100669683;7.691617493636613;5.3779417802705325;16.76728305156155;52.87724948186087;4.7930365430110555;9.70218707021246;4.0;1.0200000000000005;95186.39855295305;13757.806758760316;6.918718966040345;4.7930365430110555;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.23271694843845;2672.7729017346705;0.06765560150396799;95186.39855295305;0.0;0.0;135.0;4.0;144.61363207139635;4.0;115.0;4.0;105.33203434981357;4.0;115.0;4.0;105.0693841638269;4.0;30.0;4.0;39.98813538070118;4.0;98.23271694843845;2672.7729017346705;0.010280014549231194;95186.39855295305;0.0;0.0;99.95409256954304;265.7893085329763;1.0876556015039684;13757.806758760316;0.5948183348747402;0.23343025354576252;160.08498592547954;362.0875704029761;1.0302800145492317;95186.39855295305;0.627943359737422;0.25930979340307214;98.23271694843845;2672.7729017346705;0.057375586954736796;95186.39855295305;0.0;0.0;117.03554998520809;265.7893085329763;1.0876556015039684;95186.39855295305;0.5948183348747402;0.23343025354576252;151.69208151967104;336.19426277701535;1.0876556015039684;95186.39855295305;0.5948183348747402;0.23343025354576252;146.89904497665998;338.7994539081372;1.0200000000000005;95186.39855295305;0.6342720527487983;0.2645651060739756;107.33336291499563;263.7246079697547;1.0200000000000005;95186.39855295305;0.6342720527487983;0.2645651060739756;107.30838250636339;263.6778553864668;1.0200000000000005;13757.806758760316;0.6342720527487983;0.2645651060739756;99.95409256954304;2686.9054354947543;0.06765560150396799;13757.806758760316;0.0;0.0;52.18910100669683;218.49750100126923;0.06765560150396799;13757.806758760316;0.0;0.0;52.192134681966024;218.5800028499322;0.06765560150396799;95186.39855295305;0.0;0.0;"Zustand 3: Temperatur 424.842 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.049 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.483 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.458 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.235 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.9971652128395823e-24;`gtol` termination condition is satisfied.;4;1.5666663383594635e-10;2.4483321722509722e-12;1;True;;True;0;zulässig;feasible;True;True;True;98.22300581153144;117.04218101774148;146.84385765909047;52.20285700080848;0.15330088185903423;0.25914459197073936;0.23353791117004544;0.26439341680125655;160.57982909430922;167.1051551752646;161.49519761021884;166.13606240077007;77.30654146063343;0.4901236502552391;15.214900067550273;29.604056764013706;0.005582225685181932;0.048142032907283305;16.057982909418044;16.710515517528176;6.459807904409844;11.075737493387402;7.027867405517789;99.99903620275501;0.012678313050446416;2686.9902206125803;265.8497938170759;234.7596469320787;0.013916943625798206;1.083779853292162;0.602603297305844;0.23927856790177457;7.560174708487466e-12;-6.225775450729998e-11;3.61524143954739e-11;-1.9380053117856733e-12;-2.7284841053187847e-11;-1.716671249596402e-11;-4.0955683289212175e-11;1.2877876542916056e-10;7.560174708487466e-14;-6.225775450729998e-13;3.61524143954739e-13;-1.88155855513172e-12;-2.7284841053187846e-13;-1.716671249596402e-13;-4.0955683289212175e-13;1.2877876542916056e-12;144.6040567640137;115.0;105.34119631517831;115.0;105.06363263153287;39.994327462635454;15.416995440024493;16.716495580380638;60.004708740119554;22.20285700080848;7.723425578476281;5.342160112423301;16.776994188468564;52.85774280588066;4.872637921290163;9.74064156590083;4.0;1.0300000000000007;95153.05447049276;13767.05667376403;6.911648344691321;4.872637921290163;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.22300581153144;2672.757485938634;0.0676967969179596;95153.05447049276;0.0;0.0;135.0;4.0;144.6040567640137;4.0;115.0;4.0;105.34119631517831;4.0;115.0;4.0;105.06363263153287;4.0;30.0;4.0;39.994327462635454;4.0;98.22300581153144;2672.757485938634;0.010377978666555158;95153.05447049276;0.0;0.0;99.99903620275501;265.84979381707666;1.0976967969179603;13767.05667376403;0.5949633040573693;0.23353791117004544;160.0210522040382;361.89687290880926;1.040377978666556;95153.05447049276;0.6277423460908872;0.25914459197073936;98.22300581153144;2672.757485938634;0.057318818251404446;95153.05447049276;0.0;0.0;117.04218101774148;265.84979381707666;1.0976967969179603;95153.05447049276;0.5949633040573693;0.23353791117004544;151.71649558038064;336.2759275888883;1.0976967969179603;95153.05447049276;0.5949633040573693;0.23353791117004544;146.84385765909047;338.61331742980934;1.0300000000000007;95153.05447049276;0.6340672943179615;0.26439341680125655;107.30153945184065;263.55842280784253;1.0300000000000007;95153.05447049276;0.6340672943179615;0.26439341680125655;107.27657442152372;263.5116829700685;1.0300000000000007;13767.05667376403;0.6340672943179615;0.26439341680125655;99.99903620275501;2686.9902206125803;0.0676967969179596;13767.05667376403;0.0;0.0;52.20285700080848;218.55503928818152;0.0676967969179596;13767.05667376403;0.0;0.0;52.20588982565221;218.63749851726362;0.0676967969179596;95153.05447049276;0.0;0.0;"Zustand 3: Temperatur 424.866 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.994 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.452 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.427 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.171 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6090527331291322e-24;`gtol` termination condition is satisfied.;4;1.1635314569426832e-10;1.793907875633045e-12;1;True;;True;0;zulässig;feasible;True;True;True;98.21324088462427;117.04980491977955;146.78807456132324;52.21667592415258;0.1546654341825766;0.25898147412515393;0.2336428908155142;0.2642243211569752;160.41797818957235;167.20916040890197;161.34019931843085;166.2327606822264;78.0332081212254;0.48971678916736744;15.353222707769858;29.594376685979228;0.005582739404455728;0.048595858419554695;16.041797818947956;16.72091604089183;6.453607972737794;11.082184045484235;7.09392801102504;100.04339233741331;0.012647058978926925;2687.0738779135936;265.9111709474605;234.89836257833494;0.014009630620095637;1.0937285908461827;0.6027273346055609;0.2393728670412077;6.87805368215777e-12;-5.0036419452226255e-11;2.3078428057488054e-11;-1.4200862707980377e-12;-1.4011902749189176e-11;-1.6342482922482304e-11;-3.7118752516107634e-11;9.279688129026908e-11;6.87805368215777e-14;-5.003641945222626e-13;2.307842805748805e-13;-1.3654675680750356e-12;-1.4011902749189175e-13;-1.6342482922482304e-13;-3.7118752516107635e-13;9.279688129026908e-13;144.59437668597923;115.0;105.35046654794075;115.0;105.05784924149361;40.000547871345816;15.363330811239962;16.739951437599927;60.04284446606749;22.216675924152582;7.754457991576487;5.307074210527446;16.78675911537573;52.83814134859938;4.951876876276685;9.779313292969107;4.0;1.0400000000000005;95119.53545967916;13776.354264664384;6.904550625825275;4.951876876276685;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.21324088462427;2672.741984246229;0.06773822146627784;95119.53545967916;0.0;0.0;135.0;4.0;144.59437668597923;4.0;115.0;4.0;105.35046654794075;4.0;115.0;4.0;105.05784924149361;4.0;30.0;4.0;40.000547871345816;4.0;98.21324088462427;2672.741984246229;0.010476761433837392;95119.53545967916;0.0;0.0;100.04339233741331;265.91117094746113;1.1077382214662783;13776.354264664384;0.595104606456593;0.2336428908155142;159.9577074972192;361.70818767809664;1.050476761433838;95119.53545967916;0.6275437425614632;0.25898147412515393;98.21324088462427;2672.741984246229;0.057261460032440446;95119.53545967916;0.0;0.0;117.04980491977955;265.91117094746113;1.1077382214662783;95119.53545967916;0.595104606456593;0.2336428908155142;151.73995143759993;336.35489728014585;1.1077382214662783;95119.53545967916;0.595104606456593;0.2336428908155142;146.78807456132324;338.42727445486906;1.0400000000000005;95119.53545967916;0.6338654984063611;0.2642243211569752;107.27049162681044;263.39534356908206;1.0400000000000005;95119.53545967916;0.6338654984063611;0.2642243211569752;107.24554200842351;263.3486167821402;1.0400000000000005;13776.354264664384;0.6338654984063611;0.2642243211569752;100.04339233741331;2687.0738779135936;0.06773822146627784;13776.354264664384;0.0;0.0;52.21667592415258;218.61284085870437;0.06773822146627784;13776.354264664384;0.0;0.0;52.219707892894235;218.69525724466212;0.06773822146627784;95119.53545967916;0.0;0.0;"Zustand 3: Temperatur 424.890 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.938 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.420 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.396 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.108 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.784989155525188e-25;`gtol` termination condition is satisfied.;4;9.194949452977154e-11;1.325517948239494e-12;1;True;;True;0;zulässig;feasible;True;True;True;98.20342078679789;117.05839052003938;146.73172279902906;52.230559953292925;0.1560397384682129;0.25882038803840696;0.23374526375600027;0.2640577477708543;160.25441853218888;167.31365564768433;161.18343652306004;166.33000529988308;78.75634856949546;0.48930638583934494;15.491322548787956;29.584594409819886;0.005583253369924967;0.04904910356407368;16.025441853212236;16.731365564770087;6.447337460923156;11.088667019994563;7.159668051776211;100.08718063090822;0.012617069152910578;2687.1564447750834;265.97340189062476;235.03481370000262;0.014103106057213655;1.1036767750144747;0.6028485240860209;0.23946503542275147;4.021671884402167e-12;-4.285993782104924e-11;1.7280399333685637e-11;-1.0025313912365164e-12;-1.8843593352357857e-11;-1.6541434888495132e-11;-3.5356606531422585e-11;6.650680006714538e-11;4.021671884402167e-14;-4.2859937821049243e-13;1.7280399333685637e-13;-9.54791801177634e-13;-1.8843593352357857e-13;-1.6541434888495133e-13;-3.5356606531422584e-13;6.650680006714537e-13;144.58459440981989;115.0;105.35984231321413;115.0;105.05203317584431;40.006797586584014;15.310339681651158;16.762471643998367;60.08038304432421;22.230559953292925;7.784731154454676;5.272661682305909;16.796579213202108;52.8184421157942;5.03074884496931;9.818187504487582;4.0;1.0500000000000007;95085.83694205216;13785.701073111926;6.8974248344547835;5.03074884496931;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.20342078679789;2672.726394456806;0.06777988107168764;95085.83694205216;0.0;0.0;135.0;4.0;144.58459440981989;4.0;115.0;4.0;105.35984231321413;4.0;115.0;4.0;105.05203317584431;4.0;30.0;4.0;40.006797586584014;4.0;98.20342078679789;2672.726394456806;0.010576354915832713;95085.83694205216;0.0;0.0;100.08718063090822;265.9734018906247;1.1177798810716884;13785.701073111926;0.5952423425688974;0.23374526375600027;159.89493409147104;361.5214582573606;1.0605763549158334;95085.83694205216;0.62734749063805;0.25882038803840696;98.20342078679789;2672.726394456806;0.05720352615585493;95085.83694205216;0.0;0.0;117.05839052003938;265.9734018906247;1.1177798810716884;95085.83694205216;0.5952423425688974;0.23374526375600027;151.76247164399837;336.43123522896195;1.1177798810716884;95085.83694205216;0.5952423425688974;0.23374526375600027;146.73172279902906;338.2413404588343;1.0500000000000007;95085.83694205216;0.6336665856052333;0.2640577477708543;107.2402030155518;263.23529420217585;1.0500000000000007;95085.83694205216;0.6336665856052333;0.2640577477708543;107.21526884554532;263.1885807702101;1.0500000000000007;13785.701073111926;0.6336665856052333;0.2640577477708543;100.08718063090822;2687.1564447750834;0.06777988107168764;13785.701073111926;0.0;0.0;52.230559953292925;218.670914817832;0.06777988107168764;13785.701073111926;0.0;0.0;52.23359106005012;218.75328813099878;0.06777988107168764;95085.83694205216;0.0;0.0;"Zustand 3: Temperatur 424.912 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.882 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.390 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.365 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.045 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.224350866525732e-25;`gtol` termination condition is satisfied.;4;6.601386886179842e-11;9.191681964173622e-13;1;True;;True;0;zulässig;feasible;True;True;True;98.19354425335052;117.06790765666648;146.67482833228155;52.244511096423025;0.15742363363978307;0.2586612835364013;0.2338450987568876;0.263893627729517;160.08919142072534;167.4186560058649;161.0249531208106;166.42780877759506;79.4759687587774;0.48889247564323196;15.629197313757286;29.574712405545768;0.005583767589259013;0.04950176060178097;16.008919142068898;16.74186560058759;6.440998124833152;11.095187251841583;7.225088068983397;100.13041992926702;0.012588302466394436;2687.2379570378585;266.036449994899;235.16906511493661;0.01419736170949415;1.1136244194556182;0.6029669394519833;0.23955512676031157;6.423306331271306e-12;-3.9975134313863236e-11;1.0970779840135947e-11;-6.780132011385831e-13;-1.8189894035458565e-11;-1.0999201549566351e-11;-2.8677504815277644e-11;3.637978807091713e-11;6.423306331271305e-14;-3.9975134313863235e-13;1.0970779840135947e-13;-6.396350954137574e-13;-1.8189894035458566e-13;-1.0999201549566351e-13;-2.8677504815277643e-13;3.637978807091713e-13;144.57471240554577;115.0;105.36932098559743;115.0;105.04618368555055;40.01307751231252;15.25800251441808;16.784078024932285;60.1173424169545;22.244511096423025;7.81426104946803;5.2389010563304055;16.806455746649476;52.7986423503055;5.109249692650735;9.857250023602148;4.0;1.0600000000000005;95051.95474420104;13795.098531135745;6.890270086122788;5.109249692650735;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.19354425335052;2672.7107145538844;0.06782178116511184;95051.95474420104;0.0;0.0;135.0;4.0;144.57471240554577;4.0;115.0;4.0;105.36932098559743;4.0;115.0;4.0;105.04618368555055;4.0;30.0;4.0;40.01307751231252;4.0;98.19354425335052;2672.7107145538844;0.010676751230934105;95051.95474420104;0.0;0.0;100.13041992926702;266.0364499948987;1.1278217811651123;13795.098531135745;0.5953766092409256;0.2338450987568876;159.83271491996385;361.33663015865505;1.0706767512309345;95051.95474420104;0.6271535336195905;0.2586612835364013;98.19354425335052;2672.7107145538844;0.057145029934177735;95051.95474420104;0.0;0.0;117.06790765666648;266.0364499948987;1.1278217811651123;95051.95474420104;0.5953766092409256;0.2338450987568876;151.78407802493228;336.5050028159602;1.1278217811651123;95051.95474420104;0.5953766092409256;0.2338450987568876;146.67482833228155;338.05553006365034;1.0600000000000005;95051.95474420104;0.6334704791491939;0.263893627729517;107.21065763306433;263.0782010459419;1.0600000000000005;95051.95474420104;0.6334704791491939;0.263893627729517;107.18573895053197;263.0315012717893;1.0600000000000005;13795.098531135745;0.6334704791491939;0.263893627729517;100.13041992926702;2687.2379570378585;0.06782178116511184;13795.098531135745;0.0;0.0;52.244511096423025;218.7292695664263;0.06782178116511184;13795.098531135745;0.0;0.0;52.247541335245046;218.81159957152695;0.06782178116511184;95051.95474420104;0.0;0.0;"Zustand 3: Temperatur 424.934 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.825 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.361 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.336 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.983 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0218861793304292e-25;`gtol` termination condition is satisfied.;4;4.896988389614276e-11;6.359066251157365e-13;1;True;;True;0;zulässig;feasible;True;True;True;98.1836101285374;117.07832713986892;146.61741602316408;52.25853120368265;0.15881696025479378;0.25850411203710566;0.23394246218417622;0.2637318944760992;159.9223365329351;167.5241754081258;160.86479127677632;166.5261825602495;80.19207485123303;0.4884750934292523;15.766844799197514;29.564733046228184;0.005584282062709597;0.049953821975212795;15.992233653290626;16.75241754081361;6.4345916510714245;11.101745504018282;7.2901886228417645;100.1731283067885;0.012560719338332102;2687.3184490811163;266.1002799333233;235.3011791935219;0.014292389428695929;1.1235715372876038;0.603082651759807;0.23964319288417404;2.8848035071860068e-12;-2.637534635141492e-11;7.617018127348274e-12;-4.340972026284362e-13;-9.29389898374211e-12;-1.028865881380625e-11;-2.4726887204451486e-11;2.8848035071860068e-11;2.8848035071860065e-14;-2.6375346351414917e-13;7.617018127348274e-14;-4.056983202134915e-13;-9.29389898374211e-14;-1.0288658813806251e-13;-2.4726887204451484e-13;2.884803507186007e-13;144.56473304622818;115.0;105.37890004325499;115.0;105.04030008610948;40.01938848134722;15.206300488888132;16.804791708059895;60.15373982544128;22.25853120368265;7.843063232941745;5.205771736466488;16.816389871462604;52.77873951759352;5.187375684895812;9.896487219306437;4.0;1.0700000000000007;95017.88507235111;13804.547967811648;6.88308558120891;5.187375684895812;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.1836101285374;2672.6949426936612;0.06786392671629904;95017.88507235111;0.0;0.0;135.0;4.0;144.56473304622818;4.0;115.0;4.0;105.37890004325499;4.0;115.0;4.0;105.04030008610948;4.0;30.0;4.0;40.01938848134722;4.0;98.1836101285374;2672.6949426936612;0.010777942552036701;95017.88507235111;0.0;0.0;100.1731283067885;266.10027993332443;1.1378639267162998;13804.547967811648;0.595507499833235;0.23394246218417622;159.77103353511632;361.15365077974076;1.0807779425520374;95017.88507235111;0.6269618165500815;0.25850411203710566;98.1836101285374;2672.6949426936612;0.05708598416426234;95017.88507235111;0.0;0.0;117.07832713986892;266.10027993332443;1.1378639267162998;95017.88507235111;0.595507499833235;0.23394246218417622;151.8047917080599;336.57625950203703;1.1378639267162998;95017.88507235111;0.595507499833235;0.23394246218417622;146.61741602316408;337.86985708730964;1.0700000000000007;95017.88507235111;0.6332771048123836;0.2637318944760992;107.18183992056248;262.92399274036563;1.0700000000000007;95017.88507235111;0.6332771048123836;0.2637318944760992;107.15693676705826;262.8773069254355;1.0700000000000007;13804.547967811648;0.6332771048123836;0.2637318944760992;100.1731283067885;2687.3184490811163;0.06786392671629904;13804.547967811648;0.0;0.0;52.25853120368265;218.78791284423932;0.06786392671629904;13804.547967811648;0.0;0.0;52.26156056851596;218.87019930087266;0.06786392671629904;95017.88507235111;0.0;0.0;"Zustand 3: Temperatur 424.955 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.767 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.332 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.307 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.921 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.155144753719681e-26;`gtol` termination condition is satisfied.;4;3.578808688238271e-11;4.279052407652816e-13;1;True;;True;0;zulässig;feasible;True;True;True;98.17361735879933;117.0896207159924;146.55950969015703;52.27262197678618;0.16021956048748784;0.2583488264914455;0.234037418108014;0.263572483714602;159.75389201323856;167.63022666206692;160.70299151738516;166.62513708083557;80.90467320506148;0.48805427354313524;15.904262872991355;29.554658613231993;0.0055847967836094485;0.050405280303003855;15.975389201322438;16.76302266620769;6.4281196606958195;11.10834247205711;7.3549702913710515;100.21532310341973;0.01253428164517164;2687.397953893049;266.1648576490737;235.43121597137065;0.014388181145510659;1.1335181411169355;0.6031957295366399;0.2397292838238896;1.8474111129762605e-12;-2.007993771258043e-11;4.718003765447065e-12;-2.533528942194607e-13;-1.0317080523236655e-11;-9.976020010071807e-12;-2.1088908397359774e-11;1.41824330057716e-11;1.8474111129762605e-14;-2.0079937712580432e-13;4.718003765447065e-14;-2.3458601316616724e-13;-1.0317080523236654e-13;-9.976020010071806e-14;-2.1088908397359773e-13;1.41824330057716e-13;144.554658613232;115.0;105.38857706235734;115.0;105.03438175353853;40.025731259692975;15.155215469273458;16.824633151562978;60.18959184372676;22.272621976786183;7.8711528479574895;5.173253958937607;16.826382641200667;52.75873129207213;5.265123461405949;9.935885983318542;4.0;1.0800000000000005;94983.62448866283;13814.050615486593;6.8758705996182625;5.173253958937607;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;98.17361735879933;2672.679077194281;0.06790632226244564;94983.62448866283;0.0;0.0;135.0;4.0;144.554658613232;4.0;115.0;4.0;105.38857706235734;4.0;115.0;4.0;105.03438175353853;4.0;30.0;4.0;40.025731259692975;4.0;98.17361735879933;2672.679077194281;0.010879921107210751;94983.62448866283;0.0;0.0;100.21532310341973;266.1648576490746;1.1479063222624462;13814.050615486593;0.595635104375463;0.234037418108014;159.70987408250545;360.9724693280587;1.0908799211072113;94983.62448866283;0.6267722861562343;0.2583488264914455;98.17361735879933;2672.679077194281;0.057026401155234885;94983.62448866283;0.0;0.0;117.0896207159924;266.1648576490746;1.1479063222624462;94983.62448866283;0.595635104375463;0.234037418108014;151.82463315156298;336.64506290276097;1.1479063222624462;94983.62448866283;0.595635104375463;0.234037418108014;146.55950969015703;337.68433459046844;1.0800000000000005;94983.62448866283;0.6330863908093015;0.263572483714602;107.15373473267385;262.7726001413392;1.0800000000000005;94983.62448866283;0.6330863908093015;0.263572483714602;107.12884715204251;262.7259285855031;1.0800000000000005;13814.050615486593;0.6330863908093015;0.263572483714602;100.21532310341973;2687.397953893049;0.06790632226244564;13814.050615486593;0.0;0.0;52.27262197678618;218.84685177023854;0.06790632226244564;13814.050615486593;0.0;0.0;52.2756504614664;218.92909443333;0.06790632226244564;94983.62448866283;0.0;0.0;"Zustand 3: Temperatur 424.975 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.710 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.304 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.279 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.860 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115.0;115.0;30.0;115.0;4.0;4.0;4.0;115.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.439714507443695e-26;`gtol` termination condition is satisfied.;4;2.3201695826583948e-11;2.622866564445738e-13;1;True;;True;0;zulässig;feasible;True;True;True;98.16356498643756;117.10176103301654;146.5011321595207;52.28678497802508;0.16163127811131556;0.2581953813266623;0.23413002840097585;0.26341533331868794;159.58389455489686;167.73682152595183;160.53959281765873;166.72468182307568;81.61377036266678;0.487630049843007;16.04144947246458;29.544491301130222;0.005585311738836654;0.05085612837463599;15.958389455488229;16.773682152595665;6.421583712706562;11.11497878820591;7.419433669334244;100.25702096002419;0.012508952656836485;2687.4765031374814;266.2301503033483;235.55923325592005;0.014484728868966457;1.1434642430659585;0.6033062388932494;0.23981344788683412;-7.531752999057062e-13;-9.890754881780595e-12;2.7853275241795927e-12;-1.333377852574813e-13;-5.314859663485549e-12;-4.831690603168681e-12;-1.2960299500264227e-11;1.4580336937797256e-11;-7.531752999057062e-15;-9.890754881780595e-14;2.7853275241795927e-14;-1.2232824335548735e-13;-5.31485966348555e-14;-4.831690603168681e-14;-1.2960299500264226e-13;1.4580336937797256e-13;144.54449130113022;115.0;105.39834971186252;115.0;105.02842812062943;40.03210655059519;15.10472997492269;16.843622171028244;60.224914409429005;22.286784978025082;7.898544636795805;5.14132875183833;16.836435013562436;52.738615544296806;5.34249001150755;9.975433708026799;4.0;1.0900000000000007;94949.16988909364;13823.607615599716;6.868624495818664;5.14132875183833;deltaT_des_2_K;desorber;True;True;True;True;True;True;True;True;98.16356498643756;2672.6631165258145;0.06794897193492422;94949.16988909364;0.0;0.0;135.0;4.0;144.54449130113022;4.0;115.0;4.0;105.39834971186252;4.0;115.0;4.0;105.02842812062943;4.0;30.0;4.0;40.03210655059519;4.0;98.16356498643756;2672.6631165258145;0.010982679180191713;94949.16988909364;0.0;0.0;100.25702096002419;266.23015030334835;1.157948971934925;13823.607615599716;0.5957595097133597;0.23413002840097585;159.6492212760529;360.79303674822495;1.1009826791801924;94949.16988909364;0.6265848907876117;0.2581953813266623;98.16356498643756;2672.6631165258145;0.05696629275473251;94949.16988909364;0.0;0.0;117.10176103301654;266.23015030334835;1.157948971934925;94949.16988909364;0.5957595097133597;0.23413002840097585;151.84362217102824;336.71146885945944;1.157948971934925;94949.16988909364;0.5957595097133597;0.23413002840097585;146.5011321595207;337.4989749202628;1.0900000000000007;94949.16988909364;0.632898267700036;0.26341533331868794;107.12632732498975;262.6239562389165;1.0900000000000007;94949.16988909364;0.632898267700036;0.26341533331868794;107.1014553632042;262.5772992404076;1.0900000000000007;13823.607615599716;0.632898267700036;0.26341533331868794;100.25702096002419;2687.4765031374814;0.06794897193492422;13823.607615599716;0.0;0.0;52.28678497802508;218.90609288026667;0.06794897193492422;13823.607615599716;0.0;0.0;52.28981257633262;218.98829150049283;0.06794897193492422;94949.16988909364;0.0;0.0;"Zustand 3: Temperatur 424.994 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.651 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.276 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.251 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.799 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
