config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.4;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.040500893023778e-19;`gtol` termination condition is satisfied.;4;1.0960794658348688e-07;1.0991361055869085e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;97.38416907397948;121.75474674948907;145.92622865604642;50.632386733582734;0.0947182337337409;0.2839936255534935;0.21966145326289868;0.2929709885926387;160.15310335623622;155.28533947847473;160.50848908314998;154.90732578197859;23.537088478944963;0.5077522933487577;6.350524518559601;34.37842989819444;0.005073875579986979;0.017554093931229607;16.0153103341955;15.528533947780268;6.4203395633433935;10.32715505206388;2.1397353261457144;94.88370920389605;0.020872913436206376;2677.344901264206;270.22632982968935;218.91166571538608;0.009663885969621089;0.4533230372098719;0.5880167566493797;0.2284313180696592;-7.111466970854963e-11;-1.0865789690228667e-07;1.3103544915793464e-09;-8.191858302808441e-11;-4.348521542851813e-10;6.720597411913332e-10;1.0203962119703647e-09;1.4281198446042254e-08;-7.111466970854962e-13;-1.0865789690228666e-09;1.3103544915793464e-11;-8.191858302808441e-11;-4.348521542851813e-12;6.720597411913332e-12;1.0203962119703646e-11;1.4281198446042254e-10;144.57853488972705;115.0;110.20010499153261;110.20010499153261;105.5677088856122;39.28740068651166;22.2164373974187;11.091842871697622;55.59630851738439;20.632386733582734;1.892999913962285;15.316395787636566;12.815935917553134;54.93243954561149;0.16561421565120327;8.622968609320367;4.0;0.4;92309.14495558494;12744.807252220347;7.242882777964589;0.16561421565120327;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;97.38416907397948;2671.423992572518;0.06298692317949295;92309.14495558494;0.0;0.0;135.0;4.0;144.57853488972705;4.0;115.0;8.0;110.20010499153261;8.0;110.20010499153261;8.0;105.5677088856122;8.0;30.0;4.0;39.28740068651166;4.0;97.38416907397948;2671.423992572518;0.005966010111884396;92309.14495558494;0.0;0.0;94.88370920389605;270.2263298296778;0.46298692317949297;12744.807252220347;0.5757431337887984;0.21966145326289868;166.79497228714575;385.4372279922511;0.40596601011188443;92309.14495558494;0.656610493235749;0.2839936255534935;97.38416907397948;2671.423992572518;0.05702091306760855;92309.14495558494;0.0;0.0;121.75474674948907;270.2263298296778;0.46298692317949297;92309.14495558494;0.5757431337887984;0.21966145326289868;146.09184287169762;321.06380989781354;0.46298692317949297;92309.14495558494;0.5757431337887984;0.21966145326289868;145.92622865604642;351.34167761272755;0.4;92309.14495558494;0.6664038551364873;0.2929709885926387;113.1317781401687;292.49895641518737;0.4;92309.14495558494;0.6664038551364873;0.2929709885926387;113.10700008603771;292.4550711803593;0.4;12744.807252220347;0.6664038551364873;0.2929709885926387;94.88370920389605;2677.344901264206;0.06298692317949295;12744.807252220347;0.0;0.0;50.632386733582734;211.98651193694369;0.06298692317949295;12744.807252220347;0.0;0.0;50.63526934000072;212.06706636513076;0.06298692317949295;92309.14495558494;0.0;0.0;"Zustand 3: Temperatur 419.242 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.076 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.282 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.257 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.945 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.41000000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.13301748590378e-19;`gtol` termination condition is satisfied.;4;1.348591847972592e-07;1.351518959238366e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;97.33527464558443;121.62157904778655;146.1067417029405;50.6935654079731;0.09518493164733612;0.2835437493719846;0.22044568153236116;0.2923465487354207;160.58349936378832;155.74578796472744;160.97743532204436;155.32881356625202;24.35486874246433;0.5076836133594642;6.490744241614879;34.41819479813461;0.005075587405800734;0.017962852615904287;16.0583499328496;15.574578796287856;6.439097412952412;10.355254237577512;2.214078988411368;95.1596522980509;0.020503907558014223;2677.8669548389107;270.20049166601063;219.80052481330762;0.009701769769218382;0.4634651005830778;0.5889343111961052;0.22909979245313997;-1.9768364722949627e-10;-1.3006071952759157e-07;3.517754976201104e-09;-8.890621572277269e-11;-1.7659544937487226e-09;1.8488890418666415e-09;2.589359837656957e-09;3.529228820298158e-08;-1.9768364722949626e-12;-1.3006071952759157e-09;3.517754976201104e-11;-8.890621572277269e-11;-1.7659544937487227e-11;1.8488890418666414e-11;2.589359837656957e-11;3.5292288202981583e-10;144.60427627773856;115.0;110.18608147960396;110.18608147960396;105.5410810739146;39.31493947157463;21.99332458516261;11.30121802617117;55.84471282647627;20.693565407973097;1.9816786360262313;15.026429181553056;12.850806834019522;54.84463718054138;0.1944763232306741;8.578551118694577;4.0;0.41000000000000003;92145.57723277799;12783.375503676327;7.208235196273328;0.1944763232306741;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;97.33527464558443;2671.3461503606713;0.06316687035229618;92145.57723277799;0.0;0.0;135.0;4.0;144.60427627773856;4.0;115.0;8.0;110.18608147960396;8.0;110.18608147960396;8.0;105.5410810739146;8.0;30.0;4.0;39.31493947157463;4.0;97.33527464558443;2671.3461503606713;0.006012534236859454;92145.57723277799;0.0;0.0;95.1596522980509;270.200491666003;0.4731668703522962;12783.375503676327;0.5768588565215974;0.22044568153236116;166.59760086290117;384.86646477444395;0.41601253423685947;92145.57723277799;0.656111240409955;0.2835437493719846;97.33527464558443;2671.3461503606713;0.05715433611543672;92145.57723277799;0.0;0.0;121.62157904778655;270.200491666003;0.4731668703522962;92145.57723277799;0.5768588565215974;0.22044568153236116;146.30121802617117;321.6725415251382;0.4731668703522962;92145.57723277799;0.5768588565215974;0.22044568153236116;146.1067417029405;351.33588577943647;0.41000000000000003;92145.57723277799;0.6657329262812891;0.2923465487354207;113.04302792909198;291.933766894895;0.41000000000000003;92145.57723277799;0.6657329262812891;0.2923465487354207;113.01832136397377;291.8899550592464;0.41000000000000003;12783.375503676327;0.6657329262812891;0.2923465487354207;95.1596522980509;2677.8669548389107;0.06316687035229618;12783.375503676327;0.0;0.0;50.6935654079731;212.24237828323638;0.06316687035229618;12783.375503676327;0.0;0.0;50.696443893373214;212.32273033135104;0.06316687035229618;92145.57723277799;0.0;0.0;"Zustand 3: Temperatur 419.451 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.257 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.193 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.168 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.748 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.42000000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.624434888908261e-19;`gtol` termination condition is satisfied.;4;1.3111658363380023e-07;1.3133495261283847e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;97.28927877013643;121.49147578753298;146.27741670200925;50.75138712560499;0.0956570489259961;0.2831055817567888;0.22120027610594029;0.2917418218954007;160.98405286909463;156.18097101846882;161.41494521514724;155.72662914376386;25.175290264726343;0.5076094270974009;6.631220325110175;34.45523477731268;0.0050771774087855544;0.01837235096590874;16.098405281857126;15.618097101575602;6.456597808707734;10.381775276006822;2.2886627623173057;95.4234890566994;0.020150273058432127;2678.366180767473;270.1771391397917;220.6535587060998;0.00973936766206579;0.4735973907939311;0.5898139097679896;0.22974232844206025;-2.7765878485297435e-10;-1.2076402100547057e-07;5.259977342575439e-09;-7.570799542833129e-11;-2.546101995903882e-09;2.7127953217132017e-09;3.661540404209518e-09;5.052336859989737e-08;-2.7765878485297434e-12;-1.2076402100547057e-09;5.2599773425754394e-11;-7.570799542833129e-11;-2.5461019959038823e-11;2.7127953217132018e-11;3.661540404209518e-11;5.052336859989737e-10;144.62823282709894;115.0;110.17299804978626;110.17299804978626;105.51610124524785;39.34096716617637;21.779069268117837;11.50352847283898;56.082521890523026;20.751387125604992;2.069557208481058;14.749508993086863;12.883719279649824;54.76183951365425;0.226111770829732;8.536393870316374;4.0;0.42000000000000004;91991.9256501092;12819.91936725062;7.175702359338469;0.226111770829732;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;97.28927877013643;2671.2729112625566;0.06333675845599684;91991.9256501092;0.0;0.0;135.0;4.0;144.62823282709894;4.0;115.0;8.0;110.17299804978626;8.0;110.17299804978626;8.0;105.51610124524785;8.0;30.0;4.0;39.34096716617637;4.0;97.28927877013643;2671.2729112625566;0.006058607402439287;91991.9256501092;0.0;0.0;95.4234890566994;270.1771391397867;0.4833367584559969;12819.91936725062;0.5779289984325032;0.22120027610594029;166.40730209521678;384.31405822547794;0.42605860740243934;91991.9256501092;0.6556241886505206;0.2831055817567888;97.28927877013643;2671.2729112625566;0.05727815105355756;91991.9256501092;0.0;0.0;121.49147578753298;270.1771391397867;0.4833367584559969;91991.9256501092;0.5779289984325032;0.22120027610594029;146.50352847283898;322.2635774755507;0.4833367584559969;91991.9256501092;0.5779289984325032;0.22120027610594029;146.27741670200925;351.32409196161007;0.42000000000000004;91991.9256501092;0.6650817350478262;0.2917418218954007;112.9550819172166;291.3829246639815;0.42000000000000004;91991.9256501092;0.6650817350478262;0.2917418218954007;112.93044279151894;291.3391809712055;0.42000000000000004;12819.91936725062;0.6650817350478262;0.2917418218954007;95.4234890566994;2678.366180767473;0.06333675845599684;12819.91936725062;0.0;0.0;50.75138712560499;212.4842059743454;0.06333675845599684;12819.91936725062;0.0;0.0;50.7542617315936;212.56436759822;0.06333675845599684;91991.9256501092;0.0;0.0;"Zustand 3: Temperatur 419.654 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.427 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.105 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.080 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.557 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.43000000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.323762447917813e-19;`gtol` termination condition is satisfied.;4;1.2884522612315418e-07;1.2902528781535666e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;97.24596841703567;121.36462174027207;146.43853467705367;50.80610862094022;0.0961358978331536;0.28267854900360584;0.22192664504620876;0.2911558661344725;161.35668926640741;156.59282089822986;161.82302761059324;156.1026213243159;25.997882222603767;0.5075296372185528;6.77193420944239;34.489725064097115;0.005078662832238539;0.018782566519939453;16.135668919964065;15.659282089448645;6.472921104552641;10.406841421288194;2.3634438483944047;95.67595188134925;0.0198113063547187;2678.8439541447437;270.15645118650724;221.47271677571527;0.009776827546882472;0.48372054066446746;0.5906576571472151;0.23036025841161253;-3.759872413411358e-10;-1.0973468533848063e-07;7.219000508484896e-09;-6.814487862882856e-11;-3.222766054022941e-09;3.7433949273690814e-09;4.992983804186224e-09;6.676677344330528e-08;-3.759872413411358e-12;-1.0973468533848063e-09;7.219000508484896e-11;-6.814487862882856e-11;-3.222766054022941e-11;3.743394927369081e-11;4.992983804186224e-11;6.676677344330529e-10;144.65051969296695;115.0;110.16079462886984;110.16079462886984;105.49265403902785;39.36559933601853;21.573122424024973;11.699044576137226;56.310352545330716;20.806108620940222;2.156543913032067;14.484842747520588;12.914826211834168;54.68367446641378;0.2605098990835586;8.496590217655637;4.0;0.43000000000000005;91847.43954174736;12854.58628344384;7.145110508927305;0.2605098990835586;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;97.24596841703567;2671.2039381134177;0.06349736821134988;91847.43954174736;0.0;0.0;135.0;4.0;144.65051969296695;4.0;115.0;8.0;110.16079462886984;8.0;110.16079462886984;8.0;105.49265403902785;8.0;30.0;4.0;39.36559933601853;4.0;97.24596841703567;2671.2039381134177;0.006104376503040467;91847.43954174736;0.0;0.0;95.67595188134925;270.1564511865035;0.49349736821134993;12854.58628344384;0.5789559573507111;0.22192664504620876;166.22364211699193;383.77895910690535;0.4361043765030405;91847.43954174736;0.6551487596204194;0.28267854900360584;97.24596841703567;2671.2039381134177;0.057392991708309415;91847.43954174736;0.0;0.0;121.36462174027207;270.1564511865035;0.49349736821134993;91847.43954174736;0.5789559573507111;0.22192664504620876;146.69904457613723;322.83734453519844;0.49349736821134993;91847.43954174736;0.5789559573507111;0.22192664504620876;146.43853467705367;351.30616076482124;0.43000000000000005;91847.43954174736;0.6644493982857175;0.2911558661344725;112.86803152261643;290.84596954858927;0.43000000000000005;91847.43954174736;0.6644493982857175;0.2911558661344725;112.84345608696793;290.8022891613336;0.43000000000000005;12854.58628344384;0.6644493982857175;0.2911558661344725;95.67595188134925;2678.8439541447437;0.06349736821134988;12854.58628344384;0.0;0.0;50.80610862094022;212.71306857774843;0.06349736821134988;12854.58628344384;0.0;0.0;50.80897957261408;212.79305083489228;0.06349736821134988;91847.43954174736;0.0;0.0;"Zustand 3: Temperatur 419.849 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.589 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.018 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.993 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.374 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.44000000000000006;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.584260021116473e-19;`gtol` termination condition is satisfied.;4;1.2299211171609965e-07;1.231605458019448e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;97.20514819356879;121.24116669167728;146.59038627054423;50.85796544274177;0.09662267041579724;0.2822621212727289;0.22262611713406621;0.2905877998815603;161.70317785401843;156.983110412105;162.20353106812473;156.45848366300646;26.822205729731913;0.5074441583207033;6.912867898872718;34.521826757660335;0.00508005877688649;0.019193475801574655;16.17031777765609;15.698311040765631;6.4881412428753364;10.430565577148148;2.4383823476834965;95.91772101279724;0.01948633995030738;2679.3015525200303;270.1385745253421;222.25982413391955;0.00981428372284665;0.4938351316047269;0.5914675145954665;0.23095483191451324;-4.1382364202036115e-10;-9.478655016437187e-08;8.680530072524562e-09;-6.439304645056154e-11;-3.758685807042639e-09;4.448679646884557e-09;5.7842441947286716e-09;7.745751418042346e-08;-4.138236420203611e-12;-9.478655016437187e-10;8.680530072524562e-11;-6.439304645056154e-11;-3.758685807042639e-11;4.448679646884557e-11;5.784244194728672e-11;7.745751418042346e-10;144.67124269461834;115.0;110.14941593695801;110.14941593695801;105.4706335307676;39.38894201029336;21.374979378784303;11.888026700411046;56.52877900250388;20.857965442741772;2.242559585470815;14.231694924160763;12.944267743389219;54.60980058101654;0.29764042986681716;8.45921105704582;4.0;0.44000000000000006;91711.43305059047;12887.512492057358;7.116302165147285;0.29764042986681716;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;97.20514819356879;2671.1389215257345;0.06364941532757351;91711.43305059047;0.0;0.0;135.0;4.0;144.67124269461834;4.0;115.0;8.0;110.14941593695801;8.0;110.14941593695801;8.0;105.4706335307676;8.0;30.0;4.0;39.38894201029336;4.0;97.20514819356879;2671.1389215257345;0.0061499764793543285;91711.43305059047;0.0;0.0;95.91772101279724;270.1385745253398;0.5036494153275736;12887.512492057358;0.5799419775364959;0.22262611713406621;166.04622207340265;383.2602009040494;0.4461499764793544;91711.43305059047;0.6546844186331193;0.2822621212727289;97.20514819356879;2671.1389215257345;0.05749943884821918;91711.43305059047;0.0;0.0;121.24116669167728;270.1385745253398;0.5036494153275736;91711.43305059047;0.5799419775364959;0.22262611713406621;146.88802670041105;323.39428159746404;0.5036494153275736;91711.43305059047;0.5799419775364959;0.22262611713406621;146.59038627054423;351.28201837959915;0.44000000000000006;91711.43305059047;0.6638350861594838;0.2905877998815603;112.78195563463146;290.3224599019952;0.44000000000000006;91711.43305059047;0.6638350861594838;0.2905877998815603;112.75744041452919;290.27883836608254;0.44000000000000006;12887.512492057358;0.6638350861594838;0.2905877998815603;95.91772101279724;2679.3015525200303;0.06364941532757351;12887.512492057358;0.0;0.0;50.85796544274177;212.9299510813211;0.06364941532757351;12887.512492057358;0.0;0.0;50.86083294975106;213.00976420687365;0.06364941532757351;91711.43305059047;0.0;0.0;"Zustand 3: Temperatur 420.038 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.740 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.932 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.907 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.196 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.45000000000000007;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.669731378249494e-19;`gtol` termination condition is satisfied.;4;1.1532186984811366e-07;1.1549659196919617e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;97.16663869360832;121.12122834461786;146.73326936432824;50.90717387030014;0.09711844184774945;0.2818558081633519;0.22329994665798683;0.29003679645787617;162.0251473200612;157.35346734091965;162.55815943617876;156.79576879128038;27.647853114955982;0.5073529178719203;7.054003964477767;34.55168821998507;0.0050813784783301195;0.019605054591473724;16.202514723759755;15.735346733606063;6.502326377609352;10.453051252333148;2.5134411995003876;96.14942853404739;0.019174739671634605;2679.7401633421046;270.12362460733834;223.0165896363629;0.009851857689602728;0.5039416987453086;0.5922453104749139;0.23152722096597242;-4.5197978693067853e-10;-7.954828262768388e-08;9.550376489642076e-09;-6.350836523338899e-11;-4.055038971273461e-09;4.85903228764073e-09;6.2831588820699835e-09;8.246365723607596e-08;-4.5197978693067854e-12;-7.954828262768388e-10;9.550376489642076e-11;-6.350836523338899e-11;-4.0550389712734614e-11;4.8590322876407296e-11;6.283158882069984e-11;8.246365723607596e-10;144.69049924163045;115.0;110.13881102164538;110.13881102164538;105.44994233769563;39.41109254431336;21.18417548475196;12.070725209332068;56.738335989734026;20.90717387030014;2.3275364317162826;13.989382487597993;12.972172328037061;54.53990420943677;0.33745584500383075;8.42430654923146;4.0;0.45000000000000007;91583.27872394814;12918.823921850995;7.089134373063441;0.33745584500383075;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;97.16663869360832;2671.0775773060873;0.06379355643491125;91583.27872394814;0.0;0.0;135.0;4.0;144.69049924163045;4.0;115.0;8.0;110.13881102164538;8.0;110.13881102164538;8.0;105.44994233769563;8.0;30.0;4.0;39.41109254431336;4.0;97.16663869360832;2671.0775773060873;0.006195530800885051;91583.27872394814;0.0;0.0;96.14942853404739;270.12362460733743;0.5137935564349113;12918.823921850995;0.580889160824811;0.22329994665798683;165.8746747263824;382.7568917978367;0.4561955308008851;91583.27872394814;0.6542306702878382;0.2818558081633519;97.16663869360832;2671.0775773060873;0.0575980256340262;91583.27872394814;0.0;0.0;121.12122834461786;270.12362460733743;0.5137935564349113;91583.27872394814;0.580889160824811;0.22329994665798683;147.07072520933207;323.9348349051032;0.5137935564349113;91583.27872394814;0.580889160824811;0.22329994665798683;146.73326936432824;351.25164450935137;0.45000000000000007;91583.27872394814;0.6632380174103796;0.29003679645787617;112.6969217953864;289.8119709195559;0.45000000000000007;91583.27872394814;0.6632380174103796;0.29003679645787617;112.67246356828372;289.76840413157487;0.45000000000000007;12918.823921850995;0.6632380174103796;0.29003679645787617;96.14942853404739;2679.7401633421046;0.06379355643491125;12918.823921850995;0.0;0.0;50.90717387030014;213.13575790394972;0.06379355643491125;12918.823921850995;0.0;0.0;50.91003812825886;213.21541137935228;0.06379355643491125;91583.27872394814;0.0;0.0;"Zustand 3: Temperatur 420.221 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.883 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.847 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.822 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.025 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.4600000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.734052926204766e-19;`gtol` termination condition is satisfied.;4;1.0689069532705748e-07;1.0708924246818413e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;97.1302750227843;121.00489529077726;146.8674867652191;50.95393263697122;0.09762417493499218;0.2814591547596649;0.2239493179535398;0.28950207932258865;162.32409938388764;157.70538740964344;162.88848561333012;157.1159012679914;28.474446907382266;0.5072558566020159;7.19532554460875;34.57944630326267;0.005082633545723765;0.02001727816068566;16.23240993008653;15.770538740470965;6.515539424748767;10.474393417444391;2.5885860884807506;96.37166207905625;0.018875902351045862;2680.1608908637486;270.111687323114;223.7446135388088;0.009889658963693204;0.5140407354497556;0.5929927501800412;0.23207852511444899;-5.031459693327633e-10;-6.590598999878239e-08;9.780478649190627e-09;-6.518385831100204e-11;-5.389068746808334e-09;4.9337813834426925e-09;6.325535650830716e-09;8.302234277834941e-08;-5.0314596933276335e-12;-6.590598999878239e-10;9.780478649190627e-11;-6.518385831100204e-11;-5.389068746808334e-11;4.9337813834426927e-11;6.325535650830716e-11;8.302234277834941e-10;144.70837914975402;115.0;110.12893284649135;110.12893284649135;105.43049082292703;39.43214039531358;21.000282273898563;12.24738056734833;56.93952168374267;20.953932636971217;2.411416925846936;13.757270767435102;12.998657823707049;54.47369699458352;0.3798938021292315;8.391907991191886;4.0;0.4600000000000001;91462.40183735691;12948.637006718045;7.063477166739955;0.3798938021292315;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;97.1302750227843;2671.0196441458434;0.06393039441344872;91462.40183735691;0.0;0.0;135.0;4.0;144.70837914975402;4.0;115.0;8.0;110.12893284649135;8.0;110.12893284649135;8.0;105.43049082292703;8.0;30.0;4.0;39.43214039531358;4.0;97.1302750227843;2671.0196441458434;0.006241152007881564;91462.40183735691;0.0;0.0;96.37166207905625;270.1116873231148;0.5239303944134488;12948.637006718045;0.5817994769327645;0.2239493179535398;165.7086614236526;382.26820748803596;0.46624115200788163;91462.40183735691;0.6537870545561633;0.2814591547596649;97.1302750227843;2671.0196441458434;0.05768924240556716;91462.40183735691;0.0;0.0;121.00489529077726;270.1116873231148;0.5239303944134488;91462.40183735691;0.5817994769327645;0.2239493179535398;147.24738056734833;324.4594541467212;0.5239303944134488;91462.40183735691;0.5817994769327645;0.2239493179535398;146.8674867652191;351.2150648474746;0.4600000000000001;91462.40183735691;0.6626574552585248;0.28950207932258865;112.61298729958537;289.31409330859327;0.4600000000000001;91462.40183735691;0.6626574552585248;0.28950207932258865;112.58858307415306;289.2705774865048;0.4600000000000001;12948.637006718045;0.6626574552585248;0.28950207932258865;96.37166207905625;2680.1608908637486;0.06393039441344872;12948.637006718045;0.0;0.0;50.95393263697122;213.33132010064793;0.06393039441344872;12948.637006718045;0.0;0.0;50.95679382834351;213.41082271583366;0.06393039441344872;91462.40183735691;0.0;0.0;"Zustand 3: Temperatur 420.397 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.017 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.763 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.739 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.859 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.4700000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.838302769181354e-19;`gtol` termination condition is satisfied.;4;9.812642349457735e-08;9.83697389361317e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;97.09590547730073;120.89222996723913;146.99334400656466;50.99842448517052;0.09814072561539156;0.2810717381192543;0.2245753496800201;0.28898291790730357;162.60142084779636;158.04024599102544;163.19596374012627;157.420189142607;29.301638591454108;0.5071529284654243;7.336816342210378;34.605227435278664;0.005083834167842131;0.020430121468976957;16.260142076700227;15.804024598605814;6.527838549761704;10.494679275754654;2.6637853314133113;96.5849682620547;0.0185892538642519;2680.5647625312595;270.10282121124783;224.44539476289586;0.009927785900989639;0.5241326972946961;0.5937114253759266;0.2326097762613361;-4.517382024005201e-10;-5.4092318180209986e-08;9.766210951056564e-09;-6.914863126539217e-11;-3.916312607543659e-09;4.967290578861139e-09;6.287194764809101e-09;8.079410918071517e-08;-4.517382024005201e-12;-5.409231818020998e-10;9.766210951056564e-11;-6.914863126539217e-11;-3.9163126075436596e-11;4.967290578861139e-11;6.287194764809101e-11;8.079410918071517e-10;144.7249653617103;115.0;110.11973792643164;110.11973792643164;105.41219638508574;39.45216782242977;20.822904032950305;12.418223511909048;57.13280043962493;20.998424485170517;2.494152789894258;13.534769664376938;13.023832449130907;54.41091360484057;0.4248795053443928;8.362029754458092;4.0;0.4700000000000001;91348.27534755462;12977.05943614101;7.039212218844463;0.4248795053443928;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;97.09590547730073;2670.9648815504675;0.06406048319568569;91348.27534755462;0.0;0.0;135.0;4.0;144.7249653617103;4.0;115.0;8.0;110.11973792643164;8.0;110.11973792643164;8.0;105.41219638508574;8.0;30.0;4.0;39.45216782242977;4.0;97.09590547730073;2670.9648815504675;0.006286942304097191;91348.27534755462;0.0;0.0;96.5849682620547;270.10282121124715;0.5340604831956858;12977.05943614101;0.5826747729675067;0.2245753496800201;165.5478693946606;381.7933847905612;0.4762869423040973;91348.27534755462;0.653353143297867;0.2810717381192543;97.09590547730073;2670.9648815504675;0.0577735408915885;91348.27534755462;0.0;0.0;120.89222996723913;270.10282121124715;0.5340604831956858;91348.27534755462;0.5826747729675067;0.2245753496800201;147.41822351190905;324.96858925332424;0.5340604831956858;91348.27534755462;0.5826747729675067;0.2245753496800201;146.99334400656466;351.17234412131205;0.4700000000000001;91348.27534755462;0.6620927038233256;0.28898291790730357;112.53020021278104;288.82843222364005;0.4700000000000001;91348.27534755462;0.6620927038233256;0.28898291790730357;112.50584721010574;288.78496388008904;0.4700000000000001;12977.05943614101;0.6620927038233256;0.28898291790730357;96.5849682620547;2680.5647625312595;0.06406048319568569;12977.05943614101;0.0;0.0;50.99842448517052;213.5174018633796;0.06406048319568569;12977.05943614101;0.0;0.0;51.00128278024516;213.59676177317473;0.06406048319568569;91348.27534755462;0.0;0.0;"Zustand 3: Temperatur 420.568 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.143 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.680 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.656 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.698 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.4800000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.042689787944806e-19;`gtol` termination condition is satisfied.;4;8.959814036329304e-08;8.991873873609223e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;97.0633903581923;120.78327153208187;147.11114730933173;51.040817571455875;0.09866884914885626;0.28069316415115725;0.2251790988391059;0.2884786239399149;162.85839426345672;158.35930867999195;163.48194001870203;157.70983437569132;30.129107195886355;0.5070441002747533;7.478460619384279;34.62914858090954;0.0050849892913651185;0.020843559332824155;16.285839418668854;15.835930867531191;6.539277600898705;10.51398895798166;2.739009749118094;96.78985584350352;0.018314247444623618;2680.9527348874653;270.0970599615715;225.1203377580197;0.009966326513587864;0.5342180055875713;0.5944028225647493;0.23312194321531995;-4.311040413540468e-10;-4.441267975607843e-08;9.49293621488323e-09;-7.586736794351623e-11;-3.765592282434227e-09;4.6800323616480455e-09;5.966427352177561e-09;7.676817403989844e-08;-4.311040413540468e-12;-4.4412679756078433e-10;9.49293621488323e-11;-7.586736794351623e-11;-3.765592282434227e-11;4.680032361648046e-11;5.966427352177561e-11;7.676817403989844e-10;144.74033458513497;115.0;110.11118600422543;110.11118600422543;105.39498282313417;39.471250519138266;20.651674749247718;12.58347527716154;57.31860532436525;21.040817571455875;2.575704054375649;13.321330160721914;13.047795646033137;54.35130969377326;0.4723279678298127;8.334671222972645;4.0;0.4800000000000001;91240.4153950288;13004.190845423078;7.01623165021002;0.4723279678298127;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;97.0633903581923;2670.9130679794466;0.06418433210115904;91240.4153950288;0.0;0.0;135.0;4.0;144.74033458513497;4.0;115.0;8.0;110.11118600422543;8.0;110.11118600422543;8.0;105.39498282313417;8.0;30.0;4.0;39.471250519138266;4.0;97.0633903581923;2670.9130679794466;0.006332994181809354;91240.4153950288;0.0;0.0;96.78985584350352;270.09705996157095;0.5441843321011591;13004.190845423078;0.5835167821905158;0.2251790988391059;165.3920093343827;381.3317159174865;0.4863329941818094;91240.4153950288;0.6529285371564204;0.28069316415115725;97.0633903581923;2670.9130679794466;0.05785133791934968;91240.4153950288;0.0;0.0;120.78327153208187;270.09705996157095;0.5441843321011591;91240.4153950288;0.5835167821905158;0.2251790988391059;147.58347527716154;325.4626877802815;0.5441843321011591;91240.4153950288;0.5835167821905158;0.2251790988391059;147.11114730933173;351.12357972603934;0.4800000000000001;91240.4153950288;0.6615431049711736;0.2884786239399149;112.44860030910922;288.354606400378;0.4800000000000001;91240.4153950288;0.6615431049711736;0.2884786239399149;112.42429594562435;288.3111823184346;0.4800000000000001;13004.190845423078;0.6615431049711736;0.2884786239399149;96.78985584350352;2680.9527348874653;0.06418433210115904;13004.190845423078;0.0;0.0;51.040817571455875;213.69470639530113;0.06418433210115904;13004.190845423078;0.0;0.0;51.04367312936091;213.77393117064585;0.06418433210115904;91240.4153950288;0.0;0.0;"Zustand 3: Temperatur 420.733 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.261 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.599 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.574 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.542 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.4900000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.3407070254247326e-19;`gtol` termination condition is satisfied.;4;8.129573829962662e-08;8.173991712039758e-10;1;True;;True;0;zulässig;feasible;True;True;True;97.03260090515886;120.67803861091107;147.22120173261834;51.08126673794402;0.09920920673546282;0.28032306483692515;0.22576156454712565;0.28798854818488623;163.0962073971525;158.66374086358587;163.74766234047277;157.98594224651146;30.95655777285523;0.5069293510900806;7.6202431893887725;34.6513180961357;0.005086106775521899;0.02125756656679914;16.309620732556418;15.866374085914813;6.54990649376086;10.532396149397844;2.814232528130714;96.98679864997803;0.018050362211145553;2681.3256990193604;270.0944150563706;225.7707589589117;0.010005359270596093;0.5442970504848207;0.5950683310131314;0.23361593597841906;-4.1182346421919647e-10;-3.6582623152980887e-08;9.089774266612949e-09;-8.51024251069532e-11;-3.5487346394802444e-09;4.437737288753851e-09;5.543796532947454e-09;7.158831749620731e-08;-4.118234642191965e-12;-3.6582623152980884e-10;9.089774266612948e-11;-8.51024251069532e-11;-3.548734639480244e-11;4.4377372887538516e-11;5.5437965329474535e-11;7.158831749620731e-10;144.75455785868138;115.0;110.10323976254568;110.10323976254568;105.37877976713565;39.489458185621174;20.48625538209484;12.74334785511246;57.49734046435685;21.08126673794402;2.6560381952080547;13.116441112567657;13.070638857386825;54.294660059824935;0.5221461224941208;8.30981867808913;4.0;0.4900000000000001;91138.37728758926;13030.123450686677;6.994436977708476;0.5221461224941208;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;97.03260090515886;2670.863999172377;0.06430240975541668;91138.37728758926;0.0;0.0;135.0;4.0;144.75455785868138;4.0;115.0;8.0;110.10323976254568;8.0;110.10323976254568;8.0;105.37877976713565;8.0;30.0;4.0;39.489458185621174;4.0;97.03260090515886;2670.863999172377;0.006379391063013575;91138.37728758926;0.0;0.0;96.98679864997803;270.09441505637085;0.5543024097554168;13030.123450686677;0.5843271320979625;0.22576156454712565;165.24081324077622;380.8825433592894;0.49637939106301365;91138.37728758926;0.6525128627899816;0.28032306483692515;97.03260090515886;2670.863999172377;0.0579230186924031;91138.37728758926;0.0;0.0;120.67803861091107;270.09441505637085;0.5543024097554168;91138.37728758926;0.5843271320979625;0.22576156454712565;147.74334785511246;325.9421927820976;0.5543024097554168;91138.37728758926;0.5843271320979625;0.22576156454712565;147.22120173261834;351.06889596216473;0.4900000000000001;91138.37728758926;0.6610080355252496;0.28798854818488623;112.36821993282194;287.8922474452932;0.4900000000000001;91138.37728758926;0.6610080355252496;0.28798854818488623;112.34396180479195;287.84886465638135;0.4900000000000001;13030.123450686677;0.6610080355252496;0.28798854818488623;96.98679864997803;2681.3256990193604;0.06430240975541668;13030.123450686677;0.0;0.0;51.08126673794402;213.8638812261258;0.06430240975541668;13030.123450686677;0.0;0.0;51.08411970731072;213.94297790064965;0.06430240975541668;91138.37728758926;0.0;0.0;"Zustand 3: Temperatur 420.893 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.371 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.518 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.494 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.391 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.5000000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.751809612483691e-19;`gtol` termination condition is satisfied.;4;7.357318393964841e-08;7.418638166784643e-10;1;True;;True;0;zulässig;feasible;True;True;True;97.00341833645848;120.57653188047215;147.3238095293736;51.11991466417993;0.09976237234492079;0.27996109575645245;0.22632369156907622;0.2875120775313075;163.3159616473905;158.9546163894791;163.9942888698627;158.24952985499397;31.783719814710285;0.5068086714390496;7.762149406544766;34.67183648817712;0.005087193526437806;0.021672118102087204;16.33159615812613;15.895461638531344;6.559771554927166;10.549968656652787;2.889429076807763;97.17623826349057;0.01779710186102105;2681.6844855783743;270.094878428551;226.3978928395794;0.01004495387439197;0.5543701937622174;0.5957092500700387;0.23409260976158439;-3.844640161787538e-10;-3.017510863401185e-08;8.59253646012803e-09;-9.519185439899047e-11;-3.316472430014983e-09;4.165656264376594e-09;5.2021675855939975e-09;6.612921765736246e-08;-3.844640161787538e-12;-3.017510863401185e-10;8.592536460128031e-11;-9.519185439899047e-11;-3.316472430014983e-11;4.165656264376594e-11;5.202167585593997e-11;6.612921765736246e-10;144.76770105546592;115.0;110.0958645672888;110.0958645672888;105.36352216731888;39.50685504721764;20.3263314217358;12.898044282036778;57.669383216272934;21.11991466417993;2.735129344746838;12.919626303798225;13.092446230830319;54.24075698327698;0.5742347526631875;8.287447094616823;4.0;0.5000000000000001;91041.75190686592;13054.942633121756;6.973738182187294;0.5742347526631875;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;97.00341833645848;2670.8174866403656;0.06441514763660927;91041.75190686592;0.0;0.0;135.0;4.0;144.76770105546592;4.0;115.0;8.0;110.0958645672888;8.0;110.0958645672888;8.0;105.36352216731888;8.0;30.0;4.0;39.50685504721764;4.0;97.00341833645848;2670.8174866403656;0.0064262079431764586;91041.75190686592;0.0;0.0;97.17623826349057;270.09487842855026;0.5644151476366094;13054.942633121756;0.5851073518669898;0.22632369156907622;165.09403247720172;380.4452553022587;0.5064262079431766;91041.75190686592;0.6521057704018338;0.27996109575645245;97.00341833645848;2670.8174866403656;0.057988939693432814;91041.75190686592;0.0;0.0;120.57653188047215;270.09487842855026;0.5644151476366094;91041.75190686592;0.5851073518669898;0.22632369156907622;147.89804428203678;326.4075410985709;0.5644151476366094;91041.75190686592;0.5851073518669898;0.22632369156907622;147.3238095293736;351.00843886773237;0.5000000000000001;91041.75190686592;0.6604869047745451;0.2875120775313075;112.28908478585532;287.4409992375429;0.5000000000000001;91041.75190686592;0.6604869047745451;0.2875120775313075;112.26487065525316;287.3976550013387;0.5000000000000001;13054.942633121756;0.6604869047745451;0.2875120775313075;97.17623826349057;2681.6844855783743;0.06441514763660927;13054.942633121756;0.0;0.0;51.11991466417993;214.02552302808252;0.06441514763660927;13054.942633121756;0.0;0.0;51.122765184041896;214.10449814050696;0.06441514763660927;91041.75190686592;0.0;0.0;"Zustand 3: Temperatur 421.048 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.474 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.439 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.415 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.244 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.5100000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.247167279443907e-19;`gtol` termination condition is satisfied.;4;6.620462556483933e-08;6.70397983207573e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.97573298266809;120.47873646808597;147.41926871350864;51.15689291181337;0.10032883959733813;0.2796069338904139;0.22686637362762302;0.2870486323804108;163.51867955409426;159.23292542890377;164.2228957209852;158.50153381695654;32.61034564777118;0.5066820624277216;7.90416515424689;34.69079709417383;0.0050882556140734985;0.022087189084811568;16.35186794937158;15.923292542501663;6.568915828963987;10.566768920813654;2.9645768793430696;97.35858649655802;0.017553993488085555;2682.0298694029725;270.0984250504953;227.00289757393398;0.010085172005263376;0.56443777128445;0.5963267959126123;0.23455276873612696;-3.573532580958272e-10;-2.5002584891353763e-08;8.05221134214662e-09;-1.0549561224593162e-10;-3.114450919383671e-09;3.887151933668065e-09;4.751711912831524e-09;6.03784542363428e-08;-3.573532580958272e-12;-2.5002584891353764e-10;8.05221134214662e-11;-1.0549561224593162e-10;-3.114450919383671e-11;3.887151933668065e-11;4.751711912831524e-11;6.03784542363428e-10;144.77982533218267;115.0;110.08902823800884;110.08902823800884;105.34914983439171;39.52350032469519;20.171610703776764;13.047758941319216;57.83508617186283;21.156892911813372;2.8129575719544277;12.730441741450818;13.113295255340745;54.18940872219855;0.6284902278105733;8.267521821677178;4.0;0.5100000000000001;90950.16248623938;13078.727476548196;6.954052880857443;0.6284902278105733;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.97573298266809;2670.7733563038723;0.06452294328971331;90950.16248623938;0.0;0.0;135.0;4.0;144.77982533218267;4.0;115.0;8.0;110.08902823800884;8.0;110.08902823800884;8.0;105.34914983439171;8.0;30.0;4.0;39.52350032469519;4.0;96.97573298266809;2670.7733563038723;0.006473512027661791;90950.16248623938;0.0;0.0;97.35858649655802;270.09842505049426;0.5745229432897134;13078.727476548196;0.5858588792203914;0.22686637362762302;164.95143603595943;380.0192815269623;0.5164735120276619;90950.16248623938;0.6517069315445942;0.2796069338904139;96.97573298266809;2670.7733563038723;0.05804943126205152;90950.16248623938;0.0;0.0;120.47873646808597;270.09842505049426;0.5745229432897134;90950.16248623938;0.5858588792203914;0.22686637362762302;148.04775894131922;326.859161986507;0.5745229432897134;90950.16248623938;0.5858588792203914;0.22686637362762302;147.41926871350864;350.942371630038;0.5100000000000001;90950.16248623938;0.6599791522394352;0.2870486323804108;112.21121464640879;287.0005174180213;0.5100000000000001;90950.16248623938;0.6599791522394352;0.2870486323804108;112.18704242804557;286.95720920412947;0.5100000000000001;13078.727476548196;0.6599791522394352;0.2870486323804108;97.35858649655802;2682.0298694029725;0.06452294328971331;13078.727476548196;0.0;0.0;51.15689291181337;214.18018198349327;0.06452294328971331;13078.727476548196;0.0;0.0;51.15974111219316;214.2590416162789;0.06452294328971331;90950.16248623938;0.0;0.0;"Zustand 3: Temperatur 421.198 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.569 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.361 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.337 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.101 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
