config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.835623192205383e-19;`gtol` termination condition is satisfied.;4;5.94802438511846e-08;6.059081105589168e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.94944350428949;120.38462415544666;147.50787183699993;51.19232287281142;0.10090902851985212;0.2792602756601133;0.22739045650014322;0.2865976642900522;163.70531151386547;159.49958161311514;164.4344838391366;158.7428172342004;33.43620883582573;0.5065495347914817;8.046276831525923;34.70828668860247;0.005089298374168088;0.02250275495716031;16.370531145901577;15.949958160947475;6.577379353674058;10.582854481988628;3.03965535060543;97.53422766846853;0.017320586497494427;2682.3625737718803;270.1050153933351;227.58686031648227;0.010126068029121638;0.5745000952123172;0.5969221077576292;0.23499716952998007;-3.122053726656304e-10;-2.083399408547848e-08;7.450921657436993e-09;-1.1548173528552752e-10;-2.7148416847921908e-09;3.6403946523932973e-09;4.370974693301832e-09;5.4849692787684035e-08;-3.122053726656304e-12;-2.083399408547848e-10;7.450921657436993e-11;-1.1548173528552752e-10;-2.714841684792191e-11;3.640394652393297e-11;4.3709746933018326e-11;5.484969278768404e-10;144.79098753073356;115.0;110.08270084213109;110.08270084213109;105.3356070253189;39.5394486610715;20.02182144762378;13.192677876453445;57.99477900739703;21.192322872811417;2.8895082275630557;12.548473173662558;13.133257337841599;54.14043814988361;0.6848060394535196;8.25000013279464;4.0;0.5200000000000001;90863.26171771571;13101.551261910332;6.935305591016477;0.6848060394535196;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.94944350428949;2670.731447261517;0.06462616324143866;90863.26171771571;0.0;0.0;135.0;4.0;144.79098753073356;4.0;115.0;8.0;110.08270084213109;8.0;110.08270084213109;8.0;105.3356070253189;8.0;30.0;4.0;39.5394486610715;4.0;96.94944350428949;2670.731447261517;0.0065213633496589525;90863.26171771571;0.0;0.0;97.53422766846853;270.1050153933352;0.5846261632414388;13101.551261910332;0.5865830667579465;0.22739045650014322;164.81280897835734;379.60408972687765;0.526521363349659;90863.26171771571;0.6513160371592334;0.2792602756601133;96.94944350428949;2670.731447261517;0.05810479989177971;90863.26171771571;0.0;0.0;120.38462415544666;270.1050153933352;0.5846261632414388;90863.26171771571;0.5865830667579465;0.22739045650014322;148.19267787645344;327.29747604278657;0.5846261632414388;90863.26171771571;0.5865830667579465;0.22739045650014322;147.50787183699993;350.87087055115364;0.5200000000000001;90863.26171771571;0.6594842456559518;0.2865976642900522;112.13462402265202;286.5704689431961;0.5200000000000001;90863.26171771571;0.6594842456559518;0.2865976642900522;112.11049177243694;286.5271944144323;0.5200000000000001;13101.551261910332;0.6594842456559518;0.2865976642900522;97.53422766846853;2682.3625737718803;0.06462616324143866;13101.551261910332;0.0;0.0;51.19232287281142;214.3283657494072;0.06462616324143866;13101.551261910332;0.0;0.0;51.195168875435286;214.4071155640164;0.06462616324143866;90863.26171771571;0.0;0.0;"Zustand 3: Temperatur 421.343 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.658 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.285 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.260 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.963 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4977287437147844e-19;`gtol` termination condition is satisfied.;4;5.328775834426335e-08;5.473077276477621e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.92445618392685;120.29415538334655;147.58990496861765;51.22631663078391;0.10150329209636016;0.27892083518446315;0.22789674091637274;0.2861586538415799;163.87674180234697;159.75542851585809;164.62998518613864;158.97417601374835;34.26110261792818;0.5064111079249132;8.188471338462422;34.72438602843397;0.005090326497197123;0.02291879152346897;16.38767417528181;15.975542851254358;6.585199407546189;10.59827840065542;3.1146456941296274;97.70352069755307;0.017096451594746532;2682.6832743151;270.11459771765055;228.15080211901667;0.010167689664715263;0.5845574559812755;0.597496253575755;0.23542652447963658;-2.9742608376182034e-10;-1.7497718829417863e-08;6.894907755849999e-09;-1.2485507072668156e-10;-2.5160886707453756e-09;3.314511332064285e-09;3.91705157198885e-09;4.952889298692753e-08;-2.974260837618203e-12;-1.7497718829417862e-10;6.894907755849999e-11;-1.2485507072668156e-10;-2.5160886707453755e-11;3.314511332064285e-11;3.91705157198885e-11;4.952889298692753e-10;144.80124053841786;115.0;110.07685450998389;110.07685450998389;105.32284206938135;39.55475050932165;19.876710495129203;13.332979108668042;58.148770188231424;21.226316630783913;2.9647713497547556;12.373333812430815;13.152398326057039;54.09368151980101;0.7430741400503962;8.23483263731822;4.0;0.5300000000000001;90780.72914923866;13123.48192208264;6.917427073716131;0.7430741400503962;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.92445618392685;2670.6916106754734;0.06472514564599063;90780.72914923866;0.0;0.0;135.0;4.0;144.80124053841786;4.0;115.0;8.0;110.07685450998389;8.0;110.07685450998389;8.0;105.32284206938135;8.0;30.0;4.0;39.55475050932165;4.0;96.92445618392685;2670.6916106754734;0.0065698153644844414;90780.72914923866;0.0;0.0;97.70352069755307;270.1145977176516;0.5947251456459908;13123.48192208264;0.5872811877984546;0.22789674091637274;164.67795103354706;379.1991822071218;0.5365698153644846;90780.72914923866;0.650932795830467;0.27892083518446315;96.92445618392685;2670.6916106754734;0.05815533028150619;90780.72914923866;0.0;0.0;120.29415538334655;270.1145977176516;0.5947251456459908;90780.72914923866;0.5872811877984546;0.22789674091637274;148.33297910866804;327.7228943715853;0.5947251456459908;90780.72914923866;0.5872811877984546;0.22789674091637274;147.58990496861765;350.79412153305344;0.5300000000000001;90780.72914923866;0.659001679148276;0.2861586538415799;112.05932274602833;286.15053168734477;0.5300000000000001;90780.72914923866;0.659001679148276;0.2861586538415799;112.03522865024524;286.1072886844703;0.5300000000000001;13123.48192208264;0.659001679148276;0.2861586538415799;97.70352069755307;2682.6832743151;0.06472514564599063;13123.48192208264;0.0;0.0;51.22631663078391;214.4705430587114;0.06472514564599063;13123.48192208264;0.0;0.0;51.22916054958034;214.54918832781652;0.06472514564599063;90780.72914923866;0.0;0.0;"Zustand 3: Temperatur 421.483 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.740 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.209 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.185 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.828 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.222026149045856e-19;`gtol` termination condition is satisfied.;4;4.760592961459484e-08;4.94373573129846e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.90068428513143;120.20728105952651;147.66564686181152;51.25897774400863;0.10211192252171505;0.27858834272841704;0.22838598526870807;0.28573110870036406;164.0337939912475;160.0012455469197;164.81026831612854;159.1963446026663;35.08483839959077;0.5062668089196036;8.330736060682078;34.73917034385835;0.005091344106128918;0.023335275003335532;16.403379394672662;16.000124554388805;6.5924107327367265;10.613089639938625;3.1895307649358746;97.86680102354842;0.01688117983277682;2682.992602608653;270.1271101723001;228.69568250093133;0.010210078608085538;0.5946101240806777;0.5980502353446001;0.2358415046497404;-2.629860773595283e-10;-1.4703850581554434e-08;6.3739094002812635e-09;-1.3332124293441439e-10;-2.2896244900039164e-09;3.0316584798129043e-09;3.5869334169547074e-09;4.452087409845262e-08;-2.629860773595283e-12;-1.4703850581554435e-10;6.373909400281263e-11;-1.3332124293441439e-10;-2.2896244900039165e-11;3.0316584798129045e-11;3.586933416954707e-11;4.452087409845262e-10;144.81063361191673;115.0;110.07146326805838;110.07146326805838;105.31080702994035;39.56945248486363;19.736041726479357;13.468832955073935;58.29734853868479;21.258977744008632;3.038741125816614;12.204662244509962;13.170778982926947;54.048987344207774;0.8031860932624113;8.221964550847417;4.0;0.5400000000000001;90702.2688397163;13144.5824601513;6.9003537476132415;0.8031860932624113;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.90068428513143;2670.6537087611964;0.0648202026887631;90702.2688397163;0.0;0.0;135.0;4.0;144.81063361191673;4.0;115.0;8.0;110.07146326805838;8.0;110.07146326805838;8.0;105.31080702994035;8.0;30.0;4.0;39.56945248486363;4.0;96.90068428513143;2670.6537087611964;0.006618915514796843;90702.2688397163;0.0;0.0;97.86680102354842;270.12711017229884;0.6048202026887632;13144.5824601513;0.5879544417727135;0.22838598526870807;164.54667533839608;378.80409292051013;0.546618915514797;90702.2688397163;0.6505569322333965;0.27858834272841704;96.90068428513143;2670.6537087611964;0.058201287173966255;90702.2688397163;0.0;0.0;120.20728105952651;270.12711017229884;0.6048202026887632;90702.2688397163;0.5879544417727135;0.22838598526870807;148.46883295507394;328.1358179562305;0.6048202026887632;90702.2688397163;0.5879544417727135;0.22838598526870807;147.66564686181152;350.7123170436672;0.5400000000000001;90702.2688397163;0.658530971564317;0.28573110870036406;111.98531650867909;285.7403940809751;0.5400000000000001;90702.2688397163;0.658530971564317;0.28573110870036406;111.96125887418339;285.6971806087467;0.5400000000000001;13144.5824601513;0.658530971564317;0.28573110870036406;97.86680102354842;2682.992602608653;0.0648202026887631;13144.5824601513;0.0;0.0;51.25897774400863;214.60714699426148;0.0648202026887631;13144.5824601513;0.0;0.0;51.261819685732576;214.6856926311916;0.0648202026887631;90702.2688397163;0.0;0.0;"Zustand 3: Temperatur 421.619 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.816 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.135 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.111 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.697 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0720332637962968e-19;`gtol` termination condition is satisfied.;4;4.402989455408207e-08;4.6304065994171544e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.87804747077462;120.12394417670356;147.7353682962659;51.2904019578483;0.10273515712815179;0.278262543324401;0.22885890814646925;0.2853145618450709;164.1772358341577;160.23775331378397;164.97614341436326;159.41000119643928;35.907244310185625;0.5061166716326218;8.473058853189412;34.75270978118061;0.005092354824428438;0.023752182073426848;16.417723579271666;16.023775331091716;6.599045736657194;10.627333412876055;3.26429493844291;98.0243823733652;0.016674381705828228;2683.2911494776163;270.1424826914193;229.2224036918442;0.010253271113444318;0.6046583516581798;0.5985849938751923;0.2362427426330423;-2.413074184914876e-10;-1.2686385275628709e-08;6.072838232284994e-09;-1.4333717546222147e-10;-2.066599336103536e-09;2.866812565116561e-09;3.2984530662361067e-09;4.1441040821155184e-08;-2.4130741849148763e-12;-1.268638527562871e-10;6.072838232284994e-11;-1.4333717546222147e-10;-2.0665993361035362e-11;2.866812565116561e-11;3.2984530662361066e-11;4.1441040821155185e-10;144.81921266950707;115.0;110.06650288832645;110.06650288832645;105.29945739800229;39.58359768623109;19.59959463436263;13.600402343854284;58.44078468713411;21.290401957848303;3.1114154055554764;12.042120514961255;13.188455417551836;54.00621537542008;0.8650340475883809;8.21133682750633;4.0;0.5500000000000002;90627.60724261185;13164.911334117392;6.884027164523835;0.8650340475883809;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.87804747077462;2670.617613870371;0.06491162277162399;90627.60724261185;0.0;0.0;135.0;4.0;144.81921266950707;4.0;115.0;8.0;110.06650288832645;8.0;110.06650288832645;8.0;105.29945739800229;8.0;30.0;4.0;39.58359768623109;4.0;96.87804747077462;2670.617613870371;0.006668705764886106;90627.60724261185;0.0;0.0;98.0243823733652;270.1424826914203;0.6149116227716241;13164.911334117392;0.5886039592039365;0.22885890814646925;164.4188073038697;378.4183848071283;0.5566687057648863;90627.60724261185;0.6501881857538814;0.278262543324401;96.87804747077462;2670.617613870371;0.05824291700673788;90627.60724261185;0.0;0.0;120.12394417670356;270.1424826914203;0.6149116227716241;90627.60724261185;0.5886039592039365;0.22885890814646925;148.60040234385428;328.5366372015253;0.6149116227716241;90627.60724261185;0.5886039592039365;0.22885890814646925;147.7353682962659;350.6256535215852;0.5500000000000002;90627.60724261185;0.658071664952537;0.2853145618450709;111.91260734919723;285.33975477535444;0.5500000000000002;90627.60724261185;0.658071664952537;0.2853145618450709;111.88858459444452;285.2965689897664;0.5500000000000002;13164.911334117392;0.658071664952537;0.2853145618450709;98.0243823733652;2683.2911494776163;0.06491162277162399;13164.911334117392;0.0;0.0;51.2904019578483;214.738577967547;0.06491162277162399;13164.911334117392;0.0;0.0;51.293242022582206;214.81702855323556;0.06491162277162399;90627.60724261185;0.0;0.0;"Zustand 3: Temperatur 421.750 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.885 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.063 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.039 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.569 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.564034826358682e-20;`gtol` termination condition is satisfied.;4;4.0952563428611065e-08;4.37356486778433e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.85647127546287;120.044081250597;147.79933157865878;51.32067785262615;0.10337318388454105;0.2779431955362842;0.22931619070989254;0.28490856994967634;164.30778368006898;160.46561849767522;165.12836685789372;159.61577246788443;36.72816383809445;0.5059607358001864;8.61542802403016;34.76506980317083;0.005093361835602245;0.024169489900233116;16.43077836413188;16.04656184949022;6.605134674392832;10.641051497643826;3.3389239862788465;98.17655838328318;0.016475686281477102;2683.579468031602;270.16063869031564;229.73181456933256;0.010297298530118182;0.6147023739688046;0.5991014132513297;0.2366308351486576;-2.3020163553155726e-10;-1.0972861730351724e-08;5.765258492829162e-09;-1.535311322520272e-10;-1.927077164509683e-09;2.773020923996228e-09;3.2270293104375014e-09;3.8750187059122254e-08;-2.3020163553155727e-12;-1.0972861730351724e-10;5.765258492829162e-11;-1.535311322520272e-10;-1.927077164509683e-11;2.7730209239962277e-11;3.2270293104375016e-11;3.8750187059122255e-10;144.82702055502807;115.0;110.06195075185724;110.06195075185724;105.2887518144205;39.59722598670305;19.467163036665852;13.72784312638936;58.57933239658013;21.320677852626147;3.182795262058562;11.88539236857406;13.205479476394373;53.96523568020132;0.9285115477305794;8.20288715948351;4.0;0.5600000000000002;90556.49129527359;13184.522810218486;6.868393539816928;0.9285115477305794;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.85647127546287;2670.5832076586103;0.06499967249892258;90556.49129527359;0.0;0.0;135.0;4.0;144.82702055502807;4.0;115.0;8.0;110.06195075185724;8.0;110.06195075185724;8.0;105.2887518144205;8.0;30.0;4.0;39.59722598670305;4.0;96.85647127546287;2670.5832076586103;0.0067192230976660695;90556.49129527359;0.0;0.0;98.17655838328318;270.16063869031694;0.6249996724989227;13184.522810218486;0.5892308063158113;0.22931619070989254;164.29418359169392;378.041647394818;0.5667192230976662;90556.49129527359;0.6498263092510685;0.2779431955362842;96.85647127546287;2670.5832076586103;0.05828044940125651;90556.49129527359;0.0;0.0;120.044081250597;270.16063869031694;0.6249996724989227;90556.49129527359;0.5892308063158113;0.22931619070989254;148.72784312638936;328.92573162427806;0.6249996724989227;90556.49129527359;0.5892308063158113;0.22931619070989254;147.79933157865878;350.53432918353474;0.5600000000000002;90556.49129527359;0.6576233231672466;0.28490856994967634;111.8411940911135;284.9483223293836;0.5600000000000002;90556.49129527359;0.6576233231672466;0.28490856994967634;111.81720473794144;284.9051625259903;0.5600000000000002;13184.522810218486;0.6576233231672466;0.28490856994967634;98.17655838328318;2683.579468031602;0.06499967249892258;13184.522810218486;0.0;0.0;51.32067785262615;214.86520642766777;0.06499967249892258;13184.522810218486;0.0;0.0;51.323516134219176;214.94356623533736;0.06499967249892258;90556.49129527359;0.0;0.0;"Zustand 3: Temperatur 421.878 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.949 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.991 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.967 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.444 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.545990733944603e-20;`gtol` termination condition is satisfied.;4;3.790085087568304e-08;4.134244969506428e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.83588662527228;119.96762358932097;147.85779018113652;51.34988743437674;0.10402614656961827;0.2776300703693209;0.22975847890662826;0.28451271189412164;164.4261064794265;160.68545829967505;165.26764536216334;159.81423787263157;37.547454545290776;0.5057990462072827;8.757832317437117;34.77631155266198;0.005094367935383254;0.02458717616386161;16.442610644341787;16.068545829715774;6.61070581456072;10.654282524648373;3.4134049595307774;98.32360408843891;0.01628474036617617;2683.858076452684;270.1814965617337;230.2247143053769;0.010342187796923863;0.624742410690434;0.5996003249029425;0.23700634544421648;-2.0742874085044605e-10;-9.547775903229194e-09;5.513754786079517e-09;-1.6515172562847624e-10;-1.8546586488810135e-09;2.517310804250883e-09;2.9059776807116577e-09;3.6008628967465484e-08;-2.0742874085044605e-12;-9.547775903229194e-11;5.513754786079517e-11;-1.6515172562847624e-10;-1.8546586488810134e-11;2.517310804250883e-11;2.905977680711658e-11;3.6008628967465483e-10;144.83409727747767;115.0;110.05778572481569;110.05778572481569;105.27865181714128;39.6103743002198;19.33855391664514;13.851304380400222;58.71322978821911;21.34988743437674;3.252884596089757;11.734181636376775;13.221899099543407;53.92592779627256;0.9935141992637;8.196550851504469;4.0;0.5700000000000002;90488.68668783033;13203.467288194468;6.85340333055836;0.9935141992637;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.83588662527228;2670.550380327366;0.0650845984873577;90488.68668783033;0.0;0.0;135.0;4.0;144.83409727747767;4.0;115.0;8.0;110.05778572481569;8.0;110.05778572481569;8.0;105.27865181714128;8.0;30.0;4.0;39.6103743002198;4.0;96.83588662527228;2670.550380327366;0.006770499981670628;90488.68668783033;0.0;0.0;98.32360408843891;270.18149656173415;0.6350845984873579;13203.467288194468;0.5898359892884232;0.22975847890662826;164.1726511941228;377.67349464984477;0.5767704999816708;90488.68668783033;0.6494710679684341;0.2776300703693209;96.83588662527228;2670.550380327366;0.05831409850568708;90488.68668783033;0.0;0.0;119.96762358932097;270.18149656173415;0.6350845984873579;90488.68668783033;0.5898359892884232;0.22975847890662826;148.85130438040022;329.3034696574779;0.6350845984873579;90488.68668783033;0.5898359892884232;0.22975847890662826;147.85779018113652;350.4385421815309;0.5700000000000002;90488.68668783033;0.6571855305800555;0.28451271189412164;111.7710727378165;284.5658149087271;0.5700000000000002;90488.68668783033;0.6571855305800555;0.28451271189412164;111.74711540391024;284.52267951194835;0.5700000000000002;13203.467288194468;0.6571855305800555;0.28451271189412164;98.32360408843891;2683.858076452684;0.0650845984873577;13203.467288194468;0.0;0.0;51.34988743437674;214.98737533147727;0.0650845984873577;13203.467288194468;0.0;0.0;51.35272402086872;215.06564834926922;0.0650845984873577;90488.68668783033;0.0;0.0;"Zustand 3: Temperatur 422.001 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.008 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.921 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.897 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.323 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.658643546611421e-20;`gtol` termination condition is satisfied.;4;3.498884590359735e-08;3.9137305851607675e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.81622940143365;119.89449840774535;147.9109885050941;51.37810667244395;0.10469414947697392;0.27732295028588316;0.230186385549719;0.284126587396932;164.5328294190256;160.89784448733093;165.3946397496264;160.00593356190197;38.364986868030044;0.5056316519193929;8.90026089721367;34.78649218264587;0.005095375577520672;0.025005219075562565;16.453282938569345;16.089784448497873;6.615785590054516;10.66706223727827;3.4877260796726595;98.46577729149527;0.016101207700149577;2684.127460557951;270.204970987424;230.7018557475059;0.010387961894929854;0.6347786671172126;0.600082511355221;0.23736980552420597;-1.7499246496299747e-10;-8.369212878278631e-09;5.2049813348276075e-09;-1.7536821994568186e-10;-1.736509602778824e-09;2.3521806724602357e-09;2.7279156711301766e-09;3.333215659040434e-08;-1.7499246496299747e-12;-8.369212878278632e-11;5.204981334827607e-11;-1.7536821994568186e-10;-1.736509602778824e-11;2.3521806724602357e-11;2.7279156711301765e-11;3.3332156590404336e-10;144.84048022841063;115.0;110.05398804576475;110.05398804576475;105.26912161149733;39.62307682340497;19.213586371756833;13.970928707436087;58.8427004680903;21.37810667244395;3.32168978009031;11.588210754269483;13.237758644331109;53.888179965051336;1.059940202341977;8.192261579812907;4.0;0.5800000000000002;90423.97629715291;13221.79159981229;6.839010856776525;1.059940202341977;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.81622940143365;2670.519029934876;0.06516662901214232;90423.97629715291;0.0;0.0;135.0;4.0;144.84048022841063;4.0;115.0;8.0;110.05398804576475;8.0;110.05398804576475;8.0;105.26912161149733;8.0;30.0;4.0;39.62307682340497;4.0;96.81622940143365;2670.519029934876;0.006822564798707733;90423.97629715291;0.0;0.0;98.46577729149527;270.20497098742396;0.6451666290121425;13221.79159981229;0.5904204582026631;0.230186385549719;164.05406660016746;377.3135630296724;0.5868225647987079;90423.97629715291;0.6491222385499918;0.27732295028588316;96.81622940143365;2670.519029934876;0.058344064213434584;90423.97629715291;0.0;0.0;119.89449840774535;270.20497098742396;0.6451666290121425;90423.97629715291;0.5904204582026631;0.230186385549719;148.9709287074361;329.6702085598837;0.6451666290121425;90423.97629715291;0.5904204582026631;0.230186385549719;147.9109885050941;350.33848908224724;0.5800000000000002;90423.97629715291;0.6567578908938216;0.284126587396932;111.70223682793244;284.1919599991351;0.5800000000000002;90423.97629715291;0.6567578908938216;0.284126587396932;111.67831021990969;284.1488475524531;0.5800000000000002;13221.79159981229;0.6567578908938216;0.284126587396932;98.46577729149527;2684.127460557951;0.06516662901214232;13221.79159981229;0.0;0.0;51.37810667244395;215.1054023914734;0.06516662901214232;13221.79159981229;0.0;0.0;51.38094164644599;215.18359234321343;0.06516662901214232;90423.97629715291;0.0;0.0;"Zustand 3: Temperatur 422.121 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.061 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.852 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.828 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.204 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.892983096332609e-20;`gtol` termination condition is satisfied.;4;3.223770736008928e-08;3.712945756763115e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.79744004238626;119.82462979934462;147.9591617497577;51.40540599017987;0.1053772617950774;0.2770216283389869;0.23060049225913898;0.28374981575049973;164.62853723499944;161.10330708716322;165.5099683897114;160.19135594799056;39.18064300076337;0.5054586055790952;9.042703330027363;34.795665157288;0.005096386913940992;0.025423597388698777;16.462853720420725;16.110330708501767;6.620398735654648;10.679423729698323;3.5618766370970985;98.60331981987298;0.015924768179856563;2684.388076154;270.2309740731511;231.1639485477914;0.010434640260754025;0.6448113352475696;0.6005487096711124;0.2377217182097589;-1.5803891528776148e-10;-7.304713278699637e-09;4.90123852614488e-09;-1.842174746080616e-10;-1.654825609875843e-09;2.1455548449011985e-09;2.5157191885227803e-09;3.079219368373742e-08;-1.5803891528776147e-12;-7.304713278699637e-11;4.90123852614488e-11;-1.842174746080616e-10;-1.654825609875843e-11;2.1455548449011985e-11;2.5157191885227803e-11;3.0792193683737426e-10;144.8462043800837;115.0;110.05053922279569;110.05053922279569;105.26012786071465;39.63536525640927;19.09209066510033;14.08685251978062;58.96795456346371;21.405405990179872;3.3892193384833718;11.447219402922713;13.253099180409436;53.851888431438056;1.127690770022923;8.189952044887605;4.0;0.5900000000000002;90362.158764598;13239.53928362496;6.825173960272205;1.127690770022923;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.79744004238626;2670.489061767388;0.06524597550832345;90362.158764598;0.0;0.0;135.0;4.0;144.8462043800837;4.0;115.0;8.0;110.05053922279569;8.0;110.05053922279569;8.0;105.26012786071465;8.0;30.0;4.0;39.63536525640927;4.0;96.79744004238626;2670.489061767388;0.006875442242215809;90362.158764598;0.0;0.0;98.60331981987298;270.2309740731511;0.6552459755083236;13239.53928362496;0.590985110688888;0.23060049225913898;163.93829504518402;376.9615097382612;0.596875442242216;90362.158764598;0.648779608177124;0.2770216283389869;96.79744004238626;2670.489061767388;0.05837053326610764;90362.158764598;0.0;0.0;119.82462979934462;270.2309740731511;0.6552459755083236;90362.158764598;0.590985110688888;0.23060049225913898;149.08685251978062;330.0262944036087;0.6552459755083236;90362.158764598;0.590985110688888;0.23060049225913898;147.9591617497577;350.23436361960756;0.5900000000000002;90362.158764598;0.6563400260410761;0.28374981575049973;111.63467775445702;283.82649412652046;0.5900000000000002;90362.158764598;0.6563400260410761;0.28374981575049973;111.61078066151663;283.7834032834888;0.5900000000000002;13239.53928362496;0.6563400260410761;0.28374981575049973;98.60331981987298;2684.388076154;0.06524597550832345;13239.53928362496;0.0;0.0;51.40540599017987;215.21958212771025;0.06524597550832345;13239.53928362496;0.0;0.0;51.40823942927659;215.29769249197773;0.06524597550832345;90362.158764598;0.0;0.0;"Zustand 3: Temperatur 422.237 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.109 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.785 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.761 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.088 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.212995088351674e-20;`gtol` termination condition is satisfied.;4;2.9589745638705426e-08;3.525051797733382e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.77946318141875;119.75793957956284;148.00253587319105;51.43185071207421;0.1060755215556467;0.2767259073881651;0.23100135128181096;0.28338203465412126;164.71377723279346;161.30233775034492;165.6142103390147;160.3709649497592;39.994315864558054;0.5052799627678829;9.185149569077275;34.80388052645338;0.00509740383005194;0.025842290405161523;16.471377720450473;16.130233774834224;6.6245684136205885;10.691397663159501;3.6358468973661466;98.7364586814856;0.015755117106577923;2684.640351201943;270.25941632532005;231.6116620621269;0.010482239162379448;0.6548405947759989;0.6009996146211162;0.23806255904838328;-1.2920509107061662e-10;-6.469555557941931e-09;4.640099859898328e-09;-1.9159401842827606e-10;-1.5000125586084323e-09;2.0026789115945576e-09;2.366704165979172e-09;2.8288724251979147e-08;-1.2920509107061662e-12;-6.469555557941931e-11;4.6400998598983276e-11;-1.9159401842827606e-10;-1.5000125586084322e-11;2.0026789115945576e-11;2.3667041659791722e-11;2.8288724251979145e-10;144.85130246607616;115.0;110.04742193962278;110.04742193962278;105.25163949495294;39.64726900420726;18.973907363311355;14.199206319319046;59.08918967727834;21.43185071207421;3.4554836607956645;11.310963258137178;13.267958758204031;53.81695680580316;1.196670446127996;8.189554528442045;4.0;0.6000000000000002;90303.04720591188;13256.750837201787;6.811853697400629;1.196670446127996;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.77946318141875;2670.460387766348;0.06532283393837812;90303.04720591188;0.0;0.0;135.0;4.0;144.85130246607616;4.0;115.0;8.0;110.04742193962278;8.0;110.04742193962278;8.0;105.25163949495294;8.0;30.0;4.0;39.64726900420726;4.0;96.77946318141875;2670.460387766348;0.006929153679506359;90303.04720591188;0.0;0.0;98.7364586814856;270.25941632532016;0.6653228339383783;13256.750837201787;0.5915307953117522;0.23100135128181096;163.82520982938752;376.61701114179453;0.6069291536795065;90303.04720591188;0.6484429737874373;0.2767259073881651;96.77946318141875;2670.460387766348;0.05839368025887176;90303.04720591188;0.0;0.0;119.75793957956284;270.25941632532016;0.6653228339383783;90303.04720591188;0.5915307953117522;0.23100135128181096;149.19920631931905;330.37206213338857;0.6653228339383783;90303.04720591188;0.5915307953117522;0.23100135128181096;148.00253587319105;350.1263556939458;0.6000000000000002;90303.04720591188;0.655931575164396;0.28338203465412126;111.5683850511208;283.46916258613373;0.6000000000000002;90303.04720591188;0.655931575164396;0.28338203465412126;111.54451633920434;283.42609210212515;0.6000000000000002;13256.750837201787;0.655931575164396;0.28338203465412126;98.7364586814856;2684.640351201943;0.06532283393837812;13256.750837201787;0.0;0.0;51.43185071207421;215.33018773738095;0.06532283393837812;13256.750837201787;0.0;0.0;51.43468268914978;215.408221765036;0.06532283393837812;90303.04720591188;0.0;0.0;"Zustand 3: Temperatur 422.349 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.153 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.718 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.695 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.975 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.667172286017942e-20;`gtol` termination condition is satisfied.;4;2.7260004411563702e-08;3.366651834098068e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.76224731590781;119.69434801323979;148.04132762978395;51.45750147198379;0.10678893923318714;0.27643559939959134;0.2313894871949102;0.2830228991319612;164.78906204815425;161.4953928248444;165.70790821564137;160.54518695128078;40.80590815587584;0.5050957814326408;9.327589938046932;34.811185176792776;0.005098427975759059;0.026261277977418396;16.47890620220122;16.149539282300587;6.62831632868112;10.70301246327118;3.7096280146751;98.86540712728959;0.015591964460666264;2684.884687808325;270.29020748203345;232.04562803430284;0.010530772039960445;0.6648666139999031;0.6014358815992562;0.2383927780816425;-1.2330758636380779e-10;-5.5502624718428706e-09;4.317428192734951e-09;-1.9757673275222487e-10;-1.3866383596905507e-09;1.838515117924544e-09;2.2130848265078384e-09;2.6142060960410163e-08;-1.2330758636380778e-12;-5.550262471842871e-11;4.317428192734951e-11;-1.9757673275222487e-10;-1.3866383596905507e-11;1.838515117924544e-11;2.2130848265078384e-11;2.6142060960410163e-10;144.85580514642072;115.0;110.04461996962795;110.04461996962795;105.24362753687433;39.6588153603376;18.85888655458257;14.308114966087032;59.20659176695199;21.45750147198379;3.5204947446932238;11.179212842338359;13.282372653720131;53.783295481371056;1.2667873363030822;8.191001364352246;4.0;0.6100000000000002;90246.46803805802;13273.46394906876;6.799014061765658;1.2667873363030822;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.76224731590781;2670.432926005311;0.06539738603986334;90246.46803805802;0.0;0.0;135.0;4.0;144.85580514642072;4.0;115.0;8.0;110.04461996962795;8.0;110.04461996962795;8.0;105.24362753687433;8.0;30.0;4.0;39.6588153603376;4.0;96.76224731590781;2670.432926005311;0.006983717483820246;90246.46803805802;0.0;0.0;98.86540712728959;270.2902074820338;0.6753973860398635;13273.46394906876;0.5920583147079912;0.2313894871949102;163.7146917010033;376.2797613383049;0.6169837174838204;90246.46803805802;0.648112141379172;0.27643559939959134;96.76224731590781;2670.432926005311;0.05841366855604309;90246.46803805802;0.0;0.0;119.69434801323979;270.2902074820338;0.6753973860398635;90246.46803805802;0.5920583147079912;0.2313894871949102;149.30811496608703;330.707835680357;0.6753973860398635;90246.46803805802;0.5920583147079912;0.2313894871949102;148.04132762978395;350.0146505803883;0.6100000000000002;90246.46803805802;0.6555321936671213;0.2830228991319612;111.50334664888754;283.11971917711105;0.6100000000000002;90246.46803805802;0.6555321936671213;0.2830228991319612;111.47950525530678;283.07666790173823;0.6100000000000002;13273.46394906876;0.6555321936671213;0.2830228991319612;98.86540712728959;2684.884687808325;0.06539738603986334;13273.46394906876;0.0;0.0;51.45750147198379;215.4374728018415;0.06539738603986334;13273.46394906876;0.0;0.0;51.46033205550327;215.5154335321473;0.06539738603986334;90246.46803805802;0.0;0.0;"Zustand 3: Temperatur 422.458 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.191 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.653 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.630 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.865 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.160763494051328e-20;`gtol` termination condition is satisfied.;4;2.4962310715276514e-08;3.212713337368066e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.74574450534647;119.63377443850686;148.0757446717471;51.48241458577752;0.10751750100235913;0.27615052481736946;0.23176539850173355;0.2826720805295256;164.85487217448585;161.6828961602531;165.79157083365894;160.71441749969026;41.61533147296415;0.5049061213731119;9.470015115475249;34.8176230616815;0.0050994607927581;0.02668054050713203;16.485487215052935;16.16828961586086;6.631662833397934;10.714294499847005;3.783211952532669;98.99036562869503;0.015435034201118547;2685.1214640569583;270.3232572143605;232.466443082068;0.010580249813993747;0.6748895506498768;0.6018581293090406;0.23871280148325114;-8.990497235572548e-11;-4.895206018318277e-09;4.108812845515786e-09;-2.0225643382332237e-10;-1.2894076917291386e-09;1.6445085293526063e-09;1.9851711385854287e-09;2.3956516770340386e-08;-8.990497235572548e-13;-4.895206018318277e-11;4.108812845515786e-11;-2.0225643382332237e-10;-1.2894076917291387e-11;1.6445085293526063e-11;1.9851711385854288e-11;2.395651677034039e-10;144.8597411587611;115.0;110.0421180970796;110.0421180970796;105.23606494218456;39.67002967465629;18.746887137785848;14.413697937019606;59.32033595403874;21.48241458577752;3.584265966040448;11.051752468384564;13.29637359173313;53.750821102048576;1.3379532652725175;8.194225333038162;4.0;0.6200000000000002;90192.2599119304;13289.713711832585;6.786621733741874;1.3379532652725175;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.74574450534647;2670.406600212188;0.0654698004638703;90192.2599119304;0.0;0.0;135.0;4.0;144.8597411587611;4.0;115.0;8.0;110.0421180970796;8.0;110.0421180970796;8.0;105.23606494218456;8.0;30.0;4.0;39.67002967465629;4.0;96.74574450534647;2670.406600212188;0.007039149336998427;90192.2599119304;0.0;0.0;98.99036562869503;270.3232572143616;0.6854698004638705;13289.713711832585;0.5925684284989343;0.23176539850173355;163.60662829654694;375.94947086186534;0.6270391493369987;90192.2599119304;0.6477869253875039;0.27615052481736946;96.74574450534647;2670.406600212188;0.058430651126871874;90192.2599119304;0.0;0.0;119.63377443850686;270.3232572143616;0.6854698004638705;90192.2599119304;0.5925684284989343;0.23176539850173355;149.4136979370196;331.03392812182136;0.6854698004638705;90192.2599119304;0.5925684284989343;0.23176539850173355;148.0757446717471;349.89942831875436;0.6200000000000002;90192.2599119304;0.6551415523296027;0.2826720805295256;111.4395491054687;282.77792594286075;0.6200000000000002;90192.2599119304;0.6551415523296027;0.2826720805295256;111.41573403395955;282.73489281301056;0.6200000000000002;13289.713711832585;0.6551415523296027;0.2826720805295256;98.99036562869503;2685.1214640569583;0.0654698004638703;13289.713711832585;0.0;0.0;51.48241458577752;215.54167284500392;0.0654698004638703;13289.713711832585;0.0;0.0;51.48524384013598;215.61956312046874;0.0654698004638703;90192.2599119304;0.0;0.0;"Zustand 3: Temperatur 422.564 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.226 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.590 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.566 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.757 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.727631620657619e-20;`gtol` termination condition is satisfied.;4;2.2849256575250737e-08;3.074941176887005e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.72991009532461;119.57613779865636;148.1059857029428;51.506642391858634;0.10826117166798169;0.27587051199782964;0.23212955912631658;0.2823292655804057;164.91165828105838;161.86524167067014;165.86567562178658;160.8790237673876;42.42250551528356;0.5047110437884652;9.612416119555725;34.82323541219802;0.005100503538561062;0.027100058940824387;16.49116582591299;16.18652416691619;6.634627024921924;10.72526825103617;3.856591410879284;99.11152277701854;0.015284063590526933;2685.3510356950346;270.35847571181336;232.8746709995431;0.010630681163394051;0.6849095526513194;0.6022669422379273;0.2390230330767115;-7.497646947740577e-11;-4.388560626011895e-09;3.827807404377381e-09;-2.0578633241896682e-10;-1.2615259947779123e-09;1.5082548543432495e-09;1.845052111093537e-09;2.1928485693933908e-08;-7.497646947740577e-13;-4.388560626011895e-11;3.827807404377381e-11;-2.0578633241896682e-10;-1.2615259947779123e-11;1.5082548543432493e-11;1.8450521110935368e-11;2.1928485693933907e-10;144.86313745700107;115.0;110.03990204480306;110.03990204480306;105.22892645367307;39.68093550661905;18.637776175232887;14.51606957432324;59.430587270399485;21.506642391858634;3.646811873471904;10.928379267784521;13.309991949478444;53.71945607604596;1.4100838713804364;8.199159988290887;4.0;0.6300000000000002;90140.2727400808;13305.532818154225;6.774645853873087;1.4100838713804364;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.72991009532461;2670.381339332375;0.06554023381471319;90140.2727400808;0.0;0.0;135.0;4.0;144.86313745700107;4.0;115.0;8.0;110.03990204480306;8.0;110.03990204480306;8.0;105.22892645367307;8.0;30.0;4.0;39.68093550661905;4.0;96.72991009532461;2670.381339332375;0.007095462504174323;90140.2727400808;0.0;0.0;99.11152277701854;270.3584757118147;0.6955402338147134;13305.532818154225;0.5930618559942906;0.23212955912631658;163.50091363223396;375.6258655069609;0.6370954625041746;90140.2727400808;0.6474671481245092;0.27587051199782964;96.72991009532461;2670.381339332375;0.058444771310538865;90140.2727400808;0.0;0.0;119.57613779865636;270.3584757118147;0.6955402338147134;90140.2727400808;0.5930618559942906;0.23212955912631658;149.51606957432324;331.3506418768343;0.6955402338147134;90140.2727400808;0.5930618559942906;0.23212955912631658;148.1059857029428;349.7808632578352;0.6300000000000002;90140.2727400808;0.6547593364838994;0.2823292655804057;111.37697781036547;282.4435529159963;0.6300000000000002;90140.2727400808;0.6547593364838994;0.2823292655804057;111.3531881265281;282.40053694942355;0.6300000000000002;13305.532818154225;0.6547593364838994;0.2823292655804057;99.11152277701854;2685.3510356950346;0.06554023381471319;13305.532818154225;0.0;0.0;51.506642391858634;215.64300675704723;0.06554023381471319;13305.532818154225;0.0;0.0;51.50947037762711;215.7208292370979;0.06554023381471319;90140.2727400808;0.0;0.0;"Zustand 3: Temperatur 422.666 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.256 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.527 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.503 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.651 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
