config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.346904317176129e-20;`gtol` termination condition is satisfied.;4;2.088012193540468e-08;2.948526519187551e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.71470246511495;119.52135709257828;148.1322406748153;51.53023356234456;0.1090198973045396;0.2755953966988592;0.23248241981463583;0.2819941555380534;164.95984334077087;162.04279567654257;165.93067084598508;161.03934679924012;43.2273573521351;0.5045106108773513;9.754784293483892;34.82806093084713;0.005101557307645852;0.02751981476320718;16.495984332075167;16.204279567518917;6.637226833886353;10.735956453169061;3.929759759650273;99.22905611176276;0.015138802545221791;2685.57373768617;270.3957741660346;233.27084489093127;0.010682072775748508;0.6949267588236869;0.6026628729398898;0.23932385574300333;-1.737987531669205e-11;-4.0179060079026385e-09;3.5930725061916746e-09;-2.081933514475054e-10;-1.1737597560568247e-09;1.3534133813664084e-09;1.7041941191564547e-09;2.0019200519527658e-08;-1.737987531669205e-13;-4.0179060079026384e-11;3.593072506191675e-11;-2.081933514475054e-10;-1.1737597560568248e-11;1.3534133813664084e-11;1.7041941191564547e-11;2.0019200519527658e-10;144.86601933856286;115.0;110.03795840771573;110.03795840771573;105.22218846754708;39.69155476534348;18.5314283026035;14.615339323923877;59.537501346419276;21.530233562344563;3.7081480050485425;10.808902295952976;13.323255942600781;53.689128131041684;1.4830986491085696;8.205739924722081;4.0;0.6400000000000002;90090.36681042249;13320.95174087689;6.763057817706052;1.4830986491085696;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.71470246511495;2670.357077129096;0.0656088315994352;90090.36681042249;0.0;0.0;135.0;4.0;144.86601933856286;4.0;115.0;8.0;110.03795840771573;8.0;110.03795840771573;8.0;105.22218846754708;8.0;30.0;4.0;39.69155476534348;4.0;96.71470246511495;2670.357077129096;0.0071526680832412586;90090.36681042249;0.0;0.0;99.22905611176276;270.3957741660351;0.7056088315994354;13320.95174087689;0.5935392787051168;0.23248241981463583;163.39744764116637;375.3086852598873;0.6471526680832415;90090.36681042249;0.647152639274621;0.2755953966988592;96.71470246511495;2670.357077129096;0.05845616351619394;90090.36681042249;0.0;0.0;119.52135709257828;270.3957741660351;0.7056088315994354;90090.36681042249;0.5935392787051168;0.23248241981463583;149.61533932392388;331.65826893122914;0.7056088315994354;90090.36681042249;0.5935392787051168;0.23248241981463583;148.1322406748153;349.6591237310998;0.6400000000000002;90090.36681042249;0.6543852452429515;0.2819941555380534;111.3156171678562;282.11637786836155;0.6400000000000002;90090.36681042249;0.6543852452429515;0.2819941555380534;111.29185199495146;282.073378157794;0.6400000000000002;13320.95174087689;0.6543852452429515;0.2819941555380534;99.22905611176276;2685.57373768617;0.0656088315994352;13320.95174087689;0.0;0.0;51.53023356234456;215.74167809592507;0.0656088315994352;13320.95174087689;0.0;0.0;51.5330603365054;215.81943526951403;0.0656088315994352;90090.36681042249;0.0;0.0;"Zustand 3: Temperatur 422.765 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.282 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.466 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.442 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.547 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.0214656790442616e-20;`gtol` termination condition is satisfied.;4;1.9105858593807485e-08;2.8360062337887275e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.70008279661812;119.46935175376996;148.15469101546358;51.55323338769887;0.10979360761632811;0.2753250216185489;0.23282440944774244;0.281666465366321;164.99982458739058;162.21589904708236;165.98697765527913;161.19570356613866;44.02982075516755;0.5043048854891207;9.897111291295875;34.83213596979846;0.005102623050112946;0.02793978998856357;16.499982456904455;16.221589904587596;6.6394791062537495;10.746380237640116;4.0027109780588965;99.34313288364064;0.014999013010971212;2685.7898856414026;270.43506516552293;233.65546914788638;0.010734429572347048;0.704941299523642;0.6030464441416062;0.23961563272626266;-1.6484591469634324e-11;-3.4803093740265467e-09;3.368967327332939e-09;-2.095956186387582e-10;-1.064591970134643e-09;1.2063878784829285e-09;1.5369323591585271e-09;1.8346014485359774e-08;-1.6484591469634324e-13;-3.480309374026547e-11;3.368967327332939e-11;-2.095956186387582e-10;-1.0645919701346429e-11;1.2063878784829284e-11;1.536932359158527e-11;1.8346014485359775e-10;144.8684105614468;115.0;110.03627459164835;110.03627459164835;105.21582891084279;39.70190783774416;18.427725190333376;14.71161196372617;59.641225045896476;21.553233387698867;3.7682907248870947;10.693141708007715;13.336191795030231;53.65976990698823;1.5569209482625865;8.21390099372428;4.0;0.6500000000000002;90042.41197739395;13335.998898693608;6.751831089774196;1.5569209482625865;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.70008279661812;2670.333751817445;0.06567572909598884;90042.41197739395;0.0;0.0;135.0;4.0;144.8684105614468;4.0;115.0;8.0;110.03627459164835;8.0;110.03627459164835;8.0;105.21582891084279;8.0;30.0;4.0;39.70190783774416;4.0;96.70008279661812;2670.333751817445;0.007210775230281263;90042.41197739395;0.0;0.0;99.34313288364064;270.435065165522;0.7156757290959891;13335.998898693608;0.5940013426797064;0.23282440944774244;163.29613575178018;374.99768332654264;0.6572107752302815;90042.41197739395;0.6468432354398556;0.2753250216185489;96.70008279661812;2670.333751817445;0.05846495386570758;90042.41197739395;0.0;0.0;119.46935175376996;270.435065165522;0.7156757290959891;90042.41197739395;0.5940013426797064;0.23282440944774244;149.71161196372617;331.9570910846965;0.7156757290959891;90042.41197739395;0.5940013426797064;0.23282440944774244;148.15469101546358;349.5343718427328;0.6500000000000002;90042.41197739395;0.6540189907789157;0.281666465366321;111.25545076004568;281.7961860655266;0.6500000000000002;90042.41197739395;0.6540189907789157;0.281666465366321;111.2317092751129;281.7532017732365;0.6500000000000002;13335.998898693608;0.6540189907789157;0.281666465366321;99.34313288364064;2685.7898856414026;0.06567572909598884;13335.998898693608;0.0;0.0;51.55323338769887;215.83787627741776;0.06567572909598884;13335.998898693608;0.0;0.0;51.55605900385456;215.91557047465545;0.06567572909598884;90042.41197739395;0.0;0.0;"Zustand 3: Temperatur 422.862 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.305 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.405 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.382 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.446 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.724420513744157e-20;`gtol` termination condition is satisfied.;4;1.7422978623340707e-08;2.729256497196318e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.68601486274622;119.42004196637811;148.1735098838892;51.57568403716317;0.11058221804989353;0.27505923597624404;0.23315593627324943;0.281345922984225;165.0319753165908;162.38486916031408;166.0349919665243;161.34838884167118;44.82983559095276;0.5040939308195314;10.039389064283787;34.83549469496728;0.005103701588134586;0.028359967150622018;16.503197529987915;16.238486915917086;6.641399678696892;10.756559256009881;4.0754395994678845;99.45391075805372;0.01486446836375224;2685.999777138811;270.47626301248397;234.0290212832229;0.01078775490991668;0.714953297237173;0.6034181506879165;0.2398987088459236;2.930278242274653e-11;-3.193967756942584e-09;3.0986484489403665e-09;-2.1008761397212083e-10;-8.98012331163045e-10;1.1432064184191404e-09;1.5229772998281987e-09;1.6711652506273822e-08;2.9302782422746533e-13;-3.193967756942584e-11;3.0986484489403665e-11;-2.1008761397212083e-10;-8.98012331163045e-12;1.1432064184191404e-11;1.5229772998281988e-11;1.6711652506273823e-10;144.8703334519492;115.0;110.03483875698191;110.03483875698191;105.20982712894153;39.7120137057604;18.326555051107164;14.804987822081557;59.741897052293325;21.57568403716317;3.82725707776882;10.580927998928189;13.348823894235693;53.63131858313159;1.6314779381923472;8.223580474419236;4.0;0.6600000000000003;89996.28692329537;13350.700808509178;6.740941034790885;1.6314779381923472;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.68601486274622;2670.311305729087;0.06574105214708947;89996.28692329537;0.0;0.0;135.0;4.0;144.8703334519492;4.0;115.0;8.0;110.03483875698191;8.0;110.03483875698191;8.0;105.20982712894153;8.0;30.0;4.0;39.7120137057604;4.0;96.68601486274622;2670.311305729087;0.007269791363358869;89996.28692329537;0.0;0.0;99.45391075805372;270.4762630124856;0.7257410521470897;13350.700808509178;0.594448660676902;0.23315593627324943;163.19688850305636;374.69262524543325;0.6672697913633592;89996.28692329537;0.6465387797276215;0.27505923597624404;96.68601486274622;2670.311305729087;0.058471260783730605;89996.28692329537;0.0;0.0;119.42004196637811;270.4762630124856;0.7257410521470897;89996.28692329537;0.594448660676902;0.23315593627324943;149.80498782208156;332.2473802151361;0.7257410521470897;89996.28692329537;0.594448660676902;0.23315593627324943;148.1735098838892;349.4067633456656;0.6600000000000003;89996.28692329537;0.6536602976470955;0.281345922984225;111.19646149195887;281.4827700260846;0.6600000000000003;89996.28692329537;0.6536602976470955;0.281345922984225;111.17274292223118;281.4398003788867;0.6600000000000003;13350.700808509178;0.6536602976470955;0.281345922984225;99.45391075805372;2685.999777138811;0.06574105214708947;13350.700808509178;0.0;0.0;51.57568403716317;215.93177766425;0.06574105214708947;13350.700808509178;0.0;0.0;51.57850854580994;216.0094110671459;0.06574105214708947;89996.28692329537;0.0;0.0;"Zustand 3: Temperatur 422.955 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.324 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.346 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.323 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.347 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.466157650239811e-20;`gtol` termination condition is satisfied.;4;1.5910865002734155e-08;2.6329290344556617e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.6724648333975;119.37334892669406;148.18886244311904;51.59762479723253;0.11138563167706446;0.27479789513156666;0.23347738906026805;0.28103226856022817;165.056646546089;162.55000169767825;166.0750862023432;161.49767691855016;45.62734726820318;0.5038778101498431;10.181609847972615;34.83816923727636;0.005104793630461232;0.02878032929116154;16.505664653082384;16.255000169670623;6.643003448129191;10.766511794483275;4.1479406610047675;99.56153846403157;0.014734952835855249;2686.2036929410783;270.5192839731168;234.3919536320013;0.010842050761450506;0.7249628671252248;0.6037784613400669;0.24017341162257064;4.767741756950272e-11;-2.8492621595432865e-09;2.922746489275596e-09;-2.0979035175727745e-10;-8.865868039720226e-10;9.72022462519817e-10;1.3010321708861738e-09;1.526515802652284e-08;4.767741756950272e-13;-2.8492621595432866e-11;2.922746489275596e-11;-2.0979035175727745e-10;-8.865868039720226e-12;9.72022462519817e-12;1.3010321708861738e-11;1.526515802652284e-10;144.8718090039527;115.0;110.03363976667634;110.03363976667634;105.20416378226992;39.72189005368887;18.227812188914186;14.895562986475625;59.839648410342704;21.597624797232527;3.8850646599544234;10.472101302644774;13.361174933278846;53.6037155363648;1.7067005433565896;8.234717206237974;4.0;0.6700000000000003;89951.87848289014;13365.08222563518;6.730364764262806;1.7067005433565896;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.6724648333975;2670.2896850047555;0.06580491788667509;89951.87848289014;0.0;0.0;135.0;4.0;144.8718090039527;4.0;115.0;8.0;110.03363976667634;8.0;110.03363976667634;8.0;105.20416378226992;8.0;30.0;4.0;39.72189005368887;4.0;96.6724648333975;2670.2896850047555;0.007329722346264662;89951.87848289014;0.0;0.0;99.56153846403157;270.5192839731156;0.7358049178866753;13365.08222563518;0.5948818141889157;0.23347738906026805;163.0996211928669;374.39328807740804;0.6773297223462649;89951.87848289014;0.6462391213766522;0.27479789513156666;96.6724648333975;2670.2896850047555;0.058475195540410425;89951.87848289014;0.0;0.0;119.37334892669406;270.5192839731156;0.7358049178866753;89951.87848289014;0.5948818141889157;0.23347738906026805;149.89556298647562;332.52939855518537;0.7358049178866753;89951.87848289014;0.5948818141889157;0.23347738906026805;148.18886244311904;349.2764475962973;0.6700000000000003;89951.87848289014;0.6533089021515693;0.28103226856022817;111.13863172045609;281.1759292856175;0.6700000000000003;89951.87848289014;0.6533089021515693;0.28103226856022817;111.11493534004558;281.13297357025755;0.6700000000000003;13365.08222563518;0.6533089021515693;0.28103226856022817;99.56153846403157;2686.2036929410783;0.06580491788667509;13365.08222563518;0.0;0.0;51.59762479723253;216.02354656339884;0.06580491788667509;13365.08222563518;0.0;0.0;51.60044824590511;216.10112121578655;0.06580491788667509;89951.87848289014;0.0;0.0;"Zustand 3: Temperatur 423.046 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.339 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.289 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.265 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.250 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.225346456749171e-20;`gtol` termination condition is satisfied.;4;1.4498794868085725e-08;2.5398214333882495e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.65940109755519;119.3291950569369;148.2009061460817;51.61909229008535;0.1122037408678529;0.2745408602368098;0.2337891381831109;0.2807252538525328;165.07416854704357;162.7115722884593;166.1076108960447;161.64382317979198;46.42230623599983;0.5036565866218238;10.323766149641095;34.84018983224081;0.005105899785261897;0.029200859947785242;16.50741685331625;16.271157228759495;6.644304435876543;10.776254878572182;4.220209658055204;99.66615639321549;0.014610260966843676;2686.4018981195595;270.5640464702135;234.74469493037748;0.010897317877940571;0.7349701175272718;0.604127820439444;0.24044005232448132;6.689759857181343e-11;-2.6074147285726212e-09;2.778449470497435e-09;-2.0854201698838892e-10;-8.688800789968809e-10;8.643610271974467e-10;1.2092584711353993e-09;1.3881077620681026e-08;6.689759857181344e-13;-2.6074147285726213e-11;2.778449470497435e-11;-2.0854201698838892e-10;-8.688800789968809e-12;8.643610271974467e-12;1.2092584711353994e-11;1.3881077620681027e-10;144.87285697051698;115.0;110.03266713827617;110.03266713827617;105.19882075132068;39.73155336653463;18.131396585716175;14.983429502926015;59.93460302668086;21.619092290085348;3.9417315045408827;10.36651074506068;13.373266040720978;53.57690602774352;1.7825233568443082;8.247251688308893;4.0;0.6800000000000003;89909.08102572919;13379.166272784347;6.72008099702151;1.7825233568443082;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.65940109755519;2670.2688393122025;0.06586743540521212;89909.08102572919;0.0;0.0;135.0;4.0;144.87285697051698;4.0;115.0;8.0;110.03266713827617;8.0;110.03266713827617;8.0;105.19882075132068;8.0;30.0;4.0;39.73155336653463;4.0;96.65940109755519;2670.2688393122025;0.00739057265383646;89909.08102572919;0.0;0.0;99.66615639321549;270.5640464702147;0.7458674354052124;13379.166272784347;0.5953013553254932;0.2337891381831109;163.00425355623315;374.0994596642879;0.6873905726538367;89909.08102572919;0.6459441154163411;0.2745408602368098;96.65940109755519;2670.2688393122025;0.058476862751375654;89909.08102572919;0.0;0.0;119.3291950569369;270.5640464702147;0.7458674354052124;89909.08102572919;0.5953013553254932;0.2337891381831109;149.98342950292601;332.8033989776474;0.7458674354052124;89909.08102572919;0.5953013553254932;0.2337891381831109;148.2009061460817;349.14356757160556;0.6800000000000003;89909.08102572919;0.6529645517498126;0.2807252538525328;111.081943368628;280.87547016582187;0.6800000000000003;89909.08102572919;0.6529645517498126;0.2807252538525328;111.05826849545912;280.8325277247222;0.6800000000000003;13379.166272784347;0.6529645517498126;0.2807252538525328;99.66615639321549;2686.4018981195595;0.06586743540521212;13379.166272784347;0.0;0.0;51.61909229008535;216.11333613944825;0.06586743540521212;13379.166272784347;0.0;0.0;51.62191472357716;216.19085395616375;0.06586743540521212;89909.08102572919;0.0;0.0;"Zustand 3: Temperatur 423.133 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.351 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.232 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.208 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.154 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.0224044166841584e-20;`gtol` termination condition is satisfied.;4;1.329081621143983e-08;2.458619294109667e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.6467940998615;119.28750417779514;148.2097910295821;51.64012067389433;0.11303642878384637;0.2742879979195558;0.23409153663797955;0.280424641590999;165.08485225809;162.869838016974;166.1328961741593;161.78706553727972;47.21466752806726;0.5034303230474282;10.465850736416206;34.84158494887379;0.005107020571436321;0.02962154314084971;16.508485224537047;16.286983801618018;6.645315846996939;10.785804369076216;4.292242502764439;99.76789715313691;0.014490197079149357;2686.5946430927897;270.61047122660807;235.08765178159638;0.01095355593293068;0.7449751504262313;0.6044666494475553;0.24069892694065034;8.732570222491631e-11;-2.3415651639879798e-09;2.6116708795598242e-09;-2.0685209101145574e-10;-7.641745014552725e-10;7.938183443911839e-10;1.1364704732841346e-09;1.2719510777969845e-08;8.732570222491632e-13;-2.3415651639879798e-11;2.6116708795598242e-11;-2.0685209101145574e-10;-7.641745014552726e-12;7.93818344391184e-12;1.1364704732841347e-11;1.2719510777969844e-10;144.87349594845034;115.0;110.03191099957655;110.03191099957655;105.19378104929905;39.74101902015394;18.037213522062018;15.06867556594625;60.02687813298297;21.64012067389433;3.9972759799509276;10.264013846439639;13.385116899715058;53.55083891488266;1.858884536364144;8.261126150717303;4.0;0.6900000000000003;89867.79589015937;13392.974558879288;6.710069932192824;1.858884536364144;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.6467940998615;2670.2487215870347;0.0659287063591617;89867.79589015937;0.0;0.0;135.0;4.0;144.87349594845034;4.0;115.0;8.0;110.03191099957655;8.0;110.03191099957655;8.0;105.19378104929905;8.0;30.0;4.0;39.74101902015394;4.0;96.6467940998615;2670.2487215870347;0.007452345521178501;89867.79589015937;0.0;0.0;99.76789715313691;270.6104712266084;0.755928706359162;13392.974558879288;0.5957078085692872;0.23409153663797955;162.91070947051236;373.81093794961686;0.6974523455211787;89867.79589015937;0.6456536223563543;0.2742879979195558;96.6467940998615;2670.2487215870347;0.0584763608379832;89867.79589015937;0.0;0.0;119.28750417779514;270.6104712266084;0.755928706359162;89867.79589015937;0.5957078085692872;0.23409153663797955;150.06867556594625;333.0696252855552;0.755928706359162;89867.79589015937;0.5957078085692872;0.23409153663797955;148.2097910295821;349.00825993665495;0.6900000000000003;89867.79589015937;0.6526270044925107;0.280424641590999;111.02637802707784;280.58120554827826;0.6900000000000003;89867.79589015937;0.6526270044925107;0.280424641590999;111.00272402004907;280.5382757756104;0.6900000000000003;13392.974558879288;0.6526270044925107;0.280424641590999;99.76789715313691;2686.5946430927897;0.0659287063591617;13392.974558879288;0.0;0.0;51.64012067389433;216.2012892523048;0.0659287063591617;13392.974558879288;0.0;0.0;51.64294213441639;216.2787520276794;0.0659287063591617;89867.79589015937;0.0;0.0;"Zustand 3: Temperatur 423.219 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.360 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.176 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.153 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.061 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.827639229680826e-20;`gtol` termination condition is satisfied.;4;1.2119919534000825e-08;2.378082937864374e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.63461619064384;119.24820164547299;148.21566001263727;51.66074182644138;0.11388357069261155;0.2740391799897762;0.2343849209979409;0.28013020489861507;165.08899059150735;163.0250388046149;166.15125312688224;161.9276257495557;48.004390349825535;0.5031990817479101;10.60785662394958;34.842381408788754;0.0051081564286409534;0.030042363360097992;16.508899057991844;16.302503880393576;6.646050125104952;10.795175049901994;4.364035486541131;99.86688607866694;0.014374574777817803;2686.7821645866893;270.6584813673839;235.42121001852092;0.011010763651546962;0.754978061877976;0.6047953483738027;0.24095031708697182;1.0441425501994672e-10;-2.1269102035148535e-09;2.439151103317272e-09;-2.0461604632870944e-10;-7.41550820748671e-10;6.791367468395038e-10;1.025767915052711e-09;1.1588923598537804e-08;1.0441425501994671e-12;-2.1269102035148536e-11;2.439151103317272e-11;-2.0461604632870944e-10;-7.41550820748671e-12;6.791367468395037e-12;1.0257679150527111e-11;1.1588923598537803e-10;144.87374345642985;115.0;110.0313620476411;110.0313620476411;105.18902874173335;39.7503013639124;17.9451732280437;15.151385700016476;60.11658471475454;21.66074182644138;4.051716700158636;10.164475968974159;13.396745856997256;53.52546638793143;1.935725687379204;8.276284601984344;4.0;0.7000000000000003;89827.93086511664;13406.52728839389;6.700313133504841;1.935725687379204;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.63461619064384;2670.2292877948166;0.06598882552952268;89827.93086511664;0.0;0.0;135.0;4.0;144.87374345642985;4.0;115.0;8.0;110.0313620476411;8.0;110.0313620476411;8.0;105.18902874173335;8.0;30.0;4.0;39.7503013639124;4.0;96.63461619064384;2670.2292877948166;0.007515043077113806;89827.93086511664;0.0;0.0;99.86688607866694;270.658481367384;0.765988825529523;13406.52728839389;0.5961016724133271;0.2343849209979409;162.81891668447355;373.5275303534874;0.7075150430771141;89827.93086511664;0.6453675079003487;0.2740391799897762;96.63461619064384;2670.2292877948166;0.05847378245240887;89827.93086511664;0.0;0.0;119.24820164547299;270.658481367384;0.765988825529523;89827.93086511664;0.5961016724133271;0.2343849209979409;150.15138570001648;333.32831250576965;0.765988825529523;89827.93086511664;0.5961016724133271;0.2343849209979409;148.21566001263727;348.8706551534654;0.7000000000000003;89827.93086511664;0.652296028497241;0.28013020489861507;110.97191704348865;280.29295465386383;0.7000000000000003;89827.93086511664;0.652296028497241;0.28013020489861507;110.94828329984136;280.2500369919208;0.7000000000000003;13406.52728839389;0.652296028497241;0.28013020489861507;99.86688607866694;2686.7821645866893;0.06598882552952268;13406.52728839389;0.0;0.0;51.66074182644138;216.2875392250166;0.06598882552952268;13406.52728839389;0.0;0.0;51.66356235380192;216.36494864074191;0.06598882552952268;89827.93086511664;0.0;0.0;"Zustand 3: Temperatur 423.301 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.366 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.122 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.098 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.969 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.650766288922945e-20;`gtol` termination condition is satisfied.;4;1.1087800384956492e-08;2.3025057172232798e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.62284148793776;119.21121445803811;148.21864919535813;51.680985513733674;0.11474503513860593;0.2737942831717559;0.2346696123091215;0.279841726748497;165.08685964215402;163.17739867907923;166.16297507721092;162.06571063088472;48.79143770384091;0.5029629244196258;10.749777065580096;34.84260449645694;0.00510930772615739;0.030463305550813873;16.508685963158527;16.31773986784561;6.646519003117083;10.804380708661917;4.435585245987844;99.96324170503459;0.01426321647390765;2686.964686522768;270.70800248660925;235.7457359699294;0.011068938925591687;0.7649789424089306;0.6051142970988723;0.24119449084963918;1.3943690646556206e-10;-2.025373646574735e-09;2.2942003852222115e-09;-2.0180551674187086e-10;-7.161702342273202e-10;6.231459792616079e-10;9.559641966916388e-10;1.0568754760242882e-08;1.3943690646556207e-12;-2.0253736465747352e-11;2.2942003852222116e-11;-2.0180551674187086e-10;-7.1617023422732015e-12;6.231459792616079e-12;9.559641966916389e-12;1.0568754760242883e-10;144.87361600730588;115.0;110.03101151084894;110.03101151084894;105.18454887236555;39.75941379659565;17.85519056229964;15.231640932171956;60.20382790843894;21.680985513733674;4.105072445472388;10.06776980581435;13.408170022911179;53.50074372690676;2.012991736813831;8.292672856389856;4.0;0.7100000000000003;89789.39971446036;13419.843362154117;6.690793423690723;2.012991736813831;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.62284148793776;2670.2104967121413;0.066047881334522;89789.39971446036;0.0;0.0;135.0;4.0;144.87361600730588;4.0;115.0;8.0;110.03101151084894;8.0;110.03101151084894;8.0;105.18454887236555;8.0;30.0;4.0;39.75941379659565;4.0;96.62284148793776;2670.2104967121413;0.007578666464560201;89789.39971446036;0.0;0.0;99.96324170503459;270.70800248661027;0.7760478813345223;13419.843362154117;0.5964834208878946;0.2346696123091215;162.72880656960552;373.24905319864797;0.7175786664645605;89789.39971446036;0.6450856426845653;0.2737942831717559;96.62284148793776;2670.2104967121413;0.058469214869961796;89789.39971446036;0.0;0.0;119.21121445803811;270.70800248661027;0.7760478813345223;89789.39971446036;0.5964834208878946;0.2346696123091215;150.23164093217196;333.5796871820665;0.7760478813345223;89789.39971446036;0.5964834208878946;0.2346696123091215;148.21864919535813;348.73087762111373;0.7100000000000003;89789.39971446036;0.6519714014524205;0.279841726748497;110.91854160164826;280.010542827168;0.7100000000000003;89789.39971446036;0.6519714014524205;0.279841726748497;110.89492755452761;279.96763676301197;0.7100000000000003;13419.843362154117;0.6519714014524205;0.279841726748497;99.96324170503459;2686.964686522768;0.066047881334522;13419.843362154117;0.0;0.0;51.680985513733674;216.37221054898623;0.066047881334522;13419.843362154117;0.0;0.0;51.68380514545879;216.4495681814026;0.066047881334522;89789.39971446036;0.0;0.0;"Zustand 3: Temperatur 423.382 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.369 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.069 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.045 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.879 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.4883867001203866e-20;`gtol` termination condition is satisfied.;4;1.0169436952836835e-08;2.230868306341899e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.61144575062008;119.17647133559933;148.21888815605695;51.70087954483341;0.11562068497559726;0.27355318885612195;0.2349459169326956;0.27955899945430407;165.0787198058042;163.3271269393858;166.16833875551168;162.2015131599535;49.57577605050738;0.5027219120234635;10.891605542065195;34.842278061217655;0.005110474770737248;0.030884355099868553;16.50787197961092;16.33271269388499;6.646733550246257;10.813434210604656;4.5068887320274555;100.05707620569268;0.014155952930920033;2687.142420840507;270.75896268487736;236.06157763863183;0.011128078916097905;0.7749778773838474;0.6054238566033104;0.24143170357137322;1.4574652595911175e-10;-1.7946319985640002e-09;2.1583446141448803e-09;-1.985697162254496e-10;-6.447464784287149e-10;5.35919753019698e-10;8.83659367900691e-10;9.695042990642833e-09;1.4574652595911175e-12;-1.794631998564e-11;2.1583446141448803e-11;-1.985697162254496e-10;-6.447464784287149e-12;5.35919753019698e-12;8.83659367900691e-12;9.695042990642832e-11;144.87312917498826;115.0;110.03085111377061;110.03085111377061;105.1803273948725;39.76836883608769;17.76718471611491;15.309518956460181;60.28870736960499;21.700879544833413;4.157362092792482;9.973774908077928;13.419405363150531;53.476629078574604;2.0906308004032326;8.310238544583797;4.0;0.7200000000000003;89752.12174053417;13432.94047023191;6.681494788086757;2.0906308004032326;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.61144575062008;2670.192309725292;0.06610595629994498;89752.12174053417;0.0;0.0;135.0;4.0;144.87312917498826;4.0;115.0;8.0;110.03085111377061;8.0;110.03085111377061;8.0;105.1803273948725;8.0;30.0;4.0;39.76836883608769;4.0;96.61144575062008;2670.192309725292;0.007643215948366537;89752.12174053417;0.0;0.0;100.05707620569268;270.7589626848782;0.7861059562999453;13432.94047023191;0.5968535049859779;0.2349459169326956;162.64031389110318;372.97533118117775;0.7276432159483669;89752.12174053417;0.6448079020362082;0.27355318885612195;96.61144575062008;2670.192309725292;0.05846274035157844;89752.12174053417;0.0;0.0;119.17647133559933;270.7589626848782;0.7861059562999453;89752.12174053417;0.5968535049859779;0.2349459169326956;150.30951895646018;333.8239676669691;0.7861059562999453;89752.12174053417;0.5968535049859779;0.2349459169326956;148.21888815605695;348.5890458407494;0.7200000000000003;89752.12174053417;0.6516529101499668;0.27955899945430407;110.86623279101553;279.7338013263583;0.7200000000000003;89752.12174053417;0.6516529101499668;0.27955899945430407;110.84263790720752;279.69090638871955;0.7200000000000003;13432.94047023191;0.6516529101499668;0.27955899945430407;100.05707620569268;2687.142420840507;0.06610595629994498;13432.94047023191;0.0;0.0;51.70087954483341;216.4554195313411;0.06610595629994498;13432.94047023191;0.0;0.0;51.7036983162979;216.53272685819604;0.06610595629994498;89752.12174053417;0.0;0.0;"Zustand 3: Temperatur 423.460 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.369 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.016 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.993 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.790 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3353789163278298e-20;`gtol` termination condition is satisfied.;4;9.302131793955113e-09;2.1611936129499503e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.60040626163175;119.14390277808013;148.216500244153;51.72044991409939;0.1165103782779598;0.27331578287011343;0.23521412733606617;0.2792818241917488;165.06481681504636;163.47441922668412;166.16760538828703;162.33521349796263;50.357375000771555;0.502476104694259;11.033335751806714;34.84142461179363;0.005111657813561044;0.031305497821710014;16.506481680618226;16.34744192261992;6.646704215554662;10.822347566475623;4.577943182034648;100.14849579787318;0.014052622833580407;2687.315568259192;270.8112925823973;236.36906579802746;0.011188180144637627;0.7849749473465625;0.6057243701088386;0.2416621985847327;1.5447199075424578e-10;-1.6095782484626397e-09;2.011859123740578e-09;-1.9508566984072218e-10;-5.795186552859377e-10;4.849027845921228e-10;8.28293877930264e-10;8.864105893735541e-09;1.5447199075424578e-12;-1.60957824846264e-11;2.011859123740578e-11;-1.9508566984072218e-10;-5.795186552859377e-12;4.849027845921228e-12;8.28293877930264e-12;8.864105893735542e-11;144.87229765640228;115.0;110.03087304460865;110.03087304460865;105.17635110986095;39.777178183414094;17.681078940311806;15.385094290508448;60.37131761445909;21.72044991409939;4.208604554350131;9.882377246735473;13.430466782976907;53.45308325116315;2.1685940463554516;8.328931110260328;4.0;0.7300000000000003;89716.02138325367;13445.835177577455;6.672402286535975;2.1685940463554516;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.60040626163175;2670.1746906448625;0.06616312749119979;89716.02138325367;0.0;0.0;135.0;4.0;144.87229765640228;4.0;115.0;8.0;110.03087304460865;8.0;110.03087304460865;8.0;105.17635110986095;8.0;30.0;4.0;39.777178183414094;4.0;96.60040626163175;2670.1746906448625;0.007708691012052569;89716.02138325367;0.0;0.0;100.14849579787318;270.81129258239713;0.7961631274912001;13445.835177577455;0.597212353994591;0.23521412733606617;162.5533765967141;372.7061968816128;0.7377086910120528;89716.02138325367;0.6445341657497601;0.27331578287011343;96.60040626163175;2670.1746906448625;0.05845443647914722;89716.02138325367;0.0;0.0;119.14390277808013;270.81129258239713;0.7961631274912001;89716.02138325367;0.597212353994591;0.23521412733606617;150.38509429050845;334.06136441058305;0.7961631274912001;89716.02138325367;0.597212353994591;0.23521412733606617;148.216500244153;348.44527259896233;0.7300000000000003;89716.02138325367;0.6513403500448153;0.2792818241917488;110.8149716678198;279.462567118665;0.7300000000000003;89716.02138325367;0.6513403500448153;0.2792818241917488;110.79139544564987;279.4196828750736;0.7300000000000003;13445.835177577455;0.6513403500448153;0.2792818241917488;100.14849579787318;2687.315568259192;0.06616312749119979;13445.835177577455;0.0;0.0;51.72044991409939;216.53727488986056;0.06616312749119979;13445.835177577455;0.0;0.0;51.723267858697795;216.61453329658022;0.06616312749119979;89716.02138325367;0.0;0.0;"Zustand 3: Temperatur 423.535 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.367 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.965 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.941 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.703 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1886576336196704e-20;`gtol` termination condition is satisfied.;4;8.484773280248894e-09;2.0922034478604944e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.58970172039773;119.11344110408919;148.21160286740007;51.73972093204168;0.11741396914183469;0.2730819552643435;0.2354745228365567;0.27901001054894414;165.04538269961893;163.61945850888355;166.16102170774727;162.46697992392959;51.136207037656455;0.5022255616689665;11.174961601567073;34.84006540391704;0.005112857056401652;0.031726719944344374;16.50453826915506;16.361945850848844;6.646440868333699;10.831131994880613;4.648746094468857;100.23760111833201;0.013953072378467664;2687.4843189838803;270.86492531223473;236.66851501313857;0.01124923857473048;0.7949702283356733;0.6060161641396193;0.2418862078966617;1.750990463733615e-10;-1.5009717913017084e-09;1.88254034583224e-09;-1.9125290240395998e-10;-5.952074388915207e-10;3.951186045014765e-10;7.204050689324504e-10;8.06832645139366e-09;1.750990463733615e-12;-1.5009717913017083e-11;1.88254034583224e-11;-1.9125290240395998e-10;-5.952074388915207e-12;3.9511860450147654e-12;7.204050689324504e-12;8.068326451393659e-11;144.8711353289246;115.0;110.03106992500756;110.03106992500756;105.17260760670825;39.785852781631775;17.596800292891658;15.458438424503356;60.451748336700234;21.739720932041678;4.258818723936031;9.793468806675548;13.44136820460983;53.430069525443685;2.2468355571032816;8.348701795405816;4.0;0.7400000000000003;89681.02785148809;13458.5430030559;6.663501972771131;2.2468355571032816;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.58970172039773;2670.1576055349487;0.06621946691040348;89681.02785148809;0.0;0.0;135.0;4.0;144.8711353289246;4.0;115.0;8.0;110.03106992500756;8.0;110.03106992500756;8.0;105.17260760670825;8.0;30.0;4.0;39.785852781631775;4.0;96.58970172039773;2670.1576055349487;0.007775090444406858;89681.02785148809;0.0;0.0;100.23760111833201;270.86492531223377;0.8062194669104038;13458.5430030559;0.5975603767388579;0.2354745228365567;162.46793562181625;372.44149031282126;0.7477750904444072;89681.02785148809;0.6442643178794834;0.2730819552643435;96.58970172039773;2670.1576055349487;0.05844437646599662;89681.02785148809;0.0;0.0;119.11344110408919;270.86492531223377;0.8062194669104038;89681.02785148809;0.5975603767388579;0.2354745228365567;150.45843842450336;334.29208024514645;0.8062194669104038;89681.02785148809;0.5975603767388579;0.2354745228365567;148.21160286740007;348.2996651647933;0.7400000000000003;89681.02785148809;0.6510335248394349;0.27901001054894414;110.76473930868337;279.1966826817104;0.7400000000000003;89681.02785148809;0.6510335248394349;0.27901001054894414;110.74118127606397;279.1538087358397;0.7400000000000003;13458.5430030559;0.6510335248394349;0.27901001054894414;100.23760111833201;2687.4843189838803;0.06621946691040348;13458.5430030559;0.0;0.0;51.73972093204168;216.61787830013697;0.06621946691040348;13458.5430030559;0.0;0.0;51.74253808126457;216.69508908564993;0.06621946691040348;89681.02785148809;0.0;0.0;"Zustand 3: Temperatur 423.608 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.362 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.915 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.891 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.618 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.056747206184192e-20;`gtol` termination condition is satisfied.;4;7.809823324173528e-09;2.0281751434154753e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.57931214377106;119.08502047326505;148.2043077716458;51.75871534560264;0.11833130839380844;0.2728516001138781;0.235727370299782;0.2787433761022143;165.02063667612936;163.76241598614106;166.14882088780925;162.59696969389427;51.912247264538244;0.5019703412297125;11.316477197700914;34.83822052153312;0.005114072657099048;0.03214800809566029;16.50206366687155;16.376241598579643;6.645952835532776;10.839797979546207;4.719295205992079;100.32448757281696;0.013857154884542578;2687.648853362158;270.9197964958745;236.96022459323626;0.011311249683458424;0.8049637921778353;0.6062995495079354;0.2421039528264692;1.85863768820127e-10;-1.3746230820288474e-09;1.788350800779881e-09;-1.8718737671008512e-10;-5.101412625663215e-10;3.44641648553079e-10;7.011635716480669e-10;7.413859748339746e-09;1.85863768820127e-12;-1.3746230820288473e-11;1.788350800779881e-11;-1.8718737671008512e-10;-5.1014126256632156e-12;3.44641648553079e-12;7.011635716480668e-12;7.413859748339746e-11;144.86965530359623;115.0;110.03143478206312;110.03143478206312;105.16908520987727;39.79440286998454;17.514279405632863;15.529619962730123;60.530084702832426;21.75871534560264;4.30802343040375;9.706947209246152;13.452122638292053;53.407553480688875;2.325312191084322;8.369503616283396;4.0;0.7500000000000003;89647.07478426184;13471.078492315086;6.65478082065985;2.325312191084322;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.57931214377106;2670.141022555832;0.0662750418612934;89647.07478426184;0.0;0.0;135.0;4.0;144.86965530359623;4.0;115.0;8.0;110.03143478206312;8.0;110.03143478206312;8.0;105.16908520987727;8.0;30.0;4.0;39.79440286998454;4.0;96.57931214377106;2670.141022555832;0.007842412417301273;89647.07478426184;0.0;0.0;100.32448757281696;270.9197964958749;0.8162750418612937;13471.078492315086;0.5978979627439756;0.235727370299782;162.3839347092291;372.1810585009641;0.7578424124173017;89647.07478426184;0.6439982465458356;0.2728516001138781;96.57931214377106;2670.141022555832;0.058432629443992135;89647.07478426184;0.0;0.0;119.08502047326505;270.9197964958749;0.8162750418612937;89647.07478426184;0.5978979627439756;0.235727370299782;150.52961996273012;334.51631066365644;0.8162750418612937;89647.07478426184;0.5978979627439756;0.235727370299782;148.2043077716458;348.15232549459523;0.7500000000000003;89647.07478426184;0.6507322460901609;0.2787433761022143;110.71551685698165;278.9359958087921;0.7500000000000003;89647.07478426184;0.6507322460901609;0.2787433761022143;110.69197656959625;278.89313179799785;0.7500000000000003;13471.078492315086;0.6507322460901609;0.2787433761022143;100.32448757281696;2687.648853362158;0.0662750418612934;13471.078492315086;0.0;0.0;51.75871534560264;216.69732489872328;0.0662750418612934;13471.078492315086;0.0;0.0;51.76153172918839;216.77448928087188;0.0662750418612934;89647.07478426184;0.0;0.0;"Zustand 3: Temperatur 423.680 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.354 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.866 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.842 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.534 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
