config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9290620472174047e-20;`gtol` termination condition is satisfied.;4;7.149186635960511e-09;1.9642108070252564e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.56921877446615;119.05857689589635;148.19472131267878;51.777454449102834;0.11926224420993949;0.272624615334257;0.23597292479801163;0.27848174601927883;164.99078597549692;163.90345192568304;166.1312234147366;162.72532983262158;52.68547317619536;0.5017105006613468;11.457876837739855;34.83590895232447;0.0051153047344101145;0.03256934928948246;16.499078596872902;16.39034519253769;6.645248936608855;10.848355322131859;4.789588470678506;100.40924565855119;0.013764730425698243;2687.8093424902295;270.9758442078792;237.24447947782537;0.011374208526596208;0.8149557067589934;0.606574822235244;0.2423156446045509;2.021494083237485e-10;-1.2682050964940572e-09;1.6972876437648665e-09;-1.829576490308682e-10;-4.847606760449708e-10;3.0613023227488156e-10;6.4369487517979e-10;6.767891136405524e-09;2.021494083237485e-12;-1.2682050964940572e-11;1.6972876437648664e-11;-1.829576490308682e-10;-4.8476067604497076e-12;3.0613023227488155e-12;6.436948751797899e-12;6.767891136405523e-11;144.86786997461104;115.0;110.03196102228657;110.03196102228657;105.16577292920579;39.8028380338327;17.4334502680922;15.598704758443432;60.606407624718486;21.777454449102834;4.356237396321205;9.62271536373538;13.462742247820415;53.385502834104386;2.403983445764652;8.391291331831894;4.0;0.7600000000000003;89614.09993815482;13483.455285205224;6.646226656492439;2.403983445764652;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.56921877446615;2670.1249118185397;0.06632991528558929;89614.09993815482;0.0;0.0;135.0;4.0;144.86786997461104;4.0;115.0;8.0;110.03196102228657;8.0;110.03196102228657;8.0;105.16577292920579;8.0;30.0;4.0;39.8028380338327;4.0;96.56921877446615;2670.1249118185397;0.007910654555214548;89614.09993815482;0.0;0.0;100.40924565855119;270.97584420787985;0.8263299152855896;13483.455285205224;0.5982254833241599;0.23597292479801163;162.30132024270324;371.9247550979273;0.7679106545552149;89614.09993815482;0.6437358437567398;0.272624615334257;96.56921877446615;2670.1249118185397;0.05841926073037475;89614.09993815482;0.0;0.0;119.05857689589635;270.97584420787985;0.8263299152855896;89614.09993815482;0.5982254833241599;0.23597292479801163;150.59870475844343;334.734244093459;0.8263299152855896;89614.09993815482;0.5982254833241599;0.23597292479801163;148.19472131267878;348.0033504441649;0.7600000000000003;89614.09993815482;0.6504363328380707;0.27848174601927883;110.66728556406446;278.6803594231212;0.7600000000000003;89614.09993815482;0.6504363328380707;0.27848174601927883;110.6437626036788;278.63750501616136;0.7600000000000003;13483.455285205224;0.6504363328380707;0.27848174601927883;100.40924565855119;2687.8093424902295;0.06632991528558929;13483.455285205224;0.0;0.0;51.777454449102834;216.77570374695205;0.06632991528558929;13483.455285205224;0.0;0.0;51.7802700951014;216.8528228675236;0.06632991528558929;89614.09993815482;0.0;0.0;"Zustand 3: Temperatur 423.749 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.345 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.817 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.794 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.451 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.810553233055121e-20;`gtol` termination condition is satisfied.;4;6.577203551182819e-09;1.902920509666718e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.5594039967778;119.03404823041285;148.1829447188116;51.7959581862645;0.12020662266048968;0.2724009025073125;0.23621143022797628;0.2782249526830816;164.95602660942592;164.04271642973399;166.1084378941359;162.85219786094848;53.455864452322444;0.5014460962199682;11.599155002513598;34.83314865768506;0.005116553372327352;0.03299073091234394;16.495602660320632;16.40427164294889;6.6443375157838;10.856813190691687;4.85962404122677;100.4919612656654;0.013675665480638026;2687.9659487796;271.03300892766805;237.52155106562824;0.01143810979499138;0.8249460362771269;0.6068422644071811;0.24252148492977424;2.0907719999740948e-10;-1.17202603178157e-09;1.5897967386990786e-09;-1.785729342174136e-10;-4.5909587242931593e-10;2.4510882212780416e-10;5.731806140829576e-10;6.2196079397836e-09;2.0907719999740948e-12;-1.17202603178157e-11;1.5897967386990786e-11;-1.785729342174136e-10;-4.590958724293159e-12;2.4510882212780415e-12;5.731806140829576e-12;6.2196079397836e-11;144.86579106515705;115.0;110.032642407472;110.032642407472;105.16266041402258;39.81116725058217;17.354250027073476;15.665756041837483;60.68079401508322;21.7959581862645;4.403479202967617;9.540681141806601;13.473238410694194;53.36388729287165;2.482811323025885;8.414021406269285;4.0;0.7700000000000004;89582.0449000281;13495.686177939031;6.637828096985911;2.482811323025885;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.5594039967778;2670.109245250938;0.06638414607211796;89582.0449000281;0.0;0.0;135.0;4.0;144.86579106515705;4.0;115.0;8.0;110.032642407472;8.0;110.032642407472;8.0;105.16266041402258;8.0;30.0;4.0;39.81116725058217;4.0;96.5594039967778;2670.109245250938;0.007979813997529912;89582.0449000281;0.0;0.0;100.4919612656654;271.0330089276674;0.8363841460721183;13495.686177939031;0.5985432925996357;0.23621143022797628;162.22004109223053;371.6724400195518;0.7779798139975302;89582.0449000281;0.6434770052379566;0.2724009025073125;96.5594039967778;2670.109245250938;0.05840433207458805;89582.0449000281;0.0;0.0;119.03404823041285;271.0330089276674;0.8363841460721183;89582.0449000281;0.5985432925996357;0.23621143022797628;150.66575604183748;334.94606216207575;0.8363841460721183;89582.0449000281;0.5985432925996357;0.23621143022797628;148.1829447188116;347.8528319815861;0.7700000000000004;89582.0449000281;0.6501456112573248;0.2782249526830816;110.62002682414357;278.42963139442594;0.7700000000000004;89582.0449000281;0.6501456112573248;0.2782249526830816;110.59652079703238;278.38678628934497;0.7700000000000004;13495.686177939031;0.6501456112573248;0.2782249526830816;100.4919612656654;2687.9659487796;0.06638414607211796;13495.686177939031;0.0;0.0;51.7959581862645;216.85309825769397;0.06638414607211796;13495.686177939031;0.0;0.0;51.79877312115093;216.9301731871021;0.06638414607211796;89582.0449000281;0.0;0.0;"Zustand 3: Temperatur 423.816 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.333 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.770 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.747 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.370 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6957880101760345e-20;`gtol` termination condition is satisfied.;4;6.0210234055947475e-09;1.8416232025992908e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.54985125863953;119.01137417181263;148.16907434406482;51.814245244337656;0.12116428818718622;0.2721803667191349;0.23644311989306294;0.2779728353385227;164.9165440833254;164.1803501440108;166.080661801851;162.97770246637566;54.2234027700394;0.5011771831117968;11.740306348633878;34.82995663781401;0.0051178186239113155;0.03341214071030436;16.491654407764102;16.41803501437926;6.6432264720910394;10.865180164387613;4.929400251920276;100.57271595643851;0.013589832602153998;2688.1188264821326;271.09123348413783;237.7916979873774;0.011502947865293822;0.8349348414766143;0.6071021449724882;0.24272166649229487;2.2469492932941648e-10;-1.0836345154530136e-09;1.4636043488280848e-09;-1.7405032970430057e-10;-4.249898211128311e-10;2.1819346329721157e-10;5.614708697976312e-10;5.684370307790232e-09;2.246949293294165e-12;-1.0836345154530135e-11;1.463604348828085e-11;-1.7405032970430057e-10;-4.249898211128311e-12;2.1819346329721155e-12;5.614708697976312e-12;5.684370307790232e-11;144.86342967005533;115.0;110.03347303224132;110.03347303224132;105.1597379106392;39.81939893205805;17.276618800710594;15.730834541818865;60.753317024380465;21.814245244337656;4.449767259732994;9.460757075802803;13.483621773601783;53.34267841746322;2.5617601977540403;8.437651967027648;4.0;0.7800000000000004;89550.85482179982;13507.78318059505;6.629574492315392;2.5617601977540403;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.54985125863953;2670.093996473892;0.0664377893419078;89550.85482179982;0.0;0.0;135.0;4.0;144.86342967005533;4.0;115.0;8.0;110.03347303224132;8.0;110.03347303224132;8.0;105.1597379106392;8.0;30.0;4.0;39.81939893205805;4.0;96.54985125863953;2670.093996473892;0.008049887454342486;89550.85482179982;0.0;0.0;100.57271595643851;271.09123348413664;0.8464377893419082;13507.78318059505;0.5988517284499034;0.23644311989306294;162.14004847076592;371.4239791100132;0.7880498874543429;89550.85482179982;0.6432216302754499;0.2721803667191349;96.54985125863953;2670.093996473892;0.05838790188756532;89550.85482179982;0.0;0.0;119.01137417181263;271.09123348413664;0.8464377893419082;89550.85482179982;0.5988517284499034;0.23644311989306294;150.73083454181887;335.15193995637156;0.8464377893419082;89550.85482179982;0.5988517284499034;0.23644311989306294;148.16907434406482;347.7008574010554;0.7800000000000004;89550.85482179982;0.6498599143239958;0.2779728353385227;110.57372220478499;278.1836743628314;0.7800000000000004;89550.85482179982;0.6498599143239958;0.2779728353385227;110.550232740267;278.1408382849977;0.7800000000000004;13507.78318059505;0.6498599143239958;0.2779728353385227;100.57271595643851;2688.1188264821326;0.0664377893419078;13507.78318059505;0.0;0.0;51.814245244337656;216.92958658897638;0.0664377893419078;13507.78318059505;0.0;0.0;51.817059493175975;217.0066183306193;0.0664377893419078;89550.85482179982;0.0;0.0;"Zustand 3: Temperatur 423.881 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.319 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.724 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.700 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.290 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5915606708800363e-20;`gtol` termination condition is satisfied.;4;5.565033269041696e-09;1.7841304161299623e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.54054499961023;118.99049623227245;148.15320191143752;51.832333140945366;0.12213508402099449;0.27196291640752324;0.23666821705110658;0.2777252397589678;164.87251405887935;164.31648491119677;166.04808218199685;163.10196412101607;54.98807163389614;0.5009038154808553;11.881325701378882;34.82634899221756;0.005119100514696351;0.033833566776108756;16.48725140536475;16.431648491102518;6.6419232872963025;10.873464274700357;4.998915603172541;100.65158722522568;0.013507110103861379;2688.268122178854;271.15046299376525;238.0551668279328;0.011568716844830296;0.8449221798661589;0.6073547204880995;0.24291637346273012;2.275797328366025e-10;-1.0018084140028805e-09;1.4331931197375525e-09;-1.6952028669692254e-10;-4.107221229787683e-10;1.71581859831349e-10;5.107096967549296e-10;5.23186827194877e-09;2.275797328366025e-12;-1.0018084140028805e-11;1.4331931197375525e-11;-1.6952028669692254e-10;-4.107221229787683e-12;1.7158185983134899e-12;5.107096967549296e-12;5.2318682719487696e-11;144.8607962953875;115.0;110.03444730316994;110.03444730316994;105.15699622299604;39.82754096358832;17.20049950564203;15.793998601660519;60.82404626163736;21.832333140945366;4.495119777926618;9.382860077944258;13.493902303559707;53.32184949567471;2.6407966902229987;8.462142759270364;4.0;0.7900000000000004;89520.4781757696;13519.757570306749;6.621455873763754;2.6407966902229987;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.54054499961023;2670.0791406868034;0.06649089671098884;89520.4781757696;0.0;0.0;135.0;4.0;144.8607962953875;4.0;115.0;8.0;110.03444730316994;8.0;110.03444730316994;8.0;105.15699622299604;8.0;30.0;4.0;39.82754096358832;4.0;96.54054499961023;2670.0791406868034;0.00812087125642789;89520.4781757696;0.0;0.0;100.65158722522568;271.1504629937647;0.8564908967109892;13519.757570306749;0.5991511134063667;0.23666821705110658;162.06129580102953;371.1792438287332;0.7981208712564283;89520.4781757696;0.6429696215668207;0.27196291640752324;96.54054499961023;2670.0791406868034;0.05837002545456096;89520.4781757696;0.0;0.0;118.99049623227245;271.1504629937647;0.8564908967109892;89520.4781757696;0.5991511134063667;0.23666821705110658;150.79399860166052;335.35204627393244;0.8564908967109892;89520.4781757696;0.5991511134063667;0.23666821705110658;148.15320191143752;347.5475095345983;0.7900000000000004;89520.4781757696;0.6495790815022866;0.2777252397589678;110.52835347300208;277.94235556792927;0.7900000000000004;89520.4781757696;0.6495790815022866;0.2777252397589678;110.50488022207338;277.8995282682127;0.7900000000000004;13519.757570306749;0.6495790815022866;0.2777252397589678;100.65158722522568;2688.268122178854;0.06649089671098884;13519.757570306749;0.0;0.0;51.832333140945366;217.00524200716214;0.06649089671098884;13519.757570306749;0.0;0.0;51.83514672732133;217.08223150148265;0.06649089671098884;89520.4781757696;0.0;0.0;"Zustand 3: Temperatur 423.944 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.303 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.678 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.655 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.211 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4892831211990765e-20;`gtol` termination condition is satisfied.;4;5.099595606758375e-09;1.7258523234617013e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.5314705843233;118.97135771535568;148.13541474617813;51.850238304208574;0.12311885254261584;0.27174846321828133;0.23688693543037906;0.2774820179317791;164.82410297016975;164.4512443741167;166.01087629645664;163.22509565148897;55.74985622192965;0.5006260464036705;12.022208047952978;34.82234097598075;0.005120399045729068;0.03425499753674134;16.482410296538532;16.445124437399567;6.640435051873866;10.88167304340151;5.068168747531971;100.72864874039101;0.013427381763703988;2688.413975235022;271.21064479400485;238.31219280133618;0.011635410611348762;0.8549081059214749;0.6076002358151168;0.24310578195060362;2.4160584644050687e-10;-9.22035781059094e-10;1.3398562259681057e-09;-1.648872149928593e-10;-3.900026968040038e-10;1.2101963875466026e-10;4.66343408334069e-10;4.784425300385919e-09;2.4160584644050685e-12;-9.22035781059094e-12;1.3398562259681058e-11;-1.648872149928593e-10;-3.900026968040038e-12;1.2101963875466026e-12;4.66343408334069e-12;4.784425300385919e-11;144.8579008953451;115.0;110.03555991936435;110.03555991936435;105.15442667619783;39.835600740078746;17.125837696282133;15.855304288996706;60.89304800031226;21.850238304208574;4.539554748440253;9.306911178973337;13.504089335041044;53.30137542573652;2.719889542818578;8.487455097855502;4.0;0.8000000000000004;89490.86652883035;13531.619940450739;6.613462905598677;2.719889542818578;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.5314705843233;2670.0646545618392;0.06654351653282331;89490.86652883035;0.0;0.0;135.0;4.0;144.8579008953451;4.0;115.0;8.0;110.03555991936435;8.0;110.03555991936435;8.0;105.15442667619783;8.0;30.0;4.0;39.835600740078746;4.0;96.5314705843233;2670.0646545618392;0.008192761399671792;89490.86652883035;0.0;0.0;100.72864874039101;271.21064479400644;0.8665435165328237;13531.619940450739;0.5994417554891107;0.23688693543037906;161.98373859162723;370.9381109581829;0.8081927613996722;89490.86652883035;0.642720885081217;0.27174846321828133;96.5314705843233;2670.0646545618392;0.05835075513315152;89490.86652883035;0.0;0.0;118.97135771535568;271.21064479400644;0.8665435165328237;89490.86652883035;0.5994417554891107;0.23688693543037906;150.8553042889967;335.5465438669042;0.8665435165328237;89490.86652883035;0.5994417554891107;0.23688693543037906;148.13541474617813;347.3928669606116;0.8000000000000004;89490.86652883035;0.6493029584476785;0.2774820179317791;110.48390261750018;277.7055466835016;0.8000000000000004;89490.86652883035;0.6493029584476785;0.2774820179317791;110.46044525155975;277.66272793658067;0.8000000000000004;13531.619940450739;0.6493029584476785;0.2774820179317791;100.72864874039101;2688.413975235022;0.06654351653282331;13531.619940450739;0.0;0.0;51.850238304208574;217.08013322203882;0.06654351653282331;13531.619940450739;0.0;0.0;51.853051250461306;217.1570813503092;0.06654351653282331;89490.86652883035;0.0;0.0;"Zustand 3: Temperatur 424.005 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.285 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.634 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.610 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.134 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3948411749758146e-20;`gtol` termination condition is satisfied.;4;4.693709630539065e-09;1.6702342200875987e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.5226142408726;118.95390368511636;148.11579599888427;51.86797614678903;0.12411543560414004;0.2715369218700122;0.23709947971546427;0.27724302776125925;164.77146859715765;164.58474453297123;165.96921222947628;163.34720276496066;56.50874324579635;0.5003439278905701;12.162948531090946;34.817947052146906;0.005121714196266975;0.03467642174127659;16.4771468592764;16.458474453286552;6.638768489194074;10.889813517635883;5.137158476969069;100.80397056963835;0.013350536543502024;2688.556518224023;271.2717283733741;238.5630003820822;0.011703022848254307;0.8648926712738972;0.6078389247689816;0.24329006043396134;2.455351477692602e-10;-8.634088999315281e-10;1.2508394320320804e-09;-1.6030066163352785e-10;-3.7556446841335855e-10;1.057003373716725e-10;4.2240344555466436e-10;4.393655217427295e-09;2.4553514776926022e-12;-8.634088999315282e-12;1.2508394320320804e-11;-1.6030066163352785e-10;-3.755644684133585e-12;1.057003373716725e-12;4.224034455546644e-12;4.393655217427295e-11;144.85475290652857;115.0;110.03680585438167;110.03680585438167;105.15202108270222;39.843585199340396;17.052581415217276;15.914805500234365;60.960385370297956;21.867976146789033;4.583089922854015;9.232835284743317;13.51419161350907;53.28123260873912;2.799009501350099;8.513551817630287;4.0;0.8100000000000004;89461.9743337276;13543.380246206087;6.605586840758504;2.799009501350099;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.5226142408726;2670.0505161459637;0.06659569412215116;89461.9743337276;0.0;0.0;135.0;4.0;144.85475290652857;4.0;115.0;8.0;110.03680585438167;8.0;110.03680585438167;8.0;105.15202108270222;8.0;30.0;4.0;39.843585199340396;4.0;96.5226142408726;2670.0505161459637;0.00826555358533086;89461.9743337276;0.0;0.0;100.80397056963835;271.2717283733744;0.8765956941221515;13543.380246206087;0.5997239489912903;0.23709947971546427;161.90733432174585;370.70046233107263;0.8182655535853313;89461.9743337276;0.6424753299274444;0.2715369218700122;96.5226142408726;2670.0505161459637;0.0583301405368203;89461.9743337276;0.0;0.0;118.95390368511636;271.2717283733744;0.8765956941221515;89461.9743337276;0.5997239489912903;0.23709947971546427;150.91480550023437;335.73558967762807;0.8765956941221515;89461.9743337276;0.5997239489912903;0.23709947971546427;148.11579599888427;347.23700420762884;0.8100000000000004;89461.9743337276;0.6490313967255527;0.27724302776125925;110.44035186748607;277.47312365756613;0.8100000000000004;89461.9743337276;0.6490313967255527;0.27724302776125925;110.41691007714599;277.4303132603547;0.8100000000000004;13543.380246206087;0.6490313967255527;0.27724302776125925;100.80397056963835;2688.556518224023;0.06659569412215116;13543.380246206087;0.0;0.0;51.86797614678903;217.1543246965167;0.06659569412215116;13543.380246206087;0.0;0.0;51.8707884739631;217.23123228436876;0.06659569412215116;89461.9743337276;0.0;0.0;"Zustand 3: Temperatur 424.065 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.266 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.590 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.567 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.057 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3081515847495566e-20;`gtol` termination condition is satisfied.;4;4.3599746923593964e-09;1.6174990477583328e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.5139630038098;118.93808093106253;148.09442485860382;51.88556113430252;0.12512467480163034;0.2713282100259791;0.23730604600525015;0.2770081327882146;164.71476059929688;164.71709426015641;165.92324945060707;163.46838453472597;57.26472082404825;0.5000575108918255;12.30354244301349;34.813180940466566;0.005123045926184878;0.035097828449159915;16.471476059522452;16.471709426007582;6.636929978037628;10.897892302288598;5.205883711350578;100.87761939004082;0.013276468323656325;2688.695877322566;271.333665299342;238.8078038959906;0.011771547075749123;0.8748759248859247;0.6080710107276444;0.24346937016249812;2.5504931500108796e-10;-8.081073588073195e-10;1.1863221516250633e-09;-1.557707296484523e-10;-3.3364244700351264e-10;8.060396794462577e-11;3.969944373238832e-10;4.072376214026008e-09;2.5504931500108795e-12;-8.081073588073195e-12;1.1863221516250632e-11;-1.557707296484523e-10;-3.3364244700351264e-12;8.060396794462576e-13;3.969944373238832e-12;4.0723762140260076e-11;144.85136127986226;115.0;110.0381803393957;110.0381803393957;105.1497717109649;39.85150085288018;16.98068105371766;15.972554059858965;61.02611853716064;21.88556113430252;4.625742797585758;9.160560949354874;13.524217335585888;53.261398848646536;2.878129201255149;8.540397222622175;4.0;0.8200000000000004;89433.75873619672;13555.047846739548;6.597819480047693;2.878129201255149;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.5139630038098;2670.0367047703135;0.06664747196167342;89433.75873619672;0.0;0.0;135.0;4.0;144.85136127986226;4.0;115.0;8.0;110.0381803393957;8.0;110.0381803393957;8.0;105.1497717109649;8.0;30.0;4.0;39.85150085288018;4.0;96.5139630038098;2670.0367047703135;0.008339243255555163;89433.75873619672;0.0;0.0;100.87761939004082;271.3336652993413;0.8866474719616738;13555.047846739548;0.5999979752151852;0.23730604600525015;161.83204233357992;370.4661845747688;0.8283392432555555;89433.75873619672;0.6422328682287379;0.2713282100259791;96.5139630038098;2670.0367047703135;0.05830822870611826;89433.75873619672;0.0;0.0;118.93808093106253;271.3336652993413;0.8866474719616738;89433.75873619672;0.5999979752151852;0.23730604600525015;150.97255405985896;335.9193350665513;0.8866474719616738;89433.75873619672;0.5999979752151852;0.23730604600525015;148.09442485860382;347.0799919527836;0.8200000000000004;89433.75873619672;0.6487642535447155;0.2770081327882146;110.39768370844035;277.24496655791387;0.8200000000000004;89433.75873619672;0.6487642535447155;0.2770081327882146;110.37425720241424;277.2021643280978;0.8200000000000004;13555.047846739548;0.6487642535447155;0.2770081327882146;100.87761939004082;2688.695877322566;0.06664747196167342;13555.047846739548;0.0;0.0;51.88556113430252;217.22787693270385;0.06664747196167342;13555.047846739548;0.0;0.0;51.88837286231836;217.30474475342376;0.06664747196167342;89433.75873619672;0.0;0.0;"Zustand 3: Temperatur 424.123 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.244 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.548 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.524 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.982 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2245410437769643e-20;`gtol` termination condition is satisfied.;4;4.017198688907664e-09;1.564954340405473e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.50550466131972;118.92383792995611;148.07137675599625;51.903006848584596;0.12614641171468427;0.2711222481731921;0.2375068222445957;0.27677720192492716;164.65412101275166;164.84839577652622;165.8731393392844;163.58873384905243;58.01777836693161;0.499766845308462;12.443985219688939;34.808055662822596;0.005124394178119768;0.035519207018839455;16.465412100902004;16.484839577646433;6.634925573584546;10.905915589911109;5.274343487971397;100.94965868391154;0.013205075652345577;2688.83217267929;271.3964091450902;239.04680807346122;0.011840976678413329;0.8848579132147356;0.6082967072006404;0.24364386553590892;2.559943368396489e-10;-7.537579449490295e-10;1.1380620890122373e-09;-1.5125911634328304e-10;-3.2926550375123043e-10;6.190248313941993e-11;3.85796283808304e-10;3.731628339664894e-09;2.5599433683964888e-12;-7.537579449490294e-12;1.1380620890122373e-11;-1.5125911634328304e-10;-3.292655037512304e-12;6.190248313941993e-13;3.85796283808304e-12;3.731628339664894e-11;144.84773451033203;115.0;110.03967884750944;110.03967884750944;105.14767125632966;39.85935381438554;16.9100892216872;16.028599814751146;61.090304869525994;21.903006848584596;4.667530600767691;9.090020163597899;13.534174186189716;53.24185326013111;2.9572230587548916;8.567957034788037;4.0;0.8300000000000004;89406.17939646792;13566.631544296713;6.590153134515801;2.9572230587548916;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.50550466131972;2670.0232009661863;0.06669888989314854;89406.17939646792;0.0;0.0;135.0;4.0;144.84773451033203;4.0;115.0;8.0;110.03967884750944;8.0;110.03967884750944;8.0;105.14767125632966;8.0;30.0;4.0;39.85935381438554;4.0;96.50550466131972;2670.0232009661863;0.00841382562537351;89406.17939646792;0.0;0.0;100.94965868391154;271.3964091450898;0.8966988898931489;13566.631544296713;0.6002641031629833;0.2375068222445957;161.75782373201923;370.2351688721666;0.8384138256253739;89406.17939646792;0.64199341500449;0.2711222481731921;96.50550466131972;2670.0232009661863;0.05828506426777503;89406.17939646792;0.0;0.0;118.92383792995611;271.3964091450898;0.8966988898931489;89406.17939646792;0.6002641031629833;0.2375068222445957;151.02859981475115;336.0979260320406;0.8966988898931489;89406.17939646792;0.6002641031629833;0.2375068222445957;148.07137675599625;346.9218972140678;0.8300000000000004;89406.17939646792;0.6485013915047632;0.27677720192492716;110.35588089516807;277.0209594228924;0.8300000000000004;89406.17939646792;0.6485013915047632;0.27677720192492716;110.33246939923231;276.9781651975685;0.8300000000000004;13566.631544296713;0.6485013915047632;0.27677720192492716;100.94965868391154;2688.83217267929;0.06669888989314854;13566.631544296713;0.0;0.0;51.903006848584596;217.30084673649034;0.06669888989314854;13566.631544296713;0.0;0.0;51.90581799619855;217.3776755140956;0.06669888989314854;89406.17939646792;0.0;0.0;"Zustand 3: Temperatur 424.179 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.221 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.506 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.482 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.908 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1461443242927645e-20;`gtol` termination condition is satisfied.;4;3.70289897490219e-09;1.51403059697799e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.49722770625249;118.9111248051264;148.04672355671062;51.920326046267746;0.12718048811400712;0.27091895950778444;0.23770198863128297;0.2765501092044885;164.5896847137509;164.97874509217993;165.81902567396097;163.7083378262487;58.767906471748354;0.49947198000643783;12.584272435390874;34.80258358557006;0.005125758879382971;0.03594054709677154;16.458968471032527;16.497874509216377;6.632761026971004;10.91388918839324;5.342536952042081;101.02014892160287;0.013136261508387554;2688.965518758829;271.45991541570885;239.28020856778377;0.011911304929550615;0.8948386803646063;0.6085162183618267;0.2438136944591069;2.5501378786429996e-10;-7.14535985935072e-10;1.0761027624539565e-09;-1.4681245108505436e-10;-3.141167326248251e-10;1.617195266589988e-11;3.5009861676371656e-10;3.4256117942277342e-09;2.5501378786429994e-12;-7.1453598593507195e-12;1.0761027624539565e-11;-1.4681245108505436e-10;-3.1411673262482508e-12;1.6171952665899881e-13;3.500986167637166e-12;3.425611794227734e-11;144.84388066469802;115.0;110.04129707912796;110.04129707912796;105.14571281398895;39.867149826087314;16.840760626217275;16.082990723772298;61.152999095515554;21.920326046267746;4.708470281522693;9.02114815752509;13.54406937287547;53.22257618273238;3.0362671670616805;8.596198342671642;4.0;0.8400000000000004;89379.1983240082;13578.139620468368;6.58258059073671;3.0362671670616805;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.49722770625249;2670.00998638716;0.06674998529415654;89379.1983240082;0.0;0.0;135.0;4.0;144.84388066469802;4.0;115.0;8.0;110.04129707912796;8.0;110.04129707912796;8.0;105.14571281398895;8.0;30.0;4.0;39.867149826087314;4.0;96.49722770625249;2670.00998638716;0.008489295711313627;89379.1983240082;0.0;0.0;101.02014892160287;271.4599154157094;0.906749985294157;13578.139620468368;0.6005225901853307;0.23770198863128297;161.6846412909153;370.00731073735744;0.848489295711314;89379.1983240082;0.6417568880579447;0.27091895950778444;96.49722770625249;2670.00998638716;0.05826068958284292;89379.1983240082;0.0;0.0;118.9111248051264;271.4599154157094;0.906749985294157;89379.1983240082;0.6005225901853307;0.23770198863128297;151.0829907237723;336.2715034221692;0.906749985294157;89379.1983240082;0.6005225901853307;0.23770198863128297;148.04672355671062;346.762783535777;0.8400000000000004;89379.1983240082;0.6482426783563778;0.2765501092044885;110.31492646245476;276.80099011733256;0.8400000000000004;89379.1983240082;0.6482426783563778;0.2765501092044885;110.2915297184773;276.7582037517412;0.8400000000000004;13578.139620468368;0.6482426783563778;0.2765501092044885;101.02014892160287;2688.965518758829;0.06674998529415654;13578.139620468368;0.0;0.0;51.920326046267746;217.3732874625239;0.06674998529415654;13578.139620468368;0.0;0.0;51.92313663125657;217.4500778746385;0.06674998529415654;89379.1983240082;0.0;0.0;"Zustand 3: Temperatur 424.233 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.197 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.465 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.442 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.835 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0733206701127407e-20;`gtol` termination condition is satisfied.;4;3.4469657929358123e-09;1.4651420887495796e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.48912129073028;118.89989328400537;148.0205337453628;51.937530712986586;0.12822674613965795;0.2707182698261513;0.2378917180000111;0.2763267335438269;164.52157985050167;165.10823241453087;165.7610450881443;163.82727819860372;59.51509682779882;0.49917296283389506;12.724399797547822;34.79677645900563;0.005127139943669153;0.03636183860685132;16.45215798473274;16.510823241452808;6.630441803537341;10.921818546550606;5.410463348042405;101.08914773221323;0.013069933077086553;2689.0960246631807;271.5241414747052;239.50819244111727;0.01198252501268815;0.9048182682289556;0.6087297395487303;0.24397899867615566;2.660485165506543e-10;-6.676330599475477e-10;1.0326175470254384e-09;-1.4240886248018114e-10;-2.892193151637912e-10;2.7853275241795927e-12;3.44641648553079e-10;3.1742786177346716e-09;2.660485165506543e-12;-6.6763305994754775e-12;1.0326175470254384e-11;-1.4240886248018114e-10;-2.892193151637912e-12;2.7853275241795927e-14;3.44641648553079e-12;3.174278617734671e-11;144.83980740732665;115.0;110.04303094832102;110.04303094832102;105.14388985386518;39.8748942831657;16.77265195809514;16.135772942958113;61.21425344904753;21.937530712986586;4.748578501388124;8.953883216107783;13.553909657590737;53.203549101743704;3.115239197595315;8.625089550423922;4.0;0.8500000000000004;89352.77972450425;13589.57986981111;6.5750950787668625;3.115239197595315;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.48912129073028;2669.997043736886;0.06680079324164334;89352.77972450425;0.0;0.0;135.0;4.0;144.83980740732665;4.0;115.0;8.0;110.04303094832102;8.0;110.04303094832102;8.0;105.14388985386518;8.0;30.0;4.0;39.8748942831657;4.0;96.48912129073028;2669.997043736886;0.00856564835692398;89352.77972450425;0.0;0.0;101.08914773221323;271.52414147470523;0.9168007932416438;13589.57986981111;0.6007736825907961;0.2378917180000111;161.61245936542178;369.7825098049574;0.8585656483569244;89352.77972450425;0.6415232078693405;0.2707182698261513;96.48912129073028;2669.997043736886;0.05823514488471936;89352.77972450425;0.0;0.0;118.89989328400537;271.52414147470523;0.9168007932416438;89352.77972450425;0.6007736825907961;0.2378917180000111;151.1357729429581;336.4402031388363;0.9168007932416438;89352.77972450425;0.6007736825907961;0.2378917180000111;148.0205337453628;346.6027111671761;0.8500000000000004;89352.77972450425;0.647987986774053;0.2763267335438269;110.27480373358145;276.58495019360817;0.8500000000000004;89352.77972450425;0.647987986774053;0.2763267335438269;110.25142149861188;276.54217155995303;0.8500000000000004;13589.57986981111;0.647987986774053;0.2763267335438269;101.08914773221323;2689.0960246631807;0.06680079324164334;13589.57986981111;0.0;0.0;51.937530712986586;217.44524924090513;0.06680079324164334;13589.57986981111;0.0;0.0;51.94034075212147;217.52200192144775;0.06680079324164334;89352.77972450425;0.0;0.0;"Zustand 3: Temperatur 424.286 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.171 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.425 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.401 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.762 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0039899544423293e-20;`gtol` termination condition is satisfied.;4;3.1856790631727613e-09;1.4170320775778715e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.48117518400159;118.89009665442336;147.99287260026188;51.95463211363551;0.12928502845442183;0.2705201074217076;0.2380761761846403;0.27610695851933564;164.44992824605066;165.236942526403;165.6993274958748;163.94563166783297;60.259342129809816;0.4988698406408265;12.86436314186063;34.79064545418589;0.005128537272576192;0.03678307174019126;16.44499282431265;16.52369425264432;6.6279730998467965;10.929708777836202;5.478122011858037;101.156710063111;0.013006001538371057;2689.223794432053;271.5890464712178;239.7309386203012;0.012054630040545078;0.914796716622825;0.6089374577306071;0.24413991408413785;2.668230081326328e-10;-6.285958420448878e-10;9.69350821833359e-10;-1.3808276744242676e-10;-2.951026090158848e-10;-4.0188297134591267e-11;2.899298578995513e-10;2.9241675747471163e-09;2.668230081326328e-12;-6.285958420448878e-12;9.693508218333591e-12;-1.3808276744242676e-10;-2.951026090158848e-12;-4.018829713459127e-13;2.899298578995513e-12;2.924167574747116e-11;144.83552202428535;115.0;110.04487657009946;110.04487657009946;105.14219619725759;39.88259225636381;16.70572178568466;16.186990906422977;61.2741178067472;21.954632113635512;4.787871627622906;8.888166506988455;13.563701386097875;53.18475457450626;3.1941183061611014;8.654600327465346;4.0;0.8600000000000004;89326.88985795584;13600.959631076426;6.567690242521969;3.1941183061611014;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.48117518400159;2669.98435670204;0.06685134666336967;89326.88985795584;0.0;0.0;135.0;4.0;144.83552202428535;4.0;115.0;8.0;110.04487657009946;8.0;110.04487657009946;8.0;105.14219619725759;8.0;30.0;4.0;39.88259225636381;4.0;96.48117518400159;2669.98435670204;0.008642878255590165;89326.88985795584;0.0;0.0;101.156710063111;271.58904647121864;0.9268513466633701;13600.959631076426;0.6010176162185911;0.2380761761846403;161.54124380997;369.560669632231;0.8686428782555906;89326.88985795584;0.6412922974944189;0.2705201074217076;96.48117518400159;2669.98435670204;0.058208468407779504;89326.88985795584;0.0;0.0;118.89009665442336;271.58904647121864;0.9268513466633701;89326.88985795584;0.6010176162185911;0.2380761761846403;151.18699090642298;336.60415633402584;0.9268513466633701;89326.88985795584;0.6010176162185911;0.2380761761846403;147.99287260026188;346.4417372337998;0.8600000000000004;89326.88985795584;0.6477371941402436;0.27610695851933564;110.23549632695801;276.37273475758707;0.8600000000000004;89326.88985795584;0.6477371941402436;0.27610695851933564;110.2121283723771;276.3299637439357;0.8600000000000004;13600.959631076426;0.6477371941402436;0.27610695851933564;101.156710063111;2689.223794432053;0.06685134666336967;13600.959631076426;0.0;0.0;51.95463211363551;217.5167791874008;0.06685134666336967;13600.959631076426;0.0;0.0;51.95744162275133;217.59349472909963;0.06685134666336967;89326.88985795584;0.0;0.0;"Zustand 3: Temperatur 424.337 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.143 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.385 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.362 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.691 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.395607767145427e-21;`gtol` termination condition is satisfied.;4;2.9858400974201653e-09;1.3708105461474554e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.47337973332054;118.88168972007378;147.96380235926506;51.97164083894245;0.13035517837574423;0.27032440298653626;0.23825552236017164;0.27589067215454427;164.37484577438096;165.3649551367513;165.633996489163;164.063470234533;61.00063599925906;0.4985626593004301;13.00415842765997;34.784201197306345;0.005129950756971416;0.037204236945303906;16.43748457716531;16.53649551367845;6.625359859576439;10.93756468228221;5.5455123636218175;101.22288832908157;0.012944381866531875;2689.3489273237365;271.65459126833446;239.94861832464912;0.01212761307172916;0.9247740634065816;0.6091395519476128;0.2442965710284624;2.660769382600847e-10;-5.809326353301003e-10;9.462155503570102e-10;-1.3379641838895395e-10;-2.4797941478027496e-10;-3.319655661471188e-11;2.998774562001927e-10;2.727858827711316e-09;2.6607693826008474e-12;-5.809326353301003e-12;9.462155503570103e-12;-1.3379641838895395e-10;-2.4797941478027496e-12;-3.319655661471188e-13;2.998774562001927e-12;2.7278588277113157e-11;144.83103144583617;115.0;110.04683024852983;110.04683024852983;105.14062599510481;39.89024851296358;16.63993045554696;16.23668740327878;61.33263981611799;21.97164083894245;4.826365728190069;8.82394191944826;13.573450515209288;53.166176162107206;3.2728850440137194;8.684701558985068;4.0;0.8700000000000004;89301.49690709561;13612.285816198784;6.56036011239389;3.2728850440137194;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.47337973332054;2669.9719098900764;0.06690167647831036;89301.49690709561;0.0;0.0;135.0;4.0;144.83103144583617;4.0;115.0;8.0;110.04683024852983;8.0;110.04683024852983;8.0;105.14062599510481;8.0;30.0;4.0;39.89024851296358;4.0;96.47337973332054;2669.9719098900764;0.00872097997096648;89301.49690709561;0.0;0.0;101.22288832908157;271.6545912683337;0.9369016764783108;13612.285816198784;0.6012546169771948;0.23825552236017164;161.47096190138313;369.3416975127887;0.8787209799709669;89301.49690709561;0.641064082467528;0.27032440298653626;96.47337973332054;2669.9719098900764;0.05818069650734388;89301.49690709561;0.0;0.0;118.88168972007378;271.6545912683337;0.9369016764783108;89301.49690709561;0.6012546169771948;0.23825552236017164;151.23668740327878;336.7634895985751;0.9369016764783108;89301.49690709561;0.6012546169771948;0.23825552236017164;147.96380235926506;346.27991590152834;0.8700000000000004;89301.49690709561;0.6474901823405267;0.27589067215454427;110.19698816108871;276.1642423394675;0.8700000000000004;89301.49690709561;0.6474901823405267;0.27589067215454427;110.17363427180993;276.12147884872576;0.8700000000000004;13612.285816198784;0.6474901823405267;0.27589067215454427;101.22288832908157;2689.3489273237365;0.06690167647831036;13612.285816198784;0.0;0.0;51.97164083894245;217.58792159822366;0.06690167647831036;13612.285816198784;0.0;0.0;51.97444983299761;217.6646005549705;0.06690167647831036;89301.49690709561;0.0;0.0;"Zustand 3: Temperatur 424.387 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.114 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.347 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.324 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.621 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
