config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.782629976371295e-21;`gtol` termination condition is satisfied.;4;2.761430500732488e-09;1.3253399546057077e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.4657258275841;118.87462875559936;147.93338237705768;51.988566848697644;0.13143703998776995;0.2701310895179928;0.2384299093656164;0.27567776671888333;164.29644271129996;165.4923452057907;165.56516970882927;164.18086150333517;61.73897291261289;0.4982514637320645;13.14378173352164;34.7774538017772;0.005131380278200581;0.037625324918632755;16.42964427087928;16.549234520585063;6.622606788362947;10.945390766871407;5.612633901196357;101.28773255187946;0.012884992640945921;2689.471518077934;271.7207383728818;240.161395467654;0.012201467125429355;0.9347503446013031;0.6093361937230037;0.2444490945807673;2.7061730634159176e-10;-5.470397468343435e-10;9.040377335622907e-10;-1.2963174977898007e-10;-2.4439827939204406e-10;-5.991296347929165e-11;2.6406610231788363e-10;2.5071642539842287e-09;2.7061730634159177e-12;-5.470397468343435e-12;9.040377335622906e-12;-1.2963174977898007e-10;-2.4439827939204405e-12;-5.991296347929164e-13;2.6406610231788362e-12;2.5071642539842287e-11;144.82634226742226;115.0;110.04888846564506;110.04888846564506;105.13917370777023;39.8978675362315;16.575239999406676;16.284903650708202;61.389865015647956;21.988566848697644;4.864076568221208;8.761155913765606;13.58316263806097;53.14779836598808;3.351521273650519;8.71536529754303;4.0;0.8800000000000004;89276.57085521318;13623.564937246281;6.553099079899022;3.351521273650519;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.4657258275841;2669.959688771368;0.06695181172673204;89276.57085521318;0.0;0.0;135.0;4.0;144.82634226742226;4.0;115.0;8.0;110.04888846564506;8.0;110.04888846564506;8.0;105.13917370777023;8.0;30.0;4.0;39.8978675362315;4.0;96.4657258275841;2669.959688771368;0.008799947955180123;89276.57085521318;0.0;0.0;101.28773255187946;271.72073837288167;0.9469518117267325;13623.564937246281;0.6014849013510208;0.2384299093656164;161.40158226682894;369.12550430134684;0.8887999479551806;89276.57085521318;0.6408384907094727;0.2701310895179928;96.4657258275841;2669.959688771368;0.05815186377155191;89276.57085521318;0.0;0.0;118.87462875559936;271.72073837288167;0.9469518117267325;89276.57085521318;0.6014849013510208;0.2384299093656164;151.2849036507082;336.91832514346305;0.9469518117267325;89276.57085521318;0.6014849013510208;0.2384299093656164;147.93338237705768;346.11729853324294;0.8800000000000004;89276.57085521318;0.6472468375688908;0.27567776671888333;110.15926345805633;275.9593747692177;0.8800000000000004;89276.57085521318;0.6472468375688908;0.27567776671888333;110.13592343177879;275.91661871817377;0.8800000000000004;13623.564937246281;0.6472468375688908;0.27567776671888333;101.28773255187946;2689.471518077934;0.06695181172673204;13623.564937246281;0.0;0.0;51.988566848697644;217.65871813074264;0.06695181172673204;13623.564937246281;0.0;0.0;51.991375341782145;217.7353610197976;0.06695181172673204;89276.57085521318;0.0;0.0;"Zustand 3: Temperatur 424.435 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.083 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.309 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.286 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.552 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.198915059751611e-21;`gtol` termination condition is satisfied.;4;2.538841063056517e-09;1.2805401250840687e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.45820486354921;118.86887146160859;147.90166927427964;52.005419511860396;0.13253045823628365;0.2699401022294314;0.23859948400905023;0.2754681385371522;164.21482406248418;165.61918324706636;165.49295919130952;164.29786896620695;62.474348135985394;0.49793629792533534;13.283229253085565;34.77041289821409;0.0051328257091821875;0.03804632659548395;16.421482406018995;16.561918324713993;6.619718367661608;10.953191264396574;5.67948619422685;101.351290490873;0.01282775586719015;2689.5916571618673;271.78745186702855;240.36942703445916;0.01227618519434237;0.9447255944966366;0.6095275474504226;0.2445976048007121;2.7058177920480375e-10;-5.099565214550239e-10;8.413394425588194e-10;-1.255182624504414e-10;-2.3067059373715892e-10;-7.355538400588557e-11;2.58324917012942e-10;2.294228806931642e-09;2.7058177920480375e-12;-5.099565214550239e-12;8.413394425588194e-12;-1.255182624504414e-10;-2.306705937371589e-12;-7.355538400588557e-13;2.5832491701294203e-12;2.294228806931642e-11;144.82146076928734;115.0;110.05104787107325;110.05104787107325;105.13783408619867;39.90545354348484;16.511614046847626;16.3316793634732;61.44583694738816;22.005419511860396;4.901019607766045;8.699757380200253;13.592843007524039;53.12960656886219;3.4300100891935585;8.74656471588105;4.0;0.8900000000000005;89252.08337275914;13634.803131462586;6.545901874212481;3.4300100891935585;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.45820486354921;2669.9476796254403;0.06700177969097854;89252.08337275914;0.0;0.0;135.0;4.0;144.82146076928734;4.0;115.0;8.0;110.05104787107325;8.0;110.05104787107325;8.0;105.13783408619867;8.0;30.0;4.0;39.90545354348484;4.0;96.45820486354921;2669.9476796254403;0.008879776565091908;89252.08337275914;0.0;0.0;101.351290490873;271.78745186702804;0.957001779690979;13634.803131462586;0.6017086768774014;0.23859948400905023;161.33307481613497;368.9120042483161;0.8988797765650923;89252.08337275914;0.6406154524392021;0.2699401022294314;96.45820486354921;2669.9476796254403;0.058122003125886626;89252.08337275914;0.0;0.0;118.86887146160859;271.78745186702804;0.957001779690979;89252.08337275914;0.6017086768774014;0.23859948400905023;151.3316793634732;337.06878097402165;0.957001779690979;89252.08337275914;0.6017086768774014;0.23859948400905023;147.90166927427964;345.953933838414;0.8900000000000005;89252.08337275914;0.6470070501428956;0.2754681385371522;110.12230674572754;275.758037056712;0.8900000000000005;89252.08337275914;0.6470070501428956;0.2754681385371522;110.09898039223395;275.71528837514404;0.8900000000000005;13634.803131462586;0.6470070501428956;0.2754681385371522;101.351290490873;2689.5916571618673;0.06700177969097854;13634.803131462586;0.0;0.0;52.005419511860396;217.72920797133983;0.06700177969097854;13634.803131462586;0.0;0.0;52.00822751733648;217.80581527539735;0.06700177969097854;89252.08337275914;0.0;0.0;"Zustand 3: Temperatur 424.482 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.052 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.272 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.249 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.483 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.666866305929605e-21;`gtol` termination condition is satisfied.;4;2.389861020924749e-09;1.238294496953742e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.45080871438353;118.86437691984514;147.86871707870716;52.02220764383611;0.13363527901057146;0.26975137846537134;0.2387643873557715;0.2752616878087354;164.13008986980606;165.7455356078685;165.41747169266426;164.41455226522513;63.206757665498;0.49761720496479445;13.422497291100562;34.76308766244847;0.005134286915374445;0.03846723314127463;16.413008986765824;16.574553560796062;6.616698867715809;10.960970150999346;5.746068878725418;101.41360776541865;0.012772596807920731;2689.709431000825;271.854697341661;240.57286343662864;0.012351760255986388;0.9546998457515431;0.6097137707577407;0.24474221698253293;2.715125901886495e-10;-4.815916554434807e-10;8.129177331284154e-10;-1.2150747075168056e-10;-2.3095481083146296e-10;-9.211476026393939e-11;2.349338501517195e-10;2.147828581655631e-09;2.715125901886495e-12;-4.815916554434807e-12;8.129177331284154e-12;-1.2150747075168056e-10;-2.3095481083146298e-12;-9.211476026393938e-13;2.349338501517195e-12;2.147828581655631e-11;144.81639293479702;115.0;110.05330527234855;110.05330527234855;105.13660215436931;39.91301050286296;16.449017743473064;16.37705281993334;61.50059726255569;22.02220764383611;4.937210000699849;8.639697506929906;13.602496557965026;53.11158698009285;3.508335741226176;8.778274061044272;4.0;0.9000000000000005;89228.0077118846;13646.006184577362;6.538763540407125;3.508335741226176;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.45080871438353;2669.935869490917;0.06705160600752902;89228.0077118846;0.0;0.0;135.0;4.0;144.81639293479702;4.0;115.0;8.0;110.05330527234855;8.0;110.05330527234855;8.0;105.13660215436931;8.0;30.0;4.0;39.91301050286296;4.0;96.45080871438353;2669.935869490917;0.00896046007692305;89228.0077118846;0.0;0.0;101.41360776541865;271.8546973416609;0.9670516060075295;13646.006184577362;0.601926142595615;0.2387643873557715;161.2654106782701;368.70111484400235;0.9089604600769235;89228.0077118846;0.6403949000897715;0.26975137846537134;96.45080871438353;2669.935869490917;0.05809114593060597;89228.0077118846;0.0;0.0;118.86437691984514;271.8546973416609;0.9670516060075295;89228.0077118846;0.601926142595615;0.2387643873557715;151.37705281993334;337.21497105698717;0.9670516060075295;89228.0077118846;0.601926142595615;0.2387643873557715;147.86871707870716;345.7898680153039;0.9000000000000005;89228.0077118846;0.646770714327785;0.2752616878087354;110.08610285880087;275.5601372761634;0.9000000000000005;89228.0077118846;0.646770714327785;0.2752616878087354;110.06278999930015;275.5173959060064;0.9000000000000005;13646.006184577362;0.646770714327785;0.2752616878087354;101.41360776541865;2689.709431000825;0.06705160600752902;13646.006184577362;0.0;0.0;52.02220764383611;217.79942799124095;0.06705160600752902;13646.006184577362;0.0;0.0;52.02501517427646;217.87600016036689;0.06705160600752902;89228.0077118846;0.0;0.0;"Zustand 3: Temperatur 424.527 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.019 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.236 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.213 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.415 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.201648152282673e-21;`gtol` termination condition is satisfied.;4;2.3484707774796063e-09;1.2001373381644847e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.4435297004166;118.86110554879974;147.83457735899424;52.03893954110805;0.13475134920973877;0.2695648576204165;0.23892475500075092;0.2750583184362561;164.0423354978596;165.87146472995676;165.33880899167804;164.53096743671102;63.93619817286483;0.4972942270552977;13.561582259660632;34.755486841728384;0.005135763755648566;0.03888803594316481;16.404233549573807;16.587146473005156;6.613552359675853;10.968731162432224;5.8123816521207194;101.47472796956754;0.01271944382301832;2689.8249221943092;271.92244183193213;240.77184884588647;0.012428185282628679;0.9646731294884974;0.6098950148493073;0.24488304188754573;2.715268010433647e-10;-4.630891226042877e-10;7.771063792461064e-10;-1.1769940577721627e-10;-2.1827872842550278e-10;-9.481482265982777e-11;2.276578925375361e-10;2.121538500432507e-09;2.7152680104336468e-12;-4.630891226042877e-12;7.771063792461064e-12;-1.1769940577721627e-10;-2.1827872842550277e-12;-9.481482265982777e-13;2.276578925375361e-12;2.1215385004325073e-11;144.81114446757533;115.0;110.05565762584695;110.05565762584695;105.13547319293093;39.920542148920845;16.387417674042297;16.421060924862786;61.554185820646694;22.03893954110805;4.972662594620374;8.580929656279409;13.612127925430343;53.0937265845763;3.586483565868548;8.810468609928193;4.0;0.9100000000000005;89204.31860844817;13657.179552492424;6.531679419281594;3.586483565868548;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.4435297004166;2669.924246118962;0.06710131477112558;89204.31860844817;0.0;0.0;135.0;4.0;144.81114446757533;4.0;115.0;8.0;110.05565762584695;8.0;110.05565762584695;8.0;105.13547319293093;8.0;30.0;4.0;39.920542148920845;4.0;96.4435297004166;2669.924246118962;0.009041992699156546;89204.31860844817;0.0;0.0;101.47472796956754;271.9224418319326;0.977101314771126;13657.179552492424;0.6021374894699926;0.23892475500075092;161.19856214161763;368.4927566714378;0.919041992699157;89204.31860844817;0.6401767682278332;0.2695648576204165;96.4435297004166;2669.924246118962;0.05805932207196903;89204.31860844817;0.0;0.0;118.86110554879974;271.9224418319326;0.977101314771126;89204.31860844817;0.6021374894699926;0.23892475500075092;151.4210609248628;337.35700548088346;0.977101314771126;89204.31860844817;0.6021374894699926;0.23892475500075092;147.83457735899424;345.62514488636486;0.9100000000000005;89204.31860844817;0.6465377281693566;0.2750583184362561;110.05063693887155;275.3655864549437;0.9100000000000005;89204.31860844817;0.6465377281693566;0.2750583184362561;110.02733740537963;275.32285234951166;0.9100000000000005;13657.179552492424;0.6465377281693566;0.2750583184362561;101.47472796956754;2689.8249221943092;0.06710131477112558;13657.179552492424;0.0;0.0;52.03893954110805;217.86941289133708;0.06710131477112558;13657.179552492424;0.0;0.0;52.04174660835463;217.94595034478587;0.06710131477112558;89204.31860844817;0.0;0.0;"Zustand 3: Temperatur 424.571 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.985 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.201 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.177 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.349 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.689785342640556e-21;`gtol` termination condition is satisfied.;4;2.0732252355771126e-09;1.1567009416993276e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.43636056191338;118.85901905990994;147.79929935129053;52.055623013424395;0.13587851679778387;0.2693804810615785;0.23908071732638483;0.274857937863097;163.95165190164374;165.99702939174765;165.25706817316302;164.6471671378161;64.66266695577472;0.496967405547544;13.70048067465281;34.74761877920008;0.005137256083064944;0.039308726602047615;16.395165189981334;16.599702939185388;6.61028272693542;10.976477809173065;5.878424268747591;101.53469277965485;0.012668228218435473;2689.9382097187927;271.9906537550096;240.96652150827148;0.012505453249943566;0.9746454753814945;0.6100714248281274;0.24502018596355832;2.729052539507393e-10;-4.487787919060793e-10;7.414655556203797e-10;-1.1380263398308443e-10;-2.2248514142120257e-10;-1.0624034985085018e-10;2.2012613953847904e-10;1.8304149307368789e-09;2.7290525395073927e-12;-4.487787919060793e-12;7.414655556203797e-12;-1.1380263398308443e-10;-2.2248514142120257e-12;-1.0624034985085019e-12;2.2012613953847905e-12;1.8304149307368788e-11;144.8057208075146;115.0;110.05810202831452;110.05810202831452;105.13444272395401;39.928051997114096;16.32678179020212;16.46373926923883;61.60664078254075;22.055623013424395;5.00739193161877;8.523409248659675;13.621741466401147;53.0760130952732;3.6644399179483003;8.8431246262885;4.0;0.9200000000000005;89180.9921908774;13668.328381463338;6.524645128648104;3.6644399179483003;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.43636056191338;2669.9127979299387;0.06715092863143757;89180.9921908774;0.0;0.0;135.0;4.0;144.8057208075146;4.0;115.0;8.0;110.05810202831452;8.0;110.05810202831452;8.0;105.13444272395401;8.0;30.0;4.0;39.928051997114096;4.0;96.43636056191338;2669.9127979299387;0.009124368584033576;89180.9921908774;0.0;0.0;101.53469277965485;271.99065375500993;0.987150928631438;13668.328381463338;0.6023429007888585;0.23908071732638483;161.13250259771672;368.28685326709774;0.929124368584034;89180.9921908774;0.6399609934763002;0.2693804810615785;96.43636056191338;2669.9127979299387;0.05802656004740399;89180.9921908774;0.0;0.0;118.85901905990994;271.99065375500993;0.987150928631438;89180.9921908774;0.6023429007888585;0.23908071732638483;151.46373926923883;337.49499060998454;0.987150928631438;89180.9921908774;0.6023429007888585;0.23908071732638483;147.79929935129053;345.4598060269491;0.9200000000000005;89180.9921908774;0.6463079933350822;0.274857937863097;110.01589443362144;275.17429846662105;0.9200000000000005;89180.9921908774;0.6463079933350822;0.274857937863097;109.99260806838123;275.1315715898797;0.9200000000000005;13668.328381463338;0.6463079933350822;0.274857937863097;101.53469277965485;2689.9382097187927;0.06715092863143757;13668.328381463338;0.0;0.0;52.055623013424395;217.93919533682333;0.06715092863143757;13668.328381463338;0.0;0.0;52.05842962868081;218.01569846474374;0.06715092863143757;89180.9921908774;0.0;0.0;"Zustand 3: Temperatur 424.614 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.949 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.166 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.143 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.283 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.247299711664897e-21;`gtol` termination condition is satisfied.;4;1.9591770049506145e-09;1.1177924415261446e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.42929443363579;118.85808041445358;147.76293007882987;52.07226541382852;0.13701663085351076;0.2691981920546855;0.2392323997458374;0.27466045691877394;163.85812587781766;166.12228493439102;165.17234189390382;164.76320085790874;65.3861618922336;0.4966367809638401;13.839189152319744;34.73949143688816;0.0051387637455722335;0.039729296924743494;16.38581258760981;16.612228493450644;6.606893675764262;10.984213390514052;5.944196535695673;101.59354205521032;0.012618884103290179;2690.0493691179195;272.0593028497253;241.15701403955816;0.012583557144584478;0.9846169117386752;0.6102431399985492;0.24515375155143287;2.7412738745624665e-10;-4.1880809931171825e-10;7.246967470564414e-10;-1.1005441002964744e-10;-2.0273205336707179e-10;-1.1542056199687067e-10;1.979572061827639e-10;1.7195702639583033e-09;2.7412738745624666e-12;-4.188080993117182e-12;7.2469674705644135e-12;-1.1005441002964744e-10;-2.027320533670718e-12;-1.1542056199687067e-12;1.9795720618276393e-12;1.7195702639583032e-11;144.8001271458025;115.0;110.06063570891433;110.06063570891433;105.13350649665631;39.93554335732006;16.267079342601562;16.505122186868448;61.657998697890264;22.072265413828518;5.0414122498301595;8.467093653704012;13.631341275278544;53.05843490899008;3.74219210803858;8.87621931921933;4.0;0.9300000000000005;89158.0058950942;13679.457526956032;6.5176565459122955;3.74219210803858;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.42929443363579;2669.9015139729086;0.06720046888325915;89158.0058950942;0.0;0.0;135.0;4.0;144.8001271458025;4.0;115.0;8.0;110.06063570891433;8.0;110.06063570891433;8.0;105.13350649665631;8.0;30.0;4.0;39.93554335732006;4.0;96.42929443363579;2669.9015139729086;0.009207581838160355;89158.0058950942;0.0;0.0;101.59354205521032;272.05930284972504;0.9972004688832596;13679.457526956032;0.6025425525400796;0.2392323997458374;161.06720648840405;368.0833309896835;0.9392075818381609;89158.0058950942;0.6397475144410345;0.2691981920546855;96.42929443363579;2669.9015139729086;0.05799288704509879;89158.0058950942;0.0;0.0;118.85808041445358;272.05930284972504;0.9972004688832596;89158.0058950942;0.6025425525400796;0.2392323997458374;151.50512218686845;337.62902923127996;0.9972004688832596;89158.0058950942;0.6025425525400796;0.2392323997458374;147.76293007882987;345.29389088682444;0.9300000000000005;89158.0058950942;0.646081414962455;0.27466045691877394;109.98186109523425;274.9861899277283;0.9300000000000005;89158.0058950942;0.646081414962455;0.27466045691877394;109.95858775016984;274.94347025361566;0.9300000000000005;13679.457526956032;0.646081414962455;0.27466045691877394;101.59354205521032;2690.0493691179195;0.06720046888325915;13679.457526956032;0.0;0.0;52.07226541382852;218.00880608287332;0.06720046888325915;13679.457526956032;0.0;0.0;52.07507158766623;218.08527524790995;0.06720046888325915;89158.0058950942;0.0;0.0;"Zustand 3: Temperatur 424.655 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.913 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.132 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.109 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.217 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.830878164640742e-21;`gtol` termination condition is satisfied.;4;1.8318649343256035e-09;1.0798961213598966e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.42232482123461;118.85825378137406;147.72551446535675;52.08887366650873;0.1381655416044595;0.2690179356933461;0.23937992293396518;0.2744657896726979;163.76184029888395;166.24728347132987;165.08471863066563;164.87911511431608;66.10668139920153;0.496302393023625;13.977704406073222;34.731112417118254;0.005140286586631231;0.040149738916702656;16.37618402972829;16.624728347146732;6.603388745234406;10.991941007608915;6.009698309053871;101.65131393377254;0.012571348254694996;2690.158472681244;272.1283601189461;241.34345370405634;0.012662489970745594;0.9945874655792933;0.6104102941522365;0.24528383708077295;2.7119995138491504e-10;-3.9104008919821354e-10;6.816094355599489e-10;-1.064298649211537e-10;-1.9451817934168503e-10;-1.3744738680543378e-10;1.823536877054721e-10;1.6010517356335185e-09;2.7119995138491504e-12;-3.9104008919821356e-12;6.816094355599489e-12;-1.064298649211537e-10;-1.9451817934168502e-12;-1.3744738680543378e-12;1.823536877054721e-12;1.6010517356335187e-11;144.79436843892847;115.0;110.06325602181022;110.06325602181022;105.13266047413327;39.943019346371386;16.208280816999263;16.545242808597152;61.708294587401156;22.088873666508732;5.074737485619153;8.411942088037677;13.640931200575608;53.04098106526038;3.8197283432403992;8.909730803195828;4.0;0.9400000000000005;89135.33838561576;13690.571571151273;6.510709791944804;3.8197283432403992;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.42232482123461;2669.8903838880406;0.06724995555003843;89135.33838561576;0.0;0.0;135.0;4.0;144.79436843892847;4.0;115.0;8.0;110.06325602181022;8.0;110.06325602181022;8.0;105.13266047413327;8.0;30.0;4.0;39.943019346371386;4.0;96.42232482123461;2669.8903838880406;0.009291626531446887;89135.33838561576;0.0;0.0;101.65131393377254;272.1283601189458;1.007249955550039;13690.571571151273;0.6027366137661979;0.23937992293396518;161.00264925592774;367.8821188955166;0.9492916265314474;89135.33838561576;0.639536271639811;0.2690179356933461;96.42232482123461;2669.8903838880406;0.05795832901859155;89135.33838561576;0.0;0.0;118.85825378137406;272.1283601189458;1.007249955550039;89135.33838561576;0.6027366137661979;0.23937992293396518;151.54524280859715;337.7592206962511;1.007249955550039;89135.33838561576;0.6027366137661979;0.23937992293396518;147.72551446535675;345.1274369062263;0.9400000000000005;89135.33838561576;0.6458579015153015;0.2744657896726979;109.94852297817823;274.80118009885365;0.9400000000000005;89135.33838561576;0.6458579015153015;0.2744657896726979;109.92526251438085;274.7584676106444;0.9400000000000005;13690.571571151273;0.6458579015153015;0.2744657896726979;101.65131393377254;2690.158472681244;0.06724995555003843;13690.571571151273;0.0;0.0;52.08887366650873;218.0782740909139;0.06724995555003843;13690.571571151273;0.0;0.0;52.09167940887289;218.15470962971224;0.06724995555003843;89135.33838561576;0.0;0.0;"Zustand 3: Temperatur 424.695 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.876 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.099 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.075 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.153 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.446177217838997e-21;`gtol` termination condition is satisfied.;4;1.7235046978163887e-09;1.0436644305368462e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.41544557914284;118.85950449598761;147.68709544217052;52.10545429282115;0.13932510045894378;0.2688396588313381;0.23952340304544545;0.27427385329486265;163.66287433328114;166.37207408420701;164.99428291332964;164.994953635209;66.82422439443201;0.49596428066891723;14.116023243402099;34.722488982652294;0.005141824445774328;0.04057004477485984;16.366287433178705;16.63720740843497;6.599771316540611;10.999663575669183;6.074929490437036;101.70804491991078;0.012525559989907384;2690.265589612073;272.1977977738471;241.52596267700855;0.012742244755861831;1.0045571627060834;0.6105730158370629;0.24541053725427736;2.7112889711133903e-10;-3.7539393815677613e-10;6.550067155330908e-10;-1.0293865759791743e-10;-1.8565060599939898e-10;-1.4270540305005852e-10;1.7124079931818414e-10;1.4940724213374779e-09;2.71128897111339e-12;-3.753939381567762e-12;6.550067155330908e-12;-1.0293865759791743e-10;-1.8565060599939896e-12;-1.4270540305005852e-12;1.7124079931818414e-12;1.4940724213374777e-11;144.78844942184696;115.0;110.06596043919467;110.06596043919467;105.13190082091688;39.950482899773135;16.150357874065207;16.584133113631083;61.75756202013764;22.10545429282115;5.107381276354431;8.357915519283893;13.650514860051828;53.02364120779015;3.8970376714605663;8.94363805958676;4.0;0.9500000000000005;89112.96948173911;13701.674839323037;6.503801216037465;3.8970376714605663;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.41544557914284;2669.8793978714098;0.06729940746194474;89112.96948173911;0.0;0.0;135.0;4.0;144.78844942184696;4.0;115.0;8.0;110.06596043919467;8.0;110.06596043919467;8.0;105.13190082091688;8.0;30.0;4.0;39.950482899773135;4.0;96.41544557914284;2669.8793978714098;0.00937649670546284;89112.96948173911;0.0;0.0;101.70804491991078;272.1977977738471;1.0172994074619452;13701.674839323037;0.6029252468989771;0.23952340304544545;160.93880729591217;367.68314862070264;0.9593764967054633;89112.96948173911;0.6393272074346223;0.2688396588313381;96.41544557914284;2669.8793978714098;0.0579229107564819;89112.96948173911;0.0;0.0;118.85950449598761;272.1977977738471;1.0172994074619452;89112.96948173911;0.6029252468989771;0.23952340304544545;151.58413311363108;337.88566105605565;1.0172994074619452;89112.96948173911;0.6029252468989771;0.23952340304544545;147.68709544217052;344.96047962515195;0.9500000000000005;89112.96948173911;0.6456373646465011;0.27427385329486265;109.91586643640085;274.61919078919317;0.9500000000000005;89112.96948173911;0.6456373646465011;0.27427385329486265;109.89261872364557;274.57648547890386;0.9500000000000005;13701.674839323037;0.6456373646465011;0.27427385329486265;101.70804491991078;2690.265589612073;0.06729940746194474;13701.674839323037;0.0;0.0;52.10545429282115;218.1476266376728;0.06729940746194474;13701.674839323037;0.0;0.0;52.108259613126734;218.2240288622939;0.06729940746194474;89112.96948173911;0.0;0.0;"Zustand 3: Temperatur 424.734 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.837 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.066 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.043 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.089 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.083697616922173e-21;`gtol` termination condition is satisfied.;4;1.6173443587087635e-09;1.0083350253682725e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.40865088998572;118.86179901974106;147.64771404944327;52.12201343552164;0.14049516002826115;0.2686633100178131;0.23966295192149603;0.2740845679235994;163.56130365128166;166.49670300519315;164.90111554303746;165.1107575296672;67.53879026161022;0.49562248208944765;14.254142562955881;34.713628075526344;0.0051433771591072866;0.04099020688085913;16.35613036498828;16.649670300531813;6.59604462172816;11.00738383529848;6.139890023815202;101.76376996892225;0.01248146104537256;2690.3707861852845;272.267589180574;241.7046582921526;0.012822814555531359;1.0145260277729358;0.6107314286108768;0.24553394322212369;2.6982149847754044e-10;-3.5700509215530474e-10;6.077698344597593e-10;-9.95329374475773e-11;-1.6652279555273708e-10;-1.2497025636548642e-10;1.899991275422508e-10;1.3988596947456244e-09;2.6982149847754045e-12;-3.5700509215530474e-12;6.077698344597593e-12;-9.95329374475773e-11;-1.6652279555273709e-12;-1.2497025636548642e-12;1.8999912754225077e-12;1.3988596947456245e-11;144.782374620292;115.0;110.06874654476565;110.06874654476565;105.13122389136652;39.95793678260725;16.093283292708122;16.621823978479085;61.805833186315;22.122013435521637;5.139356963667524;8.304976575843398;13.660095654779923;53.00640554880778;3.9741099290358193;8.977920899699825;4.0;0.9600000000000005;89090.8800888375;13712.771415105748;6.496927381921976;3.9741099290358193;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.40865088998572;2669.8685466422116;0.06734884232846661;89090.8800888375;0.0;0.0;135.0;4.0;144.782374620292;4.0;115.0;8.0;110.06874654476565;8.0;110.06874654476565;8.0;105.13122389136652;8.0;30.0;4.0;39.95793678260725;4.0;96.40865088998572;2669.8685466422116;0.009462186380656044;89090.8800888375;0.0;0.0;101.76376996892225;272.2675891805744;1.0273488423284671;13712.771415105748;0.6031086080754854;0.23966295192149603;160.8756579130001;367.48635426948476;0.9694621863806565;89090.8800888375;0.6391202659666508;0.2686633100178131;96.40865088998572;2669.8685466422116;0.05788665594781056;89090.8800888375;0.0;0.0;118.86179901974106;272.2675891805744;1.0273488423284671;89090.8800888375;0.6031086080754854;0.23966295192149603;151.62182397847909;338.00844319130636;1.0273488423284671;89090.8800888375;0.6031086080754854;0.23966295192149603;147.64771404944327;344.79305278706136;0.9600000000000005;89090.8800888375;0.6454197190673778;0.2740845679235994;109.88387812004123;274.4401462648318;0.9600000000000005;89090.8800888375;0.6454197190673778;0.2740845679235994;109.86064303633248;274.39744813266424;0.9600000000000005;13712.771415105748;0.6454197190673778;0.2740845679235994;101.76376996892225;2690.3707861852845;0.06734884232846661;13712.771415105748;0.0;0.0;52.12201343552164;218.21688941638126;0.06734884232846661;13712.771415105748;0.0;0.0;52.12481834255874;218.29325861563228;0.06734884232846661;89090.8800888375;0.0;0.0;"Zustand 3: Temperatur 424.772 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.798 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.034 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.011 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.026 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.74395920173894e-21;`gtol` termination condition is satisfied.;4;1.497200876354013e-09;9.740594644824247e-11;1;True;;True;0;zulässig;feasible;True;True;True;96.40193524533635;118.86510490102694;147.60740953197126;52.13855688137113;0.14167557414607024;0.26848883943531887;0.23979867728565887;0.2738978565398367;163.4572006180327;166.62121378708065;164.8052937968132;165.22656544621213;68.25037881835044;0.49527703474732665;14.39205935176286;34.70453633471527;0.005144944559756692;0.04141021779453102;16.34572006167589;16.662121378723693;6.592211751879972;11.015104363070868;6.2045798926089795;101.81852256554038;0.012438995462260483;2690.47412589577;272.3377088090817;241.8796532752388;0.012904192457747987;1.0244940843483572;0.6108856512808534;0.2456541427467945;2.6628299565345515e-10;-3.483364707790315e-10;5.799165592179634e-10;-9.625322761053212e-11;-1.8610535335028544e-10;-1.5629098015779164e-10;1.4910028767189942e-10;1.2737757515424164e-09;2.6628299565345514e-12;-3.4833647077903152e-12;5.7991655921796335e-12;-9.625322761053212e-11;-1.8610535335028545e-12;-1.5629098015779164e-12;1.4910028767189943e-12;1.2737757515424164e-11;144.77614836232254;115.0;110.07161202760727;110.07161202760727;105.13062621880908;39.965383599705774;16.037030916647154;16.65834522350275;61.8531389658346;22.13855688137113;5.170677597134727;8.253089462066896;13.669676782270926;52.989264835340805;4.0509356915314925;9.012559929304928;4.0;0.9700000000000005;89069.05213419466;13723.865154752039;6.490085054745203;4.0509356915314925;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.40193524533635;2669.857821412109;0.06739827680610466;89069.05213419466;0.0;0.0;135.0;4.0;144.77614836232254;4.0;115.0;8.0;110.07161202760727;8.0;110.07161202760727;8.0;105.13062621880908;8.0;30.0;4.0;39.965383599705774;4.0;96.40193524533635;2669.857821412109;0.009548689562960648;89069.05213419466;0.0;0.0;101.81852256554038;272.33770880908276;1.0373982768061052;13723.865154752039;0.6032868474366108;0.23979867728565887;160.8131792789697;367.2916723084169;0.9795486895629612;89069.05213419466;0.638915393093948;0.26848883943531887;96.40193524533635;2669.857821412109;0.05784958724314401;89069.05213419466;0.0;0.0;118.86510490102694;272.33770880908276;1.0373982768061052;89069.05213419466;0.6032868474366108;0.23979867728565887;151.65834522350275;338.1276569363118;1.0373982768061052;89069.05213419466;0.6032868474366108;0.23979867728565887;147.60740953197126;344.6251884368777;0.9700000000000005;89069.05213419466;0.645204882423224;0.2738978565398367;109.85254497172201;274.2639731605023;0.9700000000000005;89069.05213419466;0.645204882423224;0.2738978565398367;109.82932240286527;274.2212822143224;0.9700000000000005;13723.865154752039;0.645204882423224;0.2738978565398367;101.81852256554038;2690.47412589577;0.06739827680610466;13723.865154752039;0.0;0.0;52.13855688137113;218.28608663140753;0.06739827680610466;13723.865154752039;0.0;0.0;52.14136138346828;218.36242307209366;0.06739827680610466;89069.05213419466;0.0;0.0;"Zustand 3: Temperatur 424.808 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.757 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.003 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.979 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.963 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.432721254411298e-21;`gtol` termination condition is satisfied.;4;1.439006225458529e-09;9.415647884677185e-11;1;True;;True;0;zulässig;feasible;True;True;True;96.39529342774955;118.86939073711397;147.5662194297356;52.155090082222216;0.14286619787981414;0.26831619884031616;0.23993068292934855;0.27371364484758587;163.3506344747521;166.74564746215992;164.7068916196642;165.34241372078546;68.95899028685159;0.4949279754012935;14.529770682568;34.69522011271437;0.00514652647827856;0.04183007024766689;16.335063447353114;16.674564746230974;6.588275664792641;11.022827581374715;6.268999117016162;101.87233479799352;0.012398109478133825;2690.5756695981204;272.4081321841831;242.05105596444747;0.012986371586532597;1.0344613549750268;0.6110357981294455;0.2457712203590028;2.6361135496699717e-10;-3.261959591327468e-10;5.682068149326369e-10;-9.305500814349443e-11;-1.518287717772182e-10;-1.4981083040765952e-10;1.6473222785862163e-10;1.2209397937112954e-09;2.6361135496699717e-12;-3.261959591327468e-12;5.682068149326369e-12;-9.305500814349443e-11;-1.5182877177721821e-12;-1.4981083040765953e-12;1.6473222785862163e-12;1.2209397937112953e-11;144.76977478915984;115.0;110.07455467644547;110.07455467644547;105.13010450536933;39.97282580515309;15.981575603983174;16.693725657255527;61.899508992840424;22.155090082222216;5.2013559383087795;8.202219878451956;13.679261248695923;52.972210318154566;4.127506227519916;9.047536514619594;4.0;0.9800000000000005;89047.4685071418;13734.959700445746;6.483271188939266;4.127506227519916;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.39529342774955;2669.8472138566185;0.06744772656155884;89047.4685071418;0.0;0.0;135.0;4.0;144.76977478915984;4.0;115.0;8.0;110.07455467644547;8.0;110.07455467644547;8.0;105.13010450536933;8.0;30.0;4.0;39.97282580515309;4.0;96.39529342774955;2669.8472138566185;0.009636000249487261;89047.4685071418;0.0;0.0;101.87233479799352;272.40813218418253;1.0474477265615594;13734.959700445746;0.6034601094091778;0.23993068292934855;160.751350393143;367.0990414658782;0.9896360002494878;89047.4685071418;0.6387125363314767;0.26831619884031616;96.39529342774955;2669.8472138566185;0.05781172631207158;89047.4685071418;0.0;0.0;118.86939073711397;272.40813218418253;1.0474477265615594;89047.4685071418;0.6034601094091778;0.23993068292934855;151.69372565725553;338.2433891981265;1.0474477265615594;89047.4685071418;0.6034601094091778;0.23993068292934855;147.5662194297356;344.4569170137401;0.9800000000000005;89047.4685071418;0.6449927751747274;0.27371364484758587;109.82185422249438;274.0906003947728;0.9800000000000005;89047.4685071418;0.6449927751747274;0.27371364484758587;109.79864406169122;274.04791664962215;0.9800000000000005;13734.959700445746;0.6449927751747274;0.27371364484758587;101.87233479799352;2690.5756695981204;0.06744772656155884;13734.959700445746;0.0;0.0;52.155090082222216;218.35524108637654;0.06744772656155884;13734.959700445746;0.0;0.0;52.157894187214765;218.43154501447975;0.06744772656155884;89047.4685071418;0.0;0.0;"Zustand 3: Temperatur 424.844 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.716 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.972 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.949 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.901 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.1375211417307706e-21;`gtol` termination condition is satisfied.;4;1.3523427315152413e-09;9.096725940392807e-11;1;True;;True;0;zulässig;feasible;True;True;True;96.38872049395758;118.87462613720311;147.524179663493;52.17161817471606;0.144066887540331;0.26814534150630315;0.24005906888773956;0.27353186116018324;163.24167150837155;166.8700426902424;164.60597980450012;165.45833651449215;69.664625266917;0.494575340130394;14.667273711322627;34.6856854910659;0.005148122743012602;0.0422497571380377;16.324167150724037;16.68700426904068;6.58423919218724;11.03055576762397;6.333147751566625;101.9252374277354;0.012358751424374691;2690.675475638163;272.4788358387017;242.21897051853495;0.013069345105010122;1.0444278612255544;0.6111819791277489;0.24588525750523102;2.59447574535443e-10;-3.1587887860951014e-10;5.447304829431232e-10;-8.996092759616658e-11;-1.808757588150911e-10;-1.6441958905488718e-10;1.326156962022651e-10;1.1311840353300795e-09;2.5944757453544297e-12;-3.1587887860951014e-12;5.447304829431232e-12;-8.996092759616658e-11;-1.808757588150911e-12;-1.6441958905488719e-12;1.3261569620226509e-12;1.1311840353300795e-11;144.76325786533323;115.0;110.07757237426733;110.07757237426733;105.12965561247034;39.980265711138884;15.926893179650733;16.727993118688516;61.94497171659651;22.17161817471606;5.231404465059768;8.152334946531937;13.688851880309755;52.955233722517335;4.2038134551955295;9.082832749731153;4.0;0.9900000000000005;89026.11300310356;13746.05849274993;6.47648291690731;4.2038134551955295;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.38872049395758;2669.8367160883427;0.067497206330564;89026.11300310356;0.0;0.0;135.0;4.0;144.76325786533323;4.0;115.0;8.0;110.07757237426733;8.0;110.07757237426733;8.0;105.12965561247034;8.0;30.0;4.0;39.980265711138884;4.0;96.38872049395758;2669.8367160883427;0.00972411243371188;89026.11300310356;0.0;0.0;101.9252374277354;272.4788358387014;1.0574972063305645;13746.05849274993;0.6036285329726516;0.24005906888773956;160.69015104498396;366.9084026367938;0.9997241124337124;89026.11300310356;0.6385116447936855;0.26814534150630315;96.38872049395758;2669.8367160883427;0.05777309389685212;89026.11300310356;0.0;0.0;118.87462613720311;272.4788358387014;1.0574972063305645;89026.11300310356;0.6036285329726516;0.24005906888773956;151.72799311868852;338.355724070537;1.0574972063305645;89026.11300310356;0.6036285329726516;0.24005906888773956;147.524179663493;344.288267438575;0.9900000000000005;89026.11300310356;0.6447833204848442;0.27353186116018324;109.79179338747196;273.9199590884159;0.9900000000000005;89026.11300310356;0.6447833204848442;0.27353186116018324;109.76859553494023;273.87728256605425;0.9900000000000005;13746.05849274993;0.6447833204848442;0.27353186116018324;101.9252374277354;2690.675475638163;0.067497206330564;13746.05849274993;0.0;0.0;52.17161817471606;218.42437426657142;0.067497206330564;13746.05849274993;0.0;0.0;52.17442188995301;218.50064590836055;0.067497206330564;89026.11300310356;0.0;0.0;"Zustand 3: Temperatur 424.878 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.674 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.942 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.919 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.840 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
